TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
168477.60460000002, 285.1524752265139, 284.89108102427525, 285.30389464855847, 25.081187444495285, 25.26889793273437, 25.244861230950473, 7141.164364463689, 7171.853334638035, 7185.3495343770255, 136.4507592357727, -1.9213485253962972, -6.41622461511065, 7137.978051088383, 7179.32202632294, 7169.421208245652, 0.9999997484457159, 0.9999999990565455, 0.999999938755821, 60.020089000254394, 60.019640240935544, 60.02066998628828, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 613.0419, 4.469656, 2740.242, 801.2476, 3.429781, 2748.134, 817.2751, 3.353173, 2740.397, 617.8533, 4.422934, 2733.506, 789.6609, 6.949954, 5491.499, 818.5075, 6.692523, 5479.893, 99.73247, 100.0, 99.73837, 99.48336, 99.92893, 99.69595
168479.95624, 285.1316174212093, 284.8668098427326, 285.4519699501783, 25.069740712084503, 25.294825776611056, 25.249126327148616, 7137.554214608583, 7174.821625383233, 7183.280225991237, 141.07727119472577, 5.2342125470495375, -1.6663417887507421, 7141.431764864242, 7177.976953028194, 7187.365251734738, 0.9999997887719688, 0.9999983469434035, 0.9999999748137047, 60.01900358031393, 60.02087719171358, 60.021446807841336, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.7725, 4.526231, 2746.356, 795.0024, 3.455937, 2747.567, 823.6034, 3.318567, 2733.11, 611.4257, 4.484712, 2741.708, 795.1163, 6.910141, 5494.549, 814.3722, 6.735373, 5485.47, 99.94073, 99.99933, 99.46894, 99.79618, 99.98445, 99.814
168482.314, 285.03678817228536, 284.8928256046362, 285.3052311751628, 25.083174794246297, 25.25400835268839, 25.193689054483084, 7128.884542165345, 7172.995498645963, 7166.445085662321, 136.1237321318804, 6.784119099119835, -1.3188343240412905, 7129.500664140612, 7173.712469494744, 7175.697150526277, 0.9999999227722298, 0.9999997305465169, 0.999999971692227, 60.023601339154766, 60.026766074885266, 60.02431938097081, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 604.6039, 4.547469, 2747.502, 792.1035, 3.469752, 2746.09, 826.8646, 3.300712, 2728.528, 606.0079, 4.536562, 2746.784, 801.2775, 6.858275, 5495.635, 807.4933, 6.801663, 5492.978, 99.99009, 99.94134, 99.31269, 99.96661, 100.0, 99.95785
168484.64744, 285.0275164923132, 284.81833801916105, 285.2524438430718, 25.098256631638957, 25.24360450160575, 25.245361298612327, 7139.4464239829695, 7177.3335825764625, 7180.89885794886, 138.14282298291346, 5.330059681525427, 0.6801226146985755, 7135.113795354244, 7170.172047162828, 7179.689693046496, 0.9999999227765735, 0.9999988131705002, 0.999999997487719, 60.020756562657866, 60.02456123833713, 60.02636015270925, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 605.5305, 4.532834, 2746.307, 794.9246, 3.456121, 2747.741, 823.4675, 3.319119, 2732.894, 611.5034, 4.483793, 2741.986, 795.0973, 6.910324, 5494.602, 814.2131, 6.737021, 5485.356, 99.94924, 100.0, 99.46081, 99.79197, 99.98546, 99.82134
168487.07872000002, 285.05413765947964, 284.8166373820646, 285.23163306893895, 25.124811193126856, 25.220015653594782, 25.23187250536872, 7141.091573642589, 7174.140171417597, 7177.977837393656, 142.13108000316697, 10.086591501437397, 4.212122282620442, 7144.559271406784, 7175.2030086910245, 7179.611158443537, 0.9999987655961204, 0.9999995679897046, 0.9999998151535464, 60.02095972512658, 60.01808188562282, 60.01658941661667, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.7134, 4.526588, 2746.355, 794.9829, 3.455753, 2747.402, 823.5646, 3.318383, 2733.068, 611.4839, 4.485631, 2742.046, 801.3729, 6.857727, 5495.639, 814.5114, 6.736289, 5485.587, 99.94702, 99.99104, 99.46742, 99.78798, 100.0, 99.81821
168489.46028, 285.08288794375585, 284.92969850510485, 285.28173836106225, 25.097106666336444, 25.25535781122773, 25.22164796819918, 7123.106653848611, 7173.376910025071, 7183.489078246302, 138.7604310457881, -0.3205166353150162, -2.7931852126394006, 7127.403379486359, 7173.213613274642, 7178.859024575785, 0.9999998629166046, 0.9999998521388745, 0.9999999722559757, 60.0206287901995, 60.024304400337684, 60.02519173796367, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 612.9827, 4.470371, 2740.237, 801.306, 3.429228, 2748.076, 817.1974, 3.353725, 2740.225, 617.795, 4.422199, 2732.763, 807.6675, 6.801296, 5492.589, 820.6746, 6.669084, 5473.276, 99.72848, 100.0, 99.74499, 99.44816, 99.94878, 99.59409
168491.80068000001, 285.07061515151605, 284.7894121446834, 285.31263951844466, 25.113664596558223, 25.262942332737047, 25.238329232127022, 7131.037738174877, 7178.01279220117, 7189.248755679104, 137.15850618880813, 13.181032076315432, 9.42094941129426, 7142.089058117946, 7178.477282669822, 7182.048527983649, 0.9999999987114736, 0.999997722188395, 0.9999996394144874, 60.021610033519394, 60.02292481856122, 60.02052006275057, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6345, 4.526409, 2746.351, 795.0219, 3.455937, 2747.63, 823.5452, 3.318751, 2733.116, 611.3674, 4.484161, 2741.882, 801.3729, 6.858092, 5495.58, 814.3324, 6.73812, 5485.582, 99.95082, 99.9951, 99.47316, 99.79199, 100.0, 99.81718
168494.09884000002, 285.23703124565617, 284.83397898443656, 285.3127811092066, 25.06995465530537, 25.256352352623114, 25.200327103626268, 7125.471611210721, 7173.082012000979, 7172.248417411305, 134.70565519343063, 10.258121728289552, 4.552152021538859, 7127.991208875281, 7168.944420360033, 7172.590281506393, 0.999999200165903, 0.9999993221111922, 0.9999995140762734, 60.021598940079286, 60.020869319035526, 60.015483438801446, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6542, 4.526766, 2746.245, 795.0024, 3.455569, 2747.163, 824.0305, 3.31415, 2730.629, 609.5033, 4.501628, 2744.746, 798.3972, 6.886217, 5495.305, 808.8054, 6.789943, 5492.364, 99.94686, 99.99506, 99.43889, 99.88008, 100.0, 99.94469
168496.4756, 285.0613046264342, 285.0226844995347, 285.40152684360015, 25.094905194857613, 25.261270604332605, 25.230494079718873, 7134.189845806153, 7178.960702162942, 7180.298301404217, 137.1891901768372, 7.524919205362039, -0.9602194589891724, 7136.041345296007, 7173.902804542276, 7184.860599058499, 0.99999992042498, 0.9999988912722709, 0.9999999392042247, 60.0216180474946, 60.02433657510332, 60.01864180964425, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 601.489, 4.564959, 2747.863, 791.3642, 3.469015, 2746.601, 827.1169, 3.297399, 2727.923, 610.28, 4.489309, 2742.104, 801.3347, 6.857544, 5495.583, 814.4318, 6.70937, 5479.326, 100.0, 99.95363, 99.27158, 99.79627, 100.0, 99.73849
168498.90756000002, 285.06770323638347, 284.8597709599025, 285.2974961212064, 25.079496720491335, 25.259697057692435, 25.22503133635753, 7131.502238413816, 7169.625309751729, 7181.560205981007, 142.60452954328707, 7.878683100583203, 3.6169723855036864, 7141.198497094509, 7176.431323556136, 7186.110543829742, 0.9999998817488307, 0.9999997129567954, 0.99999994772845, 60.019952513319424, 60.02114557063976, 60.021293592438184, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6542, 4.527302, 2746.135, 795.0024, 3.455937, 2747.571, 823.5452, 3.318567, 2733.238, 611.4063, 4.484529, 2741.987, 795.1163, 6.910689, 5494.657, 814.2131, 6.737021, 5485.756, 99.9508, 99.99933, 99.46907, 99.79, 99.98641, 99.82022
168501.31148, 285.05062055267626, 284.8376399905664, 285.2744048341295, 25.08548892275599, 25.2532900847921, 25.209575005103567, 7130.363939758059, 7167.360776900248, 7166.9550383837495, 133.98201186632565, -0.9948025154144489, -3.9962788335615187, 7133.3502136798525, 7169.510435922675, 7177.156627054324, 0.9999999902773994, 0.9999997676801086, 0.9999998916268265, 60.01634295972727, 60.01767676584885, 60.019472054998126, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 612.8842, 4.471441, 2740.179, 801.2671, 3.429781, 2748.198, 817.2363, 3.353725, 2740.418, 617.8144, 4.423853, 2733.102, 788.8979, 6.959085, 5490.151, 820.6746, 6.669084, 5473.217, 99.7424, 100.0, 99.74286, 99.45224, 99.90043, 99.59941
168503.6526, 285.159903791874, 284.878881718434, 285.33153344267015, 25.105496416184998, 25.26590236730969, 25.250327084566226, 7135.717717693253, 7181.066996995781, 7186.204069424879, 140.69472604962039, 9.106231163520306, -2.4682294719873425, 7135.52001106459, 7179.089547541671, 7178.581372307015, 0.9999998864936455, 0.9999991872538351, 0.9999999929493011, 60.01520947444109, 60.010685306997466, 60.01319517265101, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.4177, 4.526766, 2746.25, 794.9635, 3.456121, 2747.512, 823.5646, 3.318383, 2733.226, 611.4257, 4.484529, 2741.887, 795.1163, 6.910324, 5494.498, 814.3722, 6.736838, 5485.583, 99.94108, 99.99527, 99.47316, 99.78836, 99.98352, 99.81815
168506.01524, 284.99262087454457, 284.8270049830935, 285.33738314199695, 25.109383184862494, 25.259641381128294, 25.254364682172167, 7131.77194888247, 7165.546111731017, 7164.048639784985, 128.31013373597716, 9.348550394381505, 3.4317626281676894, 7129.780096320343, 7169.899713149718, 7174.39525805694, 0.9999999997832496, 0.9999995788565567, 0.9999999889776591, 60.01423210391785, 60.00955864102274, 60.012369613748696, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6345, 4.527123, 2746.026, 795.0219, 3.455937, 2747.513, 823.584, 3.318015, 2733.176, 611.4451, 4.483057, 2741.822, 795.1736, 6.907402, 5494.99, 813.2787, 6.749474, 5487.846, 99.93902, 99.98903, 99.46067, 99.78814, 99.99325, 99.86246
168508.3684, 285.0353421834565, 284.8998327408069, 285.33821476418046, 25.078495593318557, 25.23739548076282, 25.193849139632437, 7129.785258867786, 7161.8536006664635, 7174.160886145962, 136.84203481402074, 4.618070409347183, -5.850130120485346, 7129.199309220489, 7164.1402864482525, 7177.426548982826, 0.9999999811795675, 0.9999996047408679, 0.9999998907369694, 60.011550541826956, 60.007807344321286, 60.01143542306313, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 600.3455, 4.57763, 2748.097, 788.6793, 3.480435, 2745.24, 828.9999, 3.286723, 2726.349, 607.5226, 4.514498, 2745.09, 797.9775, 6.891878, 5495.345, 813.2589, 6.74691, 5485.293, 100.0, 99.9064, 99.2133, 99.90495, 99.99893, 99.82648
168510.72808, 285.04379377689935, 284.83360331883216, 285.27326011939493, 25.109766882904715, 25.237502291085534, 25.248753316242517, 7136.67198700669, 7170.784821676416, 7178.066785642506, 139.40549737046285, 10.09170524552519, -0.8994359084564394, 7138.766528839631, 7176.201276800833, 7179.288104239688, 0.9999999920294815, 0.9999986154170132, 0.9999998397036248, 60.01014885031755, 60.00786214204614, 60.00577739885613, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6542, 4.526231, 2746.193, 795.0219, 3.455753, 2747.572, 823.6034, 3.318567, 2733.063, 611.5034, 4.483793, 2741.99, 801.3347, 6.857362, 5495.694, 814.3921, 6.734641, 5485.584, 99.94509, 99.99527, 99.4728, 99.78603, 99.99927, 99.82131
168513.00864000001, 285.14063868600215, 284.97299066352736, 285.420583886509, 25.06913193217024, 25.244596176906878, 25.212306266535855, 7132.662042913116, 7171.078051871755, 7176.523961356808, 141.59798438952748, 2.4783366134874996, 2.0888029998627644, 7137.689845579188, 7166.0915646082, 7169.460019239283, 0.9999999650647068, 0.9999999663063366, 0.9999999896285019, 60.01224496370255, 60.01339864837382, 60.00809476509306, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 611.2478, 4.486254, 2741.598, 800.6445, 3.430518, 2748.255, 817.5081, 3.352069, 2740.386, 617.795, 4.423118, 2732.71, 807.6866, 6.800565, 5492.919, 820.6547, 6.669084, 5473.161, 99.77787, 100.0, 99.73376, 99.46039, 99.95478, 99.59735
168515.37332, 285.1214979091305, 284.95621756500606, 285.3014696711123, 25.11321594970302, 25.253555649450092, 25.22226214148975, 7139.1907492481105, 7175.02076355618, 7178.816487171803, 137.73611458965024, 10.63078882230775, 3.003585870244933, 7134.418807863993, 7176.233707791189, 7179.109262629396, 0.9999999552159209, 0.9999991515287371, 0.9999999848219272, 60.0066516936369, 60.00908747152258, 60.011450046436984, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6542, 4.526231, 2746.347, 795.0024, 3.456121, 2747.46, 823.6034, 3.319304, 2732.88, 611.5034, 4.484161, 2741.88, 801.3729, 6.857727, 5495.583, 814.3722, 6.735373, 5485.242, 99.95068, 99.99121, 99.48328, 99.78811, 100.0, 99.81608
168517.74304, 285.06976568710144, 284.79963286354746, 285.41867072151314, 25.112816461417612, 25.243499240068953, 25.245601908375473, 7141.891701941729, 7171.934953851212, 7185.070080556456, 136.2846295267069, 9.598366000869191, 4.002249487292829, 7140.449819191676, 7173.827819541317, 7187.559037684596, 0.9999997593478669, 0.999999486839905, 0.9999997204164981, 60.00555910490351, 60.006984472625156, 60.01184031997909, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6937, 4.526945, 2746.304, 794.9829, 3.455753, 2747.567, 823.6034, 3.318567, 2733.391, 611.4839, 4.483057, 2741.934, 801.3729, 6.857362, 5495.747, 814.5114, 6.73519, 5484.955, 99.94509, 100.0, 99.4552, 99.78576, 100.0, 99.80985
168520.07672, 285.10530413641254, 284.80640662520346, 285.2007472104721, 25.08975484833163, 25.24711737135722, 25.2307671840681, 7129.676566359394, 7170.05194316759, 7178.8407515539575, 137.02409325737517, 5.970395905333362, 1.1889746236215615, 7129.9806784652355, 7166.811899549103, 7175.260023271534, 0.999999983655809, 0.9999997384711966, 0.999999861171942, 60.010364226422496, 60.0091109047039, 60.0112339325629, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 600.3652, 4.577094, 2748.265, 788.6599, 3.480619, 2745.084, 829.8734, 3.281569, 2723.783, 605.4059, 4.537113, 2746.662, 795.1163, 6.910506, 5494.663, 808.0499, 6.791225, 5491.8, 100.0, 99.90033, 99.12948, 99.97042, 99.98652, 99.94265
168522.39200000002, 285.02367844848635, 284.87143477736026, 285.3660371152373, 25.114787104215203, 25.24550770464952, 25.244440132297544, 7138.572087425586, 7173.702657090309, 7178.433749610938, 137.31849050593974, 11.451280139659957, -0.3157198195167439, 7134.021191456948, 7174.47749722188, 7184.116084501274, 0.9999998507528779, 0.9999993396314985, 0.9999999955244856, 60.012357900789794, 60.012674584711824, 60.00912423809184, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6937, 4.526231, 2746.298, 795.0024, 3.456121, 2747.402, 823.584, 3.318751, 2733.568, 611.4645, 4.484529, 2741.823, 799.351, 6.875077, 5495.624, 814.3126, 6.736838, 5485.582, 99.94892, 99.99933, 99.46902, 99.78603, 100.0, 99.82127
168524.78676000002, 285.1715350676533, 284.83681494242524, 285.38172305154313, 25.084708873655416, 25.236441678194037, 25.197551645539573, 7126.8818477904415, 7158.985661893353, 7173.081498989334, 136.4663525364267, 0.21090566770203623, -1.5241458178434186, 7121.02102298338, 7174.341060624597, 7173.4795655687, 0.9999996077346349, 0.9999999551546257, 0.9999998994540007, 60.01123672727914, 60.014331069855075, 60.01097995481777, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.7331, 4.526231, 2746.127, 795.5082, 3.452437, 2747.987, 821.6039, 3.332925, 2736.761, 614.5715, 4.449962, 2736.512, 790.7101, 6.949771, 5490.676, 820.2371, 6.670549, 5473.446, 99.94269, 100.0, 99.59024, 99.59277, 99.91837, 99.60364
168527.10460000002, 285.14748220681645, 284.8882510294975, 285.44957890522096, 25.103052958771286, 25.251022953141756, 25.208830538225847, 7137.976183697516, 7174.533297173335, 7185.216673515392, 138.7489149966459, 3.6284227357291456, -5.56874849268911, 7137.986423908378, 7169.512598682868, 7182.983091678266, 0.999999840148802, 0.9999998909975633, 0.9999999723759038, 60.00826464104157, 60.01005939206049, 60.01168234917375, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 609.848, 4.502495, 2744.796, 796.6367, 3.44949, 2747.854, 822.8657, 3.320224, 2733.112, 611.4645, 4.483425, 2741.769, 795.1163, 6.910141, 5494.713, 814.4119, 6.736289, 5485.693, 99.86515, 100.0, 99.46902, 99.78997, 99.98743, 99.8172
168529.44372, 285.04760404850185, 284.91611069250035, 285.33869484590974, 25.09734688059797, 25.237849926329364, 25.236992856693355, 7132.255139666904, 7177.84523992177, 7181.806118634197, 138.23202341268689, 6.067318761544811, -1.5049693644158424, 7134.350206070295, 7162.919910242423, 7180.0875294435455, 0.9999997095883015, 0.9999995262087357, 0.9999999677729152, 60.005319867508504, 60.00344099362999, 60.00993868561636, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6148, 4.527302, 2746.299, 795.0024, 3.455937, 2747.231, 823.7198, 3.317463, 2732.87, 611.5034, 4.483977, 2741.765, 795.1354, 6.910141, 5494.605, 814.2927, 6.736289, 5485.245, 99.94489, 99.98288, 99.46907, 99.7941, 99.98546, 99.81514
168531.79100000003, 285.09332193068406, 284.89017518798386, 285.3590091430812, 25.077820178879985, 25.241461322791288, 25.197240356498877, 7126.685485194674, 7170.434659228075, 7171.617587704096, 136.80631424345802, 6.114860815245265, 1.6551038737524095, 7130.369591810808, 7174.943329270199, 7177.58828926956, 0.9999999992404859, 0.9999998174951471, 0.999999790933456, 60.00773583287426, 60.01126267986119, 60.01038186113411, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 600.3455, 4.57763, 2747.93, 788.6404, 3.480435, 2745.026, 829.8346, 3.281753, 2722.993, 605.3865, 4.536746, 2746.614, 801.3729, 6.857544, 5495.804, 807.9506, 6.79855, 5493.034, 100.0, 99.9026, 99.12283, 99.96422, 100.0, 99.95067
168534.13244000002, 285.0606084926874, 284.94703162019886, 285.38192355646083, 25.094571184472322, 25.25465048558509, 25.230182346644394, 7121.392625734107, 7175.684865728208, 7177.793219712476, 137.3007284487676, 11.390360495238383, -1.2697030258668747, 7140.873128095726, 7171.435213419286, 7180.361541185866, 0.9999998620519777, 0.9999991638153576, 0.9999998772560628, 60.0115326710455, 60.01175866721231, 60.01271847524861, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.7725, 4.527123, 2746.083, 795.0024, 3.455937, 2747.684, 823.584, 3.318751, 2733.444, 611.5034, 4.484344, 2741.821, 795.1163, 6.910324, 5494.663, 814.1535, 6.737754, 5485.528, 99.9411, 99.98903, 99.47102, 99.78595, 99.98751, 99.82029
168536.4628, 285.0996718539594, 284.8313653861942, 285.35192184268953, 25.095503409706772, 25.221372638171115, 25.1910255511019, 7126.13266717249, 7169.873248602899, 7174.422683326236, 140.0955512796662, 5.1000118773431495, 1.2271759629238659, 7115.834996588853, 7162.723814150262, 7171.389693445019, 0.9999999447479517, 0.9999997892281514, 0.9999999920520598, 60.00905266096654, 60.00935644933165, 60.012075062659484, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.7134, 4.526409, 2746.136, 795.0219, 3.455937, 2747.402, 823.5646, 3.318751, 2733.176, 611.3674, 4.482873, 2741.769, 801.3538, 6.856631, 5495.491, 814.8891, 6.7264, 5483.252, 99.939, 99.98908, 99.47541, 99.78989, 100.0, 99.79344
168538.86208000002, 285.179599991126, 284.9242788411629, 285.40733140218254, 25.08125709868197, 25.25350973079078, 25.217767972863957, 7131.219216125355, 7175.702541776995, 7179.187635254462, 138.71323227169125, 2.7465149796971673, 0.8262000730474028, 7130.04222882749, 7178.454617835439, 7180.681176818722, 0.9999999874109172, 0.9999995231317985, 0.9999999079846654, 60.01185240817529, 60.00792532482109, 60.016530769357885, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 612.963, 4.470371, 2740.242, 801.2865, 3.429965, 2748.035, 817.5469, 3.350228, 2739.25, 615.7366, 4.449778, 2737.77, 804.0433, 6.839099, 5495.542, 816.3802, 6.718526, 5484.392, 99.7304, 100.0, 99.6924, 99.60969, 99.99285, 99.79032
168541.17380000002, 285.1489563226036, 284.80126388515816, 285.2498553423636, 25.08340074180552, 25.249290062111303, 25.202564668427687, 7132.712449356764, 7168.236966382521, 7175.260272821082, 136.51032355578218, 9.293627283082515, -0.8576816772783786, 7131.048111399045, 7170.235747268761, 7176.160189052118, 0.9999999252819365, 0.9999993982760763, 0.9999999241916095, 60.009320300498665, 60.012794340831064, 60.01459915324823, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6937, 4.526409, 2746.193, 795.0413, 3.455937, 2747.68, 823.5452, 3.318751, 2733.559, 611.4063, 4.484712, 2741.823, 801.3729, 6.857544, 5495.532, 820.6348, 6.66945, 5473.334, 99.93674, 99.99921, 99.47146, 99.78603, 100.0, 99.5984
168543.51204, 285.17775563704237, 284.9108327614394, 285.4524622688199, 25.062226148902393, 25.212248960464127, 25.184006039247613, 7124.217964515645, 7165.745165924306, 7168.2628556274885, 133.53631139432673, 15.222001764454205, 4.80734864547685, 7127.886183104037, 7167.568698347316, 7163.167557992828, 0.9999998288964247, 0.9999984081074949, 0.9999999986441598, 60.016619272142776, 60.01824281838433, 60.01530651035906, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 602.3564, 4.564601, 2748.066, 789.8661, 3.482277, 2745.044, 829.2134, 3.283962, 2723.685, 605.3865, 4.53693, 2746.662, 795.1354, 6.910141, 5494.606, 826.8973, 6.598583, 5456.1, 100.0, 99.89603, 99.13916, 99.96846, 99.98453, 99.2889
168545.85312, 285.092528130153, 284.90179257108457, 285.3779180430178, 25.103638763470006, 25.25308474025437, 25.235254467262585, 7136.737914653768, 7173.6991870163, 7178.180055747319, 139.55575521731862, 5.184160653481285, -1.2849968275211268, 7136.471107851913, 7172.769666523828, 7177.973374174504, 0.9999999955109723, 0.999999288888383, 0.9999999939116446, 60.02722637893687, 60.02388541037008, 60.02154511401887, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6542, 4.526409, 2746.188, 795.0219, 3.455937, 2747.684, 823.5646, 3.319119, 2733.69, 611.4451, 4.483242, 2741.877, 801.3156, 6.857544, 5495.852, 820.6746, 6.669267, 5473.389, 99.94301, 99.99933, 99.49004, 99.78185, 100.0, 99.59838
168548.255, 285.11566023725254, 284.8139820374233, 285.4178447467038, 25.10843726723353, 25.23716506650735, 25.23916447069262, 7138.974917064574, 7167.849628252967, 7185.826854538818, 142.62691143490133, 7.464558406010838, -7.2100993405165354, 7135.377491206146, 7170.605269302877, 7179.791354225016, 0.999999989845259, 0.9999993497676034, 0.9999999972758893, 60.02181694018469, 60.023513150846625, 60.02345024392981, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.7134, 4.526052, 2746.137, 795.0219, 3.455937, 2747.626, 823.5452, 3.318199, 2733.238, 611.4839, 4.483977, 2742.097, 795.1163, 6.910324, 5494.662, 820.6547, 6.66945, 5473.388, 99.95292, 99.99348, 99.45885, 99.79602, 99.98944, 99.59732
168550.60772, 285.10030125896765, 284.85316137856586, 285.3314889227297, 25.10191788764646, 25.23371083238827, 25.218962920187018, 7132.1364827697, 7168.58230729137, 7178.89826843552, 140.17432486318125, 1.1453217785210654, -2.0790524416270273, 7131.099599139857, 7176.674107842495, 7179.236331391448, 0.9999999859681848, 0.9999998299450519, 0.9999999932890077, 60.02102873213631, 60.02201719070715, 60.02084617028924, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 613.0222, 4.471263, 2740.29, 801.1893, 3.429781, 2747.919, 817.2946, 3.352989, 2740.335, 617.7368, 4.422566, 2732.707, 788.9171, 6.959085, 5490.209, 814.5114, 6.730978, 5483.77, 99.74257, 100.0, 99.73673, 99.46665, 99.90548, 99.80161
168552.89688000001, 285.17862143355296, 284.9405218601328, 285.4838406186846, 25.054808285371198, 25.25088433331718, 25.229136735240548, 7129.060762758508, 7172.526208594627, 7178.057559542137, 140.99875637806826, 4.604452238955105, 0.3241374360968621, 7126.7970507416385, 7171.3909722595035, 7171.936991994824, 0.9999999097122816, 0.9999996156385078, 0.9999999999815083, 60.02535230421609, 60.025986128991555, 60.02328148938775, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6345, 4.526945, 2746.132, 795.0024, 3.455753, 2747.512, 823.6034, 3.318751, 2733.502, 611.4645, 4.484161, 2742.051, 795.1163, 6.910141, 5494.444, 820.6547, 6.669267, 5473.33, 99.94106, 99.98694, 99.45254, 99.79432, 99.98341, 99.59831
168555.22052, 285.09981736385043, 284.7726047241328, 285.30718140172957, 25.057217019751672, 25.215352166307547, 25.184641294850092, 7122.406493974124, 7167.098377104463, 7162.599702485169, 136.928114896019, 13.58935397443156, 1.1217480658533532, 7123.266926809013, 7172.246530780847, 7170.383526604502, 0.9999999481939458, 0.9999987242385384, 0.9999999103605319, 60.0232753709133, 60.0229709360536, 60.02228188917554, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6148, 4.527658, 2746.083, 794.9246, 3.458331, 2747.383, 825.6611, 3.306418, 2729.317, 608.4158, 4.511373, 2745.492, 799.6561, 6.872337, 5495.757, 826.3804, 6.603343, 5457.136, 99.95116, 99.98839, 99.37578, 99.90748, 100.0, 99.30363
168557.56928000003, 284.9938024549729, 284.75131679428046, 285.4099142644863, 25.097506511553252, 25.236638159582323, 25.23661569857066, 7120.2206629694465, 7172.537975039124, 7180.934493447686, 140.39874428447456, 6.637016999430671, -0.034641002000171284, 7124.636078650869, 7173.462413712826, 7178.3458229752905, 0.9999999618106511, 0.9999993878362416, 0.9999999397220785, 60.02346900872785, 60.025000871709715, 60.02824338769546, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 602.6916, 4.5555, 2747.608, 792.3953, 3.464962, 2746.991, 826.5734, 3.300896, 2728.767, 611.2704, 4.485631, 2741.877, 795.1354, 6.910324, 5494.498, 820.6348, 6.669267, 5473.335, 99.99659, 99.97017, 99.30678, 99.79205, 99.98352, 99.59625
168559.98768000002, 285.0533441513023, 284.85162566947974, 285.34819384080646, 25.11033900083362, 25.23366115729602, 25.224899804263178, 7132.539625795996, 7167.199901031156, 7175.820708884308, 142.65310469159203, 7.722346475215545, 0.08156367163246614, 7124.240941676101, 7169.314103274795, 7176.03000819027, 0.999999999785807, 0.9999997584797672, 0.9999998820158901, 60.02693796568301, 60.02490257702548, 60.027713313765226, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6148, 4.527123, 2746.193, 795.0024, 3.455937, 2747.509, 823.6228, 3.318383, 2732.873, 611.6199, 4.483425, 2741.988, 801.3538, 6.857727, 5495.751, 820.6547, 6.66945, 5473.276, 99.94702, 99.99314, 99.46263, 99.78784, 100.0, 99.59734
168562.3568, 285.0787258837058, 284.8244331074975, 285.391374797447, 25.0997933869388, 25.245475724883683, 25.220751601416087, 7136.120273714454, 7176.930593116507, 7179.970592320462, 137.088438835714, 0.5890604523833076, 2.9862924294834556, 7126.967170000619, 7174.04344513123, 7181.628761696765, 0.9999999864898882, 0.9999999435345052, 0.9999999387221062, 60.021834559295904, 60.02754385654519, 60.025274181614506, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 612.9827, 4.469835, 2740.347, 801.2671, 3.429965, 2748.247, 817.2169, 3.353173, 2740.51, 617.8533, 4.423302, 2732.874, 807.6675, 6.801296, 5493.192, 814.3921, 6.73574, 5485.132, 99.73233, 100.0, 99.73824, 99.46033, 99.95776, 99.81826
168564.70432000002, 285.1197629562189, 284.7374527924015, 285.2425189896966, 25.04807552523224, 25.23729348799626, 25.23975707018089, 7131.179629480499, 7174.887169639274, 7178.776963294874, 137.26271751858803, 7.964036858726104, 1.4164600662347766, 7135.030025883412, 7170.6292148262355, 7180.7739614227, 0.9999998053424328, 0.9999998359881427, 0.9999999946588898, 60.02691086591082, 60.01955887383891, 60.022216284753945, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6345, 4.526945, 2746.356, 794.9829, 3.455937, 2747.286, 823.6422, 3.318567, 2733.232, 611.3674, 4.484896, 2741.602, 801.4301, 6.856997, 5495.584, 820.6149, 6.670183, 5474.641, 99.93897, 99.98485, 99.47102, 99.79202, 100.0, 99.60352
168567.0652, 285.2203771938277, 284.88141493962524, 285.3512717368898, 25.03085710452904, 25.186181192445602, 25.170667615807115, 7120.111169999427, 7165.162573794737, 7171.821027907857, 135.82080318968633, 8.282436984697142, 8.366655351159807, 7126.363586707248, 7174.415315132947, 7166.396553268546, 0.9999998931195184, 0.9999989531795146, 0.9999996653312784, 60.017977835985164, 60.018870852139315, 60.02307859551505, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6542, 4.526588, 2746.021, 795.0219, 3.455937, 2747.51, 823.6422, 3.318751, 2733.266, 611.4451, 4.484161, 2742.569, 800.8197, 6.867406, 5495.793, 812.6028, 6.758446, 5488.986, 99.94285, 99.99134, 99.47463, 99.79236, 100.0, 99.87284
168569.39908, 285.13497097938557, 284.91194097440393, 285.35310434163785, 25.092404088354574, 25.251067672478374, 25.228942995053806, 7132.2416356419335, 7179.406366632973, 7182.116623566174, 137.7499557147405, 4.816120639480687, 1.1349840173306802, 7142.046296671922, 7170.561156067115, 7178.56076088923, 0.9999999271771914, 0.9999998774054993, 0.9999999690458772, 60.018458412277404, 60.015100378901224, 60.01714363314766, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 600.3258, 4.576916, 2748.26, 788.8544, 3.476567, 2746.006, 828.864, 3.292061, 2726.876, 608.2799, 4.510086, 2744.109, 798.7787, 6.875259, 5496.016, 813.2986, 6.737388, 5484.914, 100.0, 99.91127, 99.24207, 99.89428, 100.0, 99.80912
168571.76008, 285.1293170071997, 284.84647129116985, 285.35011289255766, 25.10100249904421, 25.25120260896735, 25.221967782568445, 7125.706687866391, 7176.378994875708, 7181.20150377493, 140.18059199251206, 8.550378505764456, -0.8932151941071425, 7139.871485098644, 7177.8362286344955, 7186.447587329172, 0.9999999999247221, 0.9999990934801315, 0.9999999667648046, 60.0132758628823, 60.01764856831086, 60.017303428991085, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.7331, 4.525517, 2746.241, 795.0413, 3.456121, 2747.628, 823.4675, 3.318751, 2733.446, 611.3869, 4.483977, 2741.821, 795.1163, 6.910141, 5494.548, 814.3324, 6.735923, 5485.531, 99.93866, 99.99719, 99.48115, 99.79397, 99.9815, 99.81705
168574.15772000002, 285.1440268543604, 284.8428973814507, 285.30398530152127, 25.069749092958485, 25.219239233724103, 25.18003992679724, 7129.10211536799, 7166.314109396884, 7175.8913699176, 140.22246067148535, -3.544935271670255, 0.5291168706785356, 7130.837279192417, 7167.423240859669, 7167.588072238234, 0.9999995261779617, 0.9999999285553245, 0.9999999840741597, 60.01736423920602, 60.01634466172299, 60.01282274388389, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 611.6224, 4.477866, 2740.461, 801.2865, 3.429597, 2748.371, 817.3722, 3.352989, 2740.633, 617.9309, 4.42367, 2732.879, 788.8979, 6.959085, 5489.931, 820.6547, 6.669267, 5473.395, 99.75311, 100.0, 99.73642, 99.46055, 99.9004, 99.59842
168576.51204, 285.25277101473006, 284.8820683270695, 285.3499773361387, 25.09823924771635, 25.250785227642748, 25.234544948324473, 7141.67866910259, 7170.941149542138, 7179.658700908857, 137.4467480434496, 3.0774422807896826, 2.3674996013992313, 7137.449179038457, 7178.6852883335205, 7185.157877786837, 0.9999999628859872, 0.9999995925100277, 0.9999999278532614, 60.013907897290814, 60.010753900531704, 60.013098960504614, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.674, 4.526231, 2746.298, 795.0024, 3.456121, 2747.688, 823.6034, 3.318567, 2733.226, 611.4645, 4.484712, 2741.932, 795.1354, 6.910141, 5494.657, 814.4119, 6.733176, 5485.242, 99.94891, 99.99309, 99.46485, 99.79, 99.98453, 99.81099
168578.82616000003, 285.11792584130404, 284.81222632610337, 285.3877531753519, 25.066601324905122, 25.265716587955175, 25.22245901691466, 7136.037553910406, 7170.576256612277, 7176.745491337411, 137.03664838485702, 7.931311381469186, -2.4455656533199317, 7127.77016271366, 7172.88699237747, 7174.446803733644, 0.9999999980959866, 0.9999990636933659, 0.9999998396465976, 60.01742289512396, 60.0144322718658, 60.0081176517453, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6937, 4.527123, 2746.246, 795.0024, 3.456121, 2747.572, 823.6034, 3.318199, 2733.002, 611.4645, 4.483609, 2742.041, 795.1354, 6.909958, 5494.713, 820.6547, 6.669084, 5473.275, 99.95291, 99.98887, 99.46503, 99.788, 99.98743, 99.59732
168581.19084000002, 285.0709507615229, 284.82688324040424, 285.3164961368944, 25.093970595894927, 25.245063632050783, 25.20889753440653, 7132.2804559366, 7168.537461871778, 7183.242157412356, 138.16359535516153, 11.983231899558177, -3.177481157719285, 7130.500834176459, 7170.129502403012, 7178.877133817186, 0.9999999948011262, 0.9999993463354923, 0.9999999660550648, 60.01685542623332, 60.01293739423758, 60.01256650903761, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 600.3652, 4.577451, 2748.15, 788.6988, 3.480251, 2745.023, 829.8152, 3.281569, 2723.435, 605.4254, 4.53693, 2746.773, 801.2012, 6.864119, 5495.812, 825.8436, 6.617627, 5462.749, 100.0, 99.90242, 99.11535, 99.96443, 100.0, 99.40578
168583.55716000003, 285.04871835412126, 284.8033686486874, 285.2898164153091, 25.075131817030982, 25.26474846078465, 25.214384481087254, 7133.18103331597, 7171.2600511451965, 7178.470151232566, 139.23234366420607, 5.879071319325703, -1.3734165590772136, 7130.669871244494, 7172.665531176884, 7174.605472597268, 0.9999999731622297, 0.9999986077682937, 0.9999999998561493, 60.0142718794877, 60.01325738141869, 60.01291898770256, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6937, 4.526231, 2746.131, 795.0024, 3.455937, 2747.572, 823.3704, 3.319672, 2732.94, 611.4451, 4.484344, 2742.219, 798.9122, 6.875442, 5495.911, 820.6547, 6.6689, 5473.335, 99.94893, 99.99527, 99.49759, 99.78402, 100.0, 99.59737
168585.8658, 285.0393557228775, 284.82659595959467, 285.18751360349603, 25.102963491286154, 25.253793490483382, 25.228386005878704, 7133.325744706905, 7171.561586472728, 7177.896269624414, 137.84333054177705, 4.726379473509496, -1.248668344696398, 7132.886613335787, 7173.747533788029, 7181.686487214196, 0.9999999069161157, 0.9999999578169531, 0.9999999785952836, 60.0151325456323, 60.01535169370581, 60.01424391912858, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 607.2457, 4.521412, 2744.861, 796.7339, 3.447464, 2747.918, 820.5363, 3.338815, 2738.056, 615.756, 4.436356, 2733.388, 807.4196, 6.801844, 5493.191, 814.4318, 6.735007, 5485.471, 99.90937, 100.0, 99.63355, 99.52036, 99.95973, 99.81613
168588.30592, 284.9516239267915, 284.8107707590794, 285.4060071824909, 25.081394303318085, 25.218238513396745, 25.20728574630542, 7125.632855307616, 7167.6287874234085, 7177.446751066672, 140.22055026369526, 6.914468206703759, -0.6500417089891926, 7130.55842261214, 7163.415657779135, 7178.484564847841, 0.999999976738496, 0.9999997104811998, 0.9999999622923996, 60.01245438214015, 60.00706408815063, 60.01316675778828, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 608.468, 4.510704, 2745.386, 795.4499, 3.4552, 2747.34, 823.6422, 3.318383, 2733.517, 611.4645, 4.483793, 2741.653, 801.3538, 6.858275, 5495.747, 820.6746, 6.669084, 5473.334, 99.90922, 99.99263, 99.4668, 99.78798, 100.0, 99.59732
168590.6202, 285.0846797224059, 284.8303084892727, 285.4072756667917, 25.056719405853027, 25.242777556285354, 25.225662546180697, 7133.40846489159, 7172.746307901615, 7178.976941620485, 141.76892547448142, 7.146079370004998, -2.7724131081913583, 7130.552469118484, 7170.421254805522, 7174.639030753475, 0.9999999398350224, 0.999999625907659, 0.9999999716785238, 60.0116389702669, 60.00903614058961, 60.00528273129444, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 606.6937, 4.526052, 2746.021, 795.0024, 3.455937, 2747.29, 823.584, 3.318751, 2733.055, 611.3869, 4.484896, 2741.77, 801.3729, 6.85791, 5495.583, 820.6547, 6.669816, 5473.216, 99.94491, 99.98502, 99.47715, 99.78411, 100.0, 99.59945
168592.93288, 285.1446366963088, 284.80716003675735, 285.3481398986219, 25.070144488709904, 25.23068132324252, 25.213985567388626, 7126.1628244929825, 7170.741286510725, 7172.232691031139, 142.09950411087038, 6.799290886792505, -1.441125047742844, 7132.126979678836, 7170.504881629324, 7174.867774796221, 0.9999996425569094, 0.9999979766101533, 0.9999999721826781, 60.001864737395856, 60.009551852179676, 60.009845266855756, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 600 800 800], 5500.0, [], 600.3455, 4.577272, 2747.877, 788.6793, 3.480435, 2745.245, 829.8928, 3.281569, 2723.724, 605.4254, 4.536746, 2746.666, 795.0973, 6.910324, 5494.552, 826.8973, 6.5984, 5456.212, 100.0, 99.89623, 99.12736, 99.9602, 99.98546, 99.28683
