TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
169670.58512, 285.1356470644589, 284.9020560766483, 285.3617396237643, 25.07134761319812, 25.230571401115277, 25.210056408929116, 7114.868994672486, 7173.219531482051, 7176.827266280915, 140.01330568584854, 5.387120393143277, 1.456304430270393, 7134.681166561616, 7164.304084840862, 7171.317048599099, 0.9999999957392929, 0.9999997722417652, 0.9999999650136341, 60.021676238804176, 60.01898517031921, 60.02036236538526, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4122, 4.53676, 2746.836, 797.7456, 3.444701, 2748.092, 826.4569, 3.302185, 2729.197, 775.8232, 3.525129, 2735.109, 601.0499, 9.142562, 5495.458, 808.0102, 6.797817, 5492.69, 99.97054, 100.0, 99.32814, 99.54168, 100.0, 99.94646
169672.93012, 285.13906579482614, 284.83341367782555, 285.4094595637283, 25.09127512754825, 25.248351758566635, 25.21185621887444, 7124.561856895503, 7171.840608446352, 7183.00221644781, 133.98816220579056, 2.420894830630914, 2.4864509057700275, 7124.5723308047645, 7173.016696019408, 7174.253792507816, 0.999999972399793, 0.9999999992029492, 0.9999999636581365, 60.0235938489234, 60.019155254673606, 60.02109267296974, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 599.1232, 4.586553, 2747.912, 804.1075, 3.417624, 2747.972, 819.9928, 3.338631, 2737.675, 769.8423, 3.542045, 2729.138, 606.3909, 9.067868, 5493.109, 804.5906, 6.826567, 5494.42, 100.0, 100.0, 99.63733, 99.30507, 99.95825, 99.98902
169675.27252000003, 285.07919817299376, 284.9344744395123, 285.44643150741075, 25.085966256932135, 25.23634244494611, 25.218417161921913, 7125.365270408145, 7165.644551106712, 7178.230721606704, 136.6868575499102, 9.303956412203206, -0.17536549913984345, 7126.361449381383, 7168.136359599953, 7175.827539222923, 0.9999999607320649, 0.9999988721286353, 0.9999998955987586, 60.02295374754037, 60.02310664337838, 60.02363589102386, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4122, 4.537117, 2746.669, 797.7651, 3.444885, 2748.093, 826.2046, 3.303842, 2729.044, 775.765, 3.524945, 2735.104, 601.0881, 9.142927, 5495.613, 808.1295, 6.798183, 5492.633, 99.9624, 100.0, 99.33359, 99.54556, 100.0, 99.94958
169677.57936, 285.1767086517949, 284.8728474514338, 285.41156826245617, 25.048414331777263, 25.216847074959652, 25.18176263584221, 7116.254621478978, 7161.162119654149, 7164.1088949946225, 131.92223665323968, 9.741047952071767, 8.553637550446183, 7123.377331181598, 7158.2321117273705, 7163.092037525844, 0.999999681228271, 0.999999337756745, 0.9999999325304425, 60.02123512137557, 60.02001925188337, 60.02276404862773, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 607.1274, 4.520877, 2745.15, 794.516, 3.457963, 2747.459, 830.6305, 3.27439, 2719.846, 781.7459, 3.50564, 2740.85, 595.1177, 9.232963, 5493.395, 814.3324, 6.735923, 5485.697, 99.93011, 99.99116, 99.03846, 99.75062, 99.96344, 99.81507
169679.90804, 285.2054395582263, 284.8795485692035, 285.4967295898612, 25.071372290607485, 25.247399538514347, 25.224510733204433, 7121.670645239233, 7176.850320316885, 7177.762259080815, 132.6876065527772, -0.5881702973053962, 5.296156239284755, 7123.575519920647, 7172.183935170959, 7179.648471858846, 0.9999998495479611, 0.9999999942567256, 0.9999999561995732, 60.018195131850135, 60.01888700549554, 60.01388603113766, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 606.5951, 4.532477, 2746.67, 797.7261, 3.444517, 2747.922, 826.3793, 3.302001, 2729.422, 775.8621, 3.524761, 2734.934, 601.069, 9.142562, 5495.507, 807.9903, 6.798367, 5493.155, 99.95971, 100.0, 99.31592, 99.54184, 100.0, 99.95277
169682.1992, 285.1283517228281, 284.8760214733308, 285.45171116182223, 25.063497823129865, 25.26947455017267, 25.230273063953256, 7134.509265590425, 7167.645718558046, 7182.026003458236, 138.62735520597244, 7.737220060690333, 4.678769406871197, 7126.647762958582, 7165.379302249617, 7181.140850887625, 0.9999999958649135, 0.9999993553138985, 0.9999999278355348, 60.010190540482355, 60.012826196917736, 60.01210534802238, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4911, 4.536404, 2746.893, 791.4615, 3.469936, 2746.56, 826.6317, 3.300712, 2728.523, 782.2119, 3.503985, 2740.89, 601.1072, 9.14238, 5495.474, 808.0301, 6.797817, 5492.923, 99.97246, 99.95844, 99.30199, 99.75229, 100.0, 99.9476
169684.51252000002, 285.07419584101154, 284.8592004817838, 285.3627827218475, 25.088388321492165, 25.260315225666247, 25.22683032600419, 7131.6565491593565, 7171.019445363741, 7180.152144132361, 134.82351306019837, 3.8926473768401593, -2.527304553185104, 7135.523422533413, 7172.290572130061, 7178.40816783, 0.999999965879233, 0.99999976441669, 0.9999999993711984, 60.00821510006267, 60.0066424614723, 60.00590136181181, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 599.1232, 4.587445, 2748.19, 785.1384, 3.493145, 2742.645, 820.0122, 3.338447, 2737.56, 788.5035, 3.481186, 2744.985, 607.4019, 9.040474, 5490.891, 801.688, 6.85605, 5495.579, 100.0, 99.82826, 99.63089, 99.90111, 99.91875, 100.0
169686.83060000002, 285.15433499463995, 284.8412776469346, 285.4292812780442, 25.068232644105912, 25.249145979649388, 25.214608898295392, 7128.592825119804, 7170.837708593379, 7179.783286143969, 137.85257752962661, 5.4477996362352314, 9.516394572686607, 7127.3085596091305, 7169.547320150882, 7178.570964311266, 0.9999992914260911, 0.9999984373284326, 0.9999991563751023, 60.00779985950212, 60.00772088748272, 60.00877179749806, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.5108, 4.536582, 2746.999, 791.442, 3.47012, 2746.22, 826.0298, 3.304578, 2729.904, 782.2119, 3.503985, 2740.89, 601.1072, 9.142197, 5495.574, 808.0102, 6.797817, 5492.577, 99.9744, 99.95652, 99.3295, 99.74219, 100.0, 99.9507
169689.47308000003, 285.1325242965859, 284.79652067641575, 285.3454746607396, 25.050049369443567, 25.210594297850403, 25.191229023593188, 7116.992046062262, 7156.669805280553, 7164.689089613483, 135.11632100850193, 8.945700042924273, 2.046568442308171, 7116.405691824708, 7158.407530242769, 7163.327397504616, 0.9999996579027453, 0.9999992758060924, 0.9999995582656553, 60.00556979669881, 60.0073950646993, 60.00307436624191, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4517, 4.537117, 2746.778, 791.4225, 3.470304, 2746.448, 826.4181, 3.301633, 2729.009, 782.1537, 3.504904, 2737.335, 597.1778, 9.20155, 5494.412, 813.2787, 6.740134, 5485.753, 99.97456, 99.95631, 99.31352, 99.6227, 99.98427, 99.82643
169691.86108, 284.94679566733856, 284.7711803004295, 285.3198425083536, 25.08030965683477, 25.256899096524254, 25.240255963762664, 7122.530988175568, 7173.013820859222, 7175.811382828988, 133.61566278068472, 4.347875580749587, 6.453444401696743, 7126.062581428632, 7169.292220915235, 7178.124190909305, 0.9999997425039183, 0.9999994751799072, 0.9999997695459845, 60.008223356798204, 60.00800168360436, 60.00653791560133, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 610.0847, 4.500532, 2744.91, 794.5938, 3.460542, 2747.036, 827.874, 3.297031, 2728.397, 782.2119, 3.503801, 2740.721, 601.0881, 9.14238, 5495.623, 807.9506, 6.798367, 5493.038, 99.87988, 99.97576, 99.29741, 99.74821, 100.0, 99.94645
169694.20596000002, 285.04952913870045, 284.7878200342851, 285.2814372974374, 25.071762097734613, 25.259235182722886, 25.239191074028493, 7125.960408680912, 7168.447055271876, 7179.091022864886, 134.59928047288048, 4.043927407149113, 1.2996574553794744, 7131.260448533666, 7166.223101876137, 7178.7970925778145, 0.9999999844488531, 0.9999999815498312, 0.9999999968472595, 60.01013370121902, 60.01172371326353, 60.013597479282325, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4122, 4.537117, 2746.783, 797.7456, 3.444701, 2748.089, 826.3405, 3.302737, 2729.365, 775.8427, 3.524945, 2734.881, 601.0881, 9.142562, 5495.623, 808.0102, 6.797451, 5492.636, 99.97037, 100.0, 99.32854, 99.5355, 100.0, 99.9538
169696.54664000002, 285.13049320479985, 284.82468804605446, 285.3720890252603, 25.052596494741803, 25.2594081965753, 25.207366260127248, 7125.154920218856, 7168.59435159844, 7171.9342310196935, 135.15688112910198, -0.4914358751520922, -4.45236781689573, 7128.074206790332, 7160.706757372237, 7177.16889242451, 0.9999999905565968, 0.9999999999762293, 0.9999999804225177, 60.01142896043018, 60.0121120740288, 60.01591423661656, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 599.0838, 4.587089, 2748.083, 804.0297, 3.41744, 2747.743, 820.0122, 3.338631, 2737.733, 769.687, 3.544251, 2727.897, 607.3637, 9.039927, 5490.998, 801.6283, 6.855317, 5495.692, 100.0, 100.0, 99.6372, 99.26104, 99.91968, 100.0
169698.91452000002, 285.0944511106401, 284.82238555487766, 285.41117952367375, 25.098902642438354, 25.235443234346356, 25.23632434130185, 7126.961461142808, 7175.545156595444, 7172.575349002924, 133.4277125930853, 0.6810132658182511, 2.994378061363932, 7126.457310193413, 7161.239680716908, 7175.5551441540065, 0.99999990922181, 0.9999995612838425, 0.9999999912309148, 60.013969836013956, 60.01435715143966, 60.01153039169492, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4517, 4.53569, 2746.835, 797.7261, 3.444701, 2748.039, 825.9134, 3.304762, 2729.5, 775.7455, 3.525681, 2735.051, 601.0881, 9.142562, 5495.565, 807.9705, 6.796902, 5492.464, 99.96845, 100.0, 99.35451, 99.53548, 100.0, 99.94545
169701.22904, 285.108059926339, 284.8147014761368, 285.3831735009411, 25.05823141357869, 25.212324458349457, 25.185481650840078, 7119.278478385365, 7163.41989822255, 7163.460926346136, 130.2704928276121, 7.7462243557927195, 2.460454379755447, 7115.948014649119, 7158.860209782309, 7162.661614744733, 0.9999993979157794, 0.9999990408012795, 0.9999999912459542, 60.010301161723014, 60.01495037808214, 60.01365234375, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4517, 4.53676, 2746.783, 797.7261, 3.445069, 2748.146, 826.3599, 3.300896, 2729.179, 775.8621, 3.524761, 2735.113, 601.069, 9.142927, 5495.565, 808.7657, 6.787196, 5491.183, 99.96045, 100.0, 99.32587, 99.54155, 100.0, 99.93236
169703.53456, 285.08790357090066, 284.80104127275655, 285.42183366168456, 25.060294755867524, 25.238004523813228, 25.21163663553765, 7120.707817083054, 7180.327498395881, 7180.827034655027, 135.23932182171393, 2.9759771598410225, 7.984654288937463, 7122.283847327184, 7168.105262278657, 7172.535278909663, 0.9999995814403224, 0.999999718139726, 0.9999993571879985, 60.01229724377107, 60.01426354582931, 60.01314109811927, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 611.7209, 4.481614, 2741.774, 791.4031, 3.470304, 2746.396, 832.164, 3.267027, 2720.58, 780.9497, 3.51042, 2738.682, 597.0061, 9.203925, 5495.421, 810.4357, 6.778773, 5491.229, 99.78425, 99.95246, 98.99138, 99.67174, 99.99506, 99.92404
169705.89716000002, 285.0439005719924, 284.84777983191464, 285.3983388172075, 25.0774880444218, 25.250056280885424, 25.231780305571203, 7127.234187917136, 7173.264828338103, 7181.93012465203, 138.08033834618027, 4.548487553439372, 7.354126356681547, 7130.580370417031, 7171.43900241015, 7177.654877134949, 0.9999998380236901, 0.9999997505262611, 0.9999992921731267, 60.01841409541941, 60.02141451618059, 60.01808812576587, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4319, 4.536939, 2746.778, 795.5861, 3.453542, 2747.395, 826.4181, 3.302921, 2729.635, 781.008, 3.506375, 2740.306, 601.1072, 9.142197, 5495.624, 807.9903, 6.797451, 5492.752, 99.96637, 99.98933, 99.31819, 99.70894, 100.0, 99.95175
169708.2134, 284.9232728974568, 284.82305816307206, 285.41905443812357, 25.117713376913258, 25.222090290744955, 25.242143799186998, 7133.023131038717, 7176.101422141604, 7171.038418047474, 137.11465497328504, 9.103269478067887, 0.23600300918997164, 7136.875344274387, 7157.958819049233, 7179.960151619198, 0.9999997609398438, 0.9999999954339818, 0.9999999378863056, 60.015558913681126, 60.015335342698805, 60.016829657184786, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 601.9819, 4.564423, 2747.915, 786.3058, 3.489461, 2742.968, 820.4393, 3.338079, 2737.502, 788.5229, 3.481186, 2744.868, 607.3828, 9.040292, 5490.837, 801.6482, 6.854768, 5495.921, 100.0, 99.83184, 99.63463, 99.90092, 99.9169, 100.0
169710.57688, 285.1831227304579, 284.9456532511097, 285.45185508907014, 25.082788835891115, 25.243431981542226, 25.213514841106548, 7129.68153876742, 7172.448842624848, 7177.155573690648, 128.73898119097487, 9.513917160597885, 2.9863295132950043, 7127.362732928575, 7170.108293294161, 7178.427015023603, 0.999999248132092, 0.999999870439812, 0.9999996265850839, 60.015892364294515, 60.01517960861833, 60.01646587558017, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4517, 4.53676, 2746.831, 791.442, 3.469936, 2746.224, 825.2922, 3.308075, 2730.646, 782.1925, 3.503801, 2740.613, 601.0499, 9.143476, 5495.557, 807.9705, 6.798183, 5492.521, 99.96846, 99.94623, 99.3695, 99.75261, 100.0, 99.95593
169712.89264, 285.11144587281655, 284.95831395510936, 285.442343306374, 25.071245979102972, 25.249276216916584, 25.217983602911016, 7128.797599871237, 7171.166290625285, 7176.545922269624, 139.74662021921222, 9.154104570262916, 7.510029711741026, 7125.837821966068, 7165.098605022089, 7171.610785461917, 0.9999993337118013, 0.9999982381732262, 0.9999996902429488, 60.016796403397414, 60.016330895836596, 60.01450003570543, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4517, 4.53676, 2746.725, 791.4615, 3.469936, 2746.445, 826.3016, 3.302553, 2728.917, 782.2119, 3.503801, 2740.778, 601.0881, 9.142562, 5495.508, 808.0102, 6.797634, 5492.582, 99.97248, 99.95225, 99.31636, 99.73602, 100.0, 99.94865
169715.22636, 285.135825065813, 284.91312188525103, 285.411546409697, 25.059940411960362, 25.233228249963062, 25.197507505392096, 7125.703807120491, 7171.861533760087, 7175.788942010349, 130.95399845826296, 9.17969429583934, 2.708602491388774, 7126.46464447683, 7171.033341069662, 7174.744474405675, 0.9999999117293887, 0.9999987086422231, 0.9999996923330282, 60.01654716782666, 60.01565722049697, 60.014057733334575, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 611.7604, 4.481614, 2741.878, 797.7651, 3.444701, 2748.089, 832.7076, 3.263898, 2718.438, 775.9009, 3.525129, 2735.045, 594.8698, 9.234606, 5493.436, 814.3722, 6.735373, 5485.189, 99.78806, 100.0, 98.91242, 99.54168, 99.96323, 99.82233
169717.63876, 285.10427394461203, 284.9062689190903, 285.5047590724241, 25.06428017322883, 25.23954081141445, 25.20957312543307, 7125.806093459968, 7170.651655134382, 7170.352112250694, 132.25754873916458, 7.582921053210612, 3.9928536427056542, 7124.832389757508, 7166.768083395259, 7174.015942614322, 0.9999991672384254, 0.9999997963836142, 0.9999996705481013, 60.01828814948151, 60.019411911884916, 60.01924119699, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4714, 4.536939, 2747.003, 791.4225, 3.47012, 2746.565, 826.3599, 3.302185, 2729.083, 782.1731, 3.505272, 2739.601, 601.0881, 9.142745, 5495.505, 808.0301, 6.797634, 5493.098, 99.96637, 99.95862, 99.32836, 99.71736, 100.0, 99.95803
169720.04768000002, 285.1576967134748, 284.90590740759416, 285.45950197169856, 25.073490926814358, 25.215121266960175, 25.208017206705655, 7117.539748174002, 7162.9574915210105, 7169.651867150639, 137.05859197489508, 1.204380137980479, -2.94474998581245, 7120.314114301749, 7165.456313094849, 7173.030534225514, 0.9999998873809927, 0.9999999947768157, 0.9999999996714163, 60.02017072504395, 60.01839968898779, 60.01997629965513, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4319, 4.537117, 2746.835, 797.7456, 3.44378, 2748.123, 825.8358, 3.305314, 2729.749, 772.3667, 3.536345, 2730.298, 605.3036, 9.064399, 5492.216, 801.9265, 6.854585, 5495.633, 99.96846, 100.0, 99.3506, 99.36739, 99.942, 100.0
169722.4108, 285.2021245473348, 284.8787057659827, 285.4394251602098, 25.0501498046553, 25.238534059071657, 25.209417005896196, 7116.063751263807, 7165.576032926981, 7167.773375442102, 134.18773788379275, 0.7602058606466926, 3.320056438800293, 7124.11565636299, 7160.939830525036, 7175.670536736547, 0.9999999887394709, 0.9999999042145429, 0.9999999569937791, 60.01842173891045, 60.021143938449114, 60.01931744855155, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 602.1199, 4.56353, 2747.628, 800.0803, 3.436412, 2748.249, 825.5251, 3.307891, 2730.593, 775.7844, 3.525129, 2734.774, 601.0881, 9.142562, 5495.574, 807.9506, 6.798183, 5492.461, 100.0, 100.0, 99.38127, 99.52949, 100.0, 99.95587
169724.73268000002, 285.08891395147623, 284.9275856376704, 285.44646418231315, 25.042463669706294, 25.23490587508695, 25.207561230197804, 7122.1572746178545, 7164.17026991096, 7172.331228785085, 131.84193302771723, 2.819925175518847, 2.3257145624056648, 7122.201488668957, 7175.696494553216, 7173.955436674077, 0.9999998758510309, 0.9999997012684263, 0.9999998516996456, 60.01726160067114, 60.017141996903284, 60.01814176246997, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4319, 4.53676, 2746.615, 797.7456, 3.444701, 2748.146, 826.4375, 3.302553, 2729.363, 775.8232, 3.525313, 2734.822, 601.0881, 9.14238, 5495.564, 807.9903, 6.798183, 5492.696, 99.96866, 100.0, 99.33258, 99.54165, 100.0, 99.95175
169727.04900000003, 285.1810041160571, 284.86989695726686, 285.37327605239335, 25.038578867890937, 25.21221236394423, 25.170027212166882, 7117.9330539858465, 7158.729563623434, 7166.315083520843, 128.44514152925376, 12.034060681226038, 3.1214632913493006, 7119.970287121791, 7163.513515353958, 7169.083005699169, 0.999999623135371, 0.9999993352012507, 0.9999998162968545, 60.015844418087404, 60.01840587700494, 60.0167641733526, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 611.7209, 4.481614, 2741.664, 791.4615, 3.47012, 2746.396, 832.7076, 3.26445, 2717.988, 782.1731, 3.503985, 2740.614, 594.8698, 9.234424, 5493.436, 814.2728, 6.736106, 5485.413, 99.78216, 99.95246, 98.91859, 99.74608, 99.96113, 99.81819
169729.38840000003, 285.20881973422036, 284.9901577103326, 285.4395843289432, 25.059719818574283, 25.2455472277593, 25.22120570879432, 7124.2856453521335, 7174.7532273860825, 7179.978573098625, 134.7952279752658, 3.264403429803224, 6.767448648055733, 7127.54446590388, 7174.426526177862, 7180.71652136097, 0.9999995512526524, 0.9999999883971171, 0.9999998525147965, 60.01986318728556, 60.02036199786424, 60.01897955342144, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4319, 4.536939, 2746.836, 797.7456, 3.444517, 2748.092, 826.3793, 3.302737, 2729.186, 775.8427, 3.524761, 2735.055, 601.0881, 9.142745, 5495.616, 807.9903, 6.797451, 5492.408, 99.96847, 100.0, 99.32614, 99.53127, 100.0, 99.94548
169731.81736000002, 285.15766621277174, 284.86810402853115, 285.4076467680556, 25.086069007512204, 25.243645373564654, 25.207134755594655, 7129.4429806841335, 7167.04587342034, 7177.598766931384, 136.41759703159732, 9.580541492309749, 3.1332071205863485, 7136.343310424902, 7165.6925822351695, 7181.384724902797, 0.9999999104181119, 0.9999992127299526, 0.9999997979757812, 60.01797818373435, 60.01968908430741, 60.01989252534864, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4517, 4.536582, 2746.836, 791.4615, 3.469936, 2746.45, 826.3793, 3.302921, 2729.198, 782.1537, 3.504169, 2740.949, 601.3552, 9.130692, 5495.306, 805.8431, 6.817411, 5494.4, 99.97056, 99.95443, 99.33436, 99.75031, 100.0, 99.97883
169734.16308000003, 285.19655537069957, 284.8784755814475, 285.37424632310035, 25.083882428545518, 25.231502960029374, 25.26777703456899, 7130.549376198325, 7165.422778420262, 7182.79113300439, 135.94282541287208, 12.449691944350889, 2.722322694862669, 7134.400032687742, 7170.979970384716, 7176.104439516775, 0.9999997970139842, 0.9999996052719605, 0.9999991162164199, 60.01428189079176, 60.02059985585644, 60.017591358559145, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 599.0641, 4.587624, 2748.41, 785.2552, 3.491303, 2744.123, 821.4681, 3.327587, 2734.345, 785.183, 3.493321, 2742.198, 603.5488, 9.10969, 5495.03, 807.215, 6.805325, 5492.86, 100.0, 99.86975, 99.54519, 99.79754, 99.99319, 99.95382
169736.49968, 285.20136415388055, 284.84461935625274, 285.4615732177197, 25.060343418896426, 25.241741002914655, 25.21009038418702, 7125.196504941027, 7176.561393458223, 7189.160874511875, 135.30399634550122, 7.411994243115487, 5.473854543440666, 7125.010526549605, 7167.796910588809, 7174.908048387769, 0.9999994646924903, 0.9999992678805594, 0.9999992742049792, 60.020279006017034, 60.019625182930305, 60.02014576226804, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4714, 4.53676, 2746.888, 791.4615, 3.47012, 2746.444, 826.3793, 3.302737, 2729.363, 782.1537, 3.503801, 2740.507, 601.069, 9.142745, 5495.558, 807.9903, 6.798, 5492.81, 99.97457, 99.95421, 99.32044, 99.75438, 100.0, 99.95279
169738.87028, 284.99475835698206, 284.81478967305037, 285.37481617263705, 25.035241869540325, 25.20913572584425, 25.164021707221636, 7112.198802385083, 7165.4293965469, 7164.114294753899, 137.33099106220698, 9.399778246029797, 7.080123071133585, 7110.416089301373, 7160.49941230979, 7163.149397904368, 0.9999994804679098, 0.9999993904078031, 0.9999992582087383, 60.01613434598316, 60.01607058314006, 60.01759006404083, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 609.9269, 4.494107, 2742.85, 797.4927, 3.445069, 2748.258, 832.6882, 3.264634, 2717.82, 775.9009, 3.525313, 2735.22, 594.8506, 9.234606, 5493.326, 814.3722, 6.736289, 5485.758, 99.82341, 100.0, 98.93107, 99.56391, 99.96323, 99.81612
169741.24444, 285.10780483977317, 284.90230953984934, 285.4276827131892, 25.066965133478693, 25.231483470960093, 25.22649753074278, 7122.96461790083, 7173.421866347582, 7178.951368689834, 136.65579923393625, 8.314217454050322, 4.269827378060654, 7125.765556799129, 7170.964117218272, 7178.366786813886, 0.9999998448029582, 0.9999995372264068, 0.9999999521718594, 60.021312504240214, 60.02036443978022, 60.02107562054343, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4911, 4.536939, 2746.726, 791.442, 3.47012, 2746.561, 826.4181, 3.303105, 2729.137, 782.1343, 3.503801, 2740.618, 601.069, 9.142927, 5495.507, 807.9903, 6.797634, 5492.981, 99.96846, 99.95849, 99.33467, 99.74222, 100.0, 99.95591
169743.58068, 285.05100958243395, 284.8949941637883, 285.5291449640498, 25.043997743893435, 25.22708617488202, 25.211235444182304, 7125.217862736855, 7169.314256677879, 7177.905522488241, 135.56870906883387, 3.585104370370118, 3.029809993739036, 7128.297019798594, 7162.794689851541, 7169.180285581263, 0.9999998824324998, 0.9999998219305999, 0.9999999697855556, 60.0239478689624, 60.02162504357232, 60.02181024217078, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4911, 4.53676, 2747.003, 797.7261, 3.444885, 2747.922, 826.3599, 3.302369, 2729.36, 775.8232, 3.525313, 2734.881, 601.069, 9.142745, 5495.621, 808.0499, 6.798367, 5492.869, 99.96655, 100.0, 99.31619, 99.5334, 100.0, 99.95691
169745.93096000003, 285.22858016209415, 284.9436093809415, 285.4945389447457, 25.0486845313524, 25.24438304083769, 25.196508938082932, 7118.5988599745815, 7171.596412541478, 7183.270195781558, 136.6545779610203, 1.6529773759475574, -1.3088861544229076, 7134.913407705934, 7166.15372663028, 7177.4919625208095, 0.9999999171522589, 0.999999884813237, 0.9999999983358937, 60.01939150363313, 60.01658459548464, 60.02363435650853, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 599.1627, 4.586553, 2748.027, 803.8741, 3.417992, 2747.863, 820.0122, 3.338447, 2737.568, 769.5704, 3.544251, 2727.746, 607.3065, 9.041204, 5491.873, 802.6224, 6.842682, 5495.118, 100.0, 99.9974, 99.63294, 99.27371, 99.92545, 99.99479
169748.28116, 285.2352803450222, 284.9724382826338, 285.48792141084425, 25.05335788035683, 25.230398366699703, 25.19984036945692, 7119.39356740143, 7165.6157969042915, 7171.296899258756, 130.5553903484397, 0.44267516633954074, 2.082044804076304, 7125.9514545685015, 7167.520825263331, 7178.521571302711, 0.9999999885518887, 0.9999995881286079, 0.9999999387962242, 60.02606735331106, 60.022221950363864, 60.023008833361914, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4517, 4.53676, 2746.783, 797.7261, 3.444701, 2748.092, 826.3599, 3.302737, 2729.363, 775.8427, 3.524945, 2734.885, 601.069, 9.142745, 5495.621, 808.0301, 6.798, 5492.806, 99.96847, 100.0, 99.3324, 99.53356, 100.0, 99.94538
169750.63412, 285.1722530023675, 284.9267030123318, 285.38597332463064, 25.039162717431196, 25.200557535395824, 25.15627436903253, 7117.808025222275, 7156.149295165492, 7158.956230305848, 133.15530286863304, 4.032830336606594, 7.022727678942374, 7111.994796466957, 7159.593576253083, 7160.965126287076, 0.9999994856710959, 0.9999992582518306, 0.999999964163811, 60.0306615246603, 60.026552394368125, 60.02783214753319, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4517, 4.533013, 2746.535, 796.8312, 3.450411, 2747.716, 828.864, 3.285066, 2723.608, 779.8234, 3.51042, 2739.752, 596.2813, 9.214334, 5493.67, 814.2728, 6.735923, 5485.355, 99.96197, 100.0, 99.14634, 99.71069, 99.97205, 99.81714
169753.05584000002, 285.1146563736293, 284.81063856228553, 285.42649751611003, 25.08410566087221, 25.24107668671921, 25.209435589917202, 7128.737170409141, 7174.278498730547, 7181.776335432015, 134.90027346466923, 4.129054426786752, 2.4126782081380043, 7130.366382952658, 7173.473763418724, 7180.358439853043, 0.9999998538669865, 0.9999999563878182, 0.9999999335187694, 60.02656063958101, 60.02708371321374, 60.02725572713348, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 607.8372, 4.516237, 2745.912, 796.5783, 3.448016, 2748.276, 826.5152, 3.302369, 2728.793, 775.8815, 3.525313, 2734.996, 601.0881, 9.142745, 5495.507, 808.0301, 6.798, 5492.691, 99.93826, 100.0, 99.31183, 99.53763, 100.0, 99.95064
169755.43908, 285.1349739895631, 284.9834190363913, 285.5093636522159, 25.05653364554305, 25.21895161090796, 25.220062838562313, 7140.2671483836275, 7174.605660274426, 7184.129941987172, 136.82159297325916, 2.1919393710327313, 3.741789041661832, 7131.440466424559, 7180.716814329318, 7185.1735686646, 0.9999993434930957, 0.9999998210217184, 0.9999999847702074, 60.02498555723367, 60.02354700460233, 60.02563260893524, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4319, 4.536939, 2746.836, 791.4225, 3.469936, 2746.278, 826.321, 3.302921, 2729.249, 782.1343, 3.503985, 2740.618, 601.069, 9.142927, 5495.558, 808.0102, 6.798183, 5493.103, 99.96655, 99.95229, 99.32841, 99.74414, 100.0, 99.95812
169757.80440000002, 284.9426553154815, 284.83578558755875, 285.3698394749915, 25.09887311189655, 25.243117362262584, 25.22448893483968, 7123.782790020109, 7173.066646049647, 7181.216421988968, 136.83237504985345, 5.78850638467928, 0.32514845985633656, 7138.610111938355, 7164.973017978172, 7180.385315376453, 0.9999999842467326, 0.9999999762425259, 0.9999999466762433, 60.02914296187674, 60.02760555646254, 60.025902425636595, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 599.1429, 4.586374, 2747.969, 785.1968, 3.493329, 2742.931, 820.0122, 3.337895, 2737.733, 788.5035, 3.48137, 2745.154, 607.4019, 9.040839, 5490.84, 801.6482, 6.8555, 5495.805, 100.0, 99.82637, 99.6372, 99.8928, 99.91696, 100.0
169760.17004000003, 285.1532461849496, 284.8180808650007, 285.4326718337382, 25.053698970752418, 25.244512913096685, 25.21581158305997, 7127.413650177421, 7176.745714476587, 7182.4019565922645, 133.86906462880233, 5.040842840597634, 7.451024314965707, 7123.37607037676, 7171.107202151089, 7178.780529010503, 0.9999994038667739, 0.9999996418063138, 0.9999997035766174, 60.02498875875177, 60.02445158806803, 60.024437794993084, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4714, 4.536939, 2746.94, 791.4615, 3.470304, 2746.453, 826.3793, 3.302369, 2728.967, 782.1731, 3.504169, 2740.895, 601.0881, 9.142197, 5495.615, 808.0102, 6.797268, 5493.04, 99.96637, 99.95229, 99.33458, 99.73408, 100.0, 99.9465
169762.46224000002, 285.03472126721834, 284.8056315133168, 285.3266277847377, 25.028258648554953, 25.2089643885438, 25.174131956448946, 7114.379230003987, 7162.193771836048, 7166.352485851323, 134.74540318958634, 6.15658914291771, 12.063997252284025, 7118.936409604603, 7164.251840688336, 7166.974119838767, 0.9999998115957496, 0.9999994273114136, 0.9999996980381936, 60.02553761212446, 60.02605326292686, 60.02655168233719, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4122, 4.536939, 2746.941, 791.4225, 3.47012, 2746.448, 826.3599, 3.301633, 2728.39, 780.7167, 3.510788, 2738.543, 598.8373, 9.176896, 5495.397, 811.4099, 6.758629, 5487.616, 99.96828, 99.95435, 99.29716, 99.6831, 99.99987, 99.87808
169764.84840000002, 285.2082072207328, 284.9062647014588, 285.53066300111266, 25.084401031647914, 25.245465064952732, 25.211682985086615, 7120.787299414644, 7170.692908481179, 7174.864749173403, 137.78869067210167, 8.113898061491454, 5.8175900628257295, 7122.970130573363, 7164.946415181623, 7174.5103746011755, 0.9999996583019184, 0.9999993743782585, 0.9999998923449247, 60.021353041957994, 60.02477082352226, 60.024862986769314, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 611.2478, 4.486254, 2743.251, 795.8, 3.452621, 2747.818, 829.6793, 3.286539, 2725.494, 780.9109, 3.508949, 2740.77, 600.6876, 9.148771, 5495.555, 808.0698, 6.797817, 5492.523, 99.81745, 100.0, 99.19176, 99.72451, 100.0, 99.94758
169767.16092000002, 285.12965776585025, 284.8190765324744, 285.35175680980296, 25.084407055222336, 25.24201232084305, 25.21661714660117, 7120.890268780154, 7169.945547113573, 7176.743949630842, 133.58599500652963, 5.638601057300505, 3.1887586283150995, 7120.913907941487, 7169.676093429898, 7173.582770124606, 0.9999999457948373, 0.9999999414243934, 0.9999997503591109, 60.023540736303715, 60.02025468622083, 60.02152023483469, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4319, 4.53676, 2746.725, 796.5977, 3.447648, 2748.043, 826.4181, 3.302737, 2729.524, 775.8232, 3.525313, 2735.054, 601.069, 9.142745, 5495.565, 808.0102, 6.798183, 5493.036, 99.96445, 100.0, 99.33049, 99.53566, 100.0, 99.95281
169769.46864, 285.0734397229272, 284.8829996978509, 285.5120359779837, 25.076932647025014, 25.23334170372428, 25.18997781743477, 7123.454135179915, 7164.750986528038, 7175.859667918168, 136.37622265667733, 5.105395039268387, 0.6022924539204269, 7124.030597542697, 7162.779022376892, 7176.365594518413, 0.9999999672068179, 0.999999748574832, 0.9999999999727364, 60.01749040085692, 60.017425243755234, 60.01824603247374, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 599.5175, 4.586018, 2748.08, 804.0881, 3.417255, 2748.033, 820.0122, 3.338447, 2737.679, 769.6481, 3.54517, 2727.616, 607.3446, 9.040657, 5490.882, 801.6482, 6.855134, 5495.635, 100.0, 100.0, 99.63294, 99.26801, 99.91873, 100.0
169771.81168, 285.0393470908071, 284.7940200526111, 285.31747181499486, 25.080642395587667, 25.254206467545558, 25.21818338346139, 7122.390914019673, 7173.054649947471, 7178.122329173226, 131.4312057232678, 1.560881975155553, 2.582349657106988, 7123.862289535453, 7171.468695327343, 7174.83790480033, 0.9999998497852508, 0.9999998992880585, 0.9999999928383251, 60.01523898503533, 60.015692608223, 60.014680879162505, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.3925, 4.536939, 2746.778, 797.7067, 3.444885, 2748.095, 826.224, 3.303658, 2729.314, 775.8232, 3.525129, 2734.943, 601.069, 9.142927, 5495.615, 807.9903, 6.798183, 5492.521, 99.96445, 100.0, 99.3308, 99.53566, 100.0, 99.9454
169774.12472000002, 285.10217802566507, 284.9678426971366, 285.55059974004934, 25.052887240786816, 25.23225731718131, 25.18449453497575, 7121.649649398163, 7162.142337590887, 7168.802054289768, 130.38312535016257, 4.683870467538327, 6.711341638177146, 7118.452382920481, 7162.92560472614, 7162.910216454497, 0.9999999808343234, 0.9999997340478266, 0.999999709616662, 60.0135318919105, 60.015001846439276, 60.00902154146897, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4122, 4.537117, 2746.95, 797.7456, 3.444701, 2747.98, 826.3405, 3.303105, 2729.417, 775.8232, 3.524945, 2735.002, 601.069, 9.142927, 5495.615, 807.9705, 6.797634, 5492.344, 99.96637, 100.0, 99.31797, 99.5293, 100.0, 99.9507
169776.4872, 285.2872691702568, 284.879443921942, 285.47654214882266, 25.08693141150373, 25.2329506723078, 25.215940680603808, 7127.84286203924, 7173.842627215168, 7178.28901951107, 138.12746587144122, 2.7842849167741406, 9.702055506216766, 7122.989138137541, 7172.654082848457, 7176.7030465809385, 0.9999993030933018, 0.9999998828851393, 0.9999996971793292, 60.01356809086684, 60.01438174816903, 60.01305939166058, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 611.7209, 4.481435, 2741.716, 791.442, 3.47012, 2746.503, 832.7464, 3.264082, 2718.208, 782.1343, 3.503985, 2740.69, 594.946, 9.230041, 5494.134, 812.8215, 6.756249, 5488.642, 99.78217, 99.95635, 98.92912, 99.75226, 99.97689, 99.85928
169778.79624000003, 285.1142282955635, 284.85719074254877, 285.4436148365848, 25.060256403340475, 25.2545764595191, 25.220299471083766, 7127.933693651713, 7174.322569005586, 7176.754196101203, 134.08009056199057, 5.600944506799351, 3.1216505287447944, 7131.1872619664, 7175.86769644854, 7173.1347452860955, 0.99999990700815, 0.9999996786432036, 0.9999997003729181, 60.0112766647979, 60.01202405883083, 60.014080604312255, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4714, 4.536939, 2747.113, 797.7261, 3.444701, 2748.19, 826.3599, 3.302553, 2729.417, 778.1146, 3.517958, 2738.044, 601.069, 9.142745, 5495.559, 808.0102, 6.798, 5492.576, 99.97857, 100.0, 99.33454, 99.61784, 100.0, 99.95169
169781.17304000002, 285.2354061261662, 285.0141234662878, 285.5689900112235, 25.07678297498437, 25.247518665368393, 25.20753345849343, 7136.49212676311, 7171.837285222854, 7176.207954603573, 135.5104292340602, 8.213610422344345, 1.5309930203375188, 7134.382301747375, 7167.885359981742, 7182.994157129623, 0.9999999143186792, 0.9999998084329041, 0.999999958444969, 60.01117518588488, 60.01111613541628, 60.01065736199459, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 604.8208, 4.541936, 2747.551, 789.9634, 3.477672, 2745.226, 825.564, 3.307155, 2732.273, 786.7559, 3.484679, 2744.717, 607.1348, 9.042849, 5490.822, 801.6681, 6.855134, 5495.805, 99.98754, 99.90988, 99.3724, 99.85521, 99.91849, 100.0
169783.51908000003, 285.16324317195523, 284.8830699974412, 285.4052381097634, 25.085546660964944, 25.238312936587885, 25.225234144672307, 7125.752761695914, 7170.577046581397, 7177.076104318785, 136.47754265465892, 4.315981611716097, 8.440605979225438, 7128.916966799883, 7169.903022343842, 7178.952061916488, 0.999999221139491, 0.9999997329856526, 0.9999993902124742, 60.01098321212123, 60.010411625431985, 60.01126875194426, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 603.973, 4.549075, 2747.239, 791.3058, 3.470673, 2746.444, 825.4863, 3.305682, 2730.289, 782.1731, 3.504169, 2740.842, 601.069, 9.142927, 5495.516, 807.9307, 6.797817, 5493.092, 99.99186, 99.95237, 99.36627, 99.75226, 100.0, 99.95171
169785.82232, 285.1685346909708, 284.9023997180654, 285.4246707954122, 25.059419340357742, 25.25195758142992, 25.222352887285236, 7123.436288979039, 7173.982210396603, 7180.922030677227, 133.31568805466623, 6.713886659751097, 10.178960436328907, 7127.958028644745, 7169.373045758084, 7177.397711830628, 0.9999989447739239, 0.999999760465598, 0.9999994313149233, 60.01451478274754, 60.01492372425536, 60.01676548594495, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 600 800], 5500.0, [], 605.4911, 4.536582, 2747.003, 791.4615, 3.47012, 2746.166, 826.3405, 3.301633, 2729.483, 782.1343, 3.503985, 2740.618, 601.0499, 9.14311, 5495.558, 808.0102, 6.797634, 5492.348, 99.97249, 99.94408, 99.33693, 99.74433, 100.0, 99.94855
