TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
170428.24776000003, 284.9994559031864, 284.80709855844924, 285.3653469382983, 25.09225796483502, 25.262701144920612, 25.224531999883595, 7127.633949482357, 7164.815788242446, 7177.251676460556, 135.50496040339794, 8.879039977847697, 4.231064503840571, 7125.292125409155, 7167.400983446679, 7176.287770372155, 0.9999998403497569, 0.9999989858971464, 0.999999200890167, 60.02759071581465, 60.02885414313369, 60.03572321469358, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 610.0255, 4.497498, 2743.652, 797.3176, 3.446359, 2748.02, 831.407, 3.272181, 2720.444, 785.8626, 3.491114, 2743.991, 799.3891, 6.875077, 5495.775, 599.3568, 9.16904, 5495.645, 99.8526, 100.0, 99.02058, 99.83896, 100.0, 100.0
170430.61416000003, 285.0281125307841, 284.67021815149013, 285.32775203053137, 25.132481286757105, 25.275457475410374, 25.239961283351054, 7135.820069421374, 7170.888999373422, 7183.544627614238, 139.72148717164816, 12.27542661291136, 2.4818612292137914, 7134.653972448821, 7170.964572973288, 7180.232571039958, 0.9999999999415625, 0.9999987156793503, 0.9999998325915376, 60.0292986366663, 60.02533167888117, 60.0313665141373, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.697, 4.551217, 2747.555, 791.0334, 3.471409, 2746.372, 825.3505, 3.3101, 2730.658, 779.4156, 3.513913, 2739.32, 793.1707, 6.926029, 5493.528, 593.1737, 9.258036, 5491.693, 99.99276, 99.95159, 99.39743, 99.67968, 99.96592, 99.93103
170432.95056000003, 285.0121144179493, 284.7192819318428, 285.31273417969834, 25.101627032769578, 25.260549286694122, 25.235149489761742, 7137.543640467058, 7172.7497429729065, 7182.641883605384, 138.65697798710107, 5.432396785931587, -0.9864745875174776, 7133.2357172988895, 7167.268404374501, 7181.399860472331, 0.9999998756556362, 0.9999997997024707, 0.9999999792543793, 60.027479861154994, 60.026941179230874, 60.02540269273819, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.6773, 4.551395, 2747.45, 797.3176, 3.446359, 2748.24, 825.564, 3.307891, 2730.906, 785.882, 3.490379, 2743.201, 799.4081, 6.874346, 5495.866, 599.8339, 9.161165, 5495.789, 99.9985, 100.0, 99.37541, 99.8432, 100.0, 100.0
170435.29972, 285.0850221401202, 284.8282143713388, 285.32930763767865, 25.131081542555947, 25.28059039534461, 25.26159427034669, 7135.348177491605, 7180.951688586587, 7185.36635287779, 142.4100513737917, 2.331467207623291, 0.45804772411293015, 7138.2229815416895, 7177.1468430017, 7184.53449911326, 0.9999999126188829, 0.9999998547253945, 0.9999999696613107, 60.030589675079035, 60.02676983353041, 60.02657520555854, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 597.3686, 4.59976, 2747.742, 803.5433, 3.41965, 2748.24, 818.9833, 3.34084, 2737.621, 790.2512, 3.474567, 2745.354, 802.5555, 6.851153, 5495.698, 601.6431, 9.142487, 5495.619, 100.0, 99.99732, 99.65135, 99.9238, 100.0, 100.0
170437.66784, 285.05626062926245, 284.75018866501773, 285.27777215829076, 25.07840575301694, 25.29542513080084, 25.23298156953764, 7133.257836038456, 7167.289829153233, 7174.290505239179, 139.02172019080285, 6.304887853136279, 0.2341810614809674, 7126.424778956274, 7164.069498538749, 7189.985158118183, 0.9999997701690444, 0.9999999104011769, 0.9999999813308774, 60.028283201187875, 60.02876853303601, 60.027997675123125, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.6379, 4.551395, 2747.555, 797.337, 3.446543, 2747.793, 824.9622, 3.310284, 2730.924, 785.9015, 3.490379, 2743.027, 799.37, 6.874529, 5496.104, 599.3568, 9.169589, 5495.672, 99.99883, 100.0, 99.40147, 99.82985, 100.0, 100.0
170440.0646, 285.05276562965537, 284.77817716837995, 285.40840801532937, 25.08587679978888, 25.248006250964504, 25.22206494549684, 7126.214519014956, 7164.638891029137, 7173.535511263593, 136.71856967073995, 4.97097116030227, 6.560159315265992, 7125.5414723976855, 7166.531270373175, 7172.803173866062, 0.999999462469767, 0.9999993691732735, 0.9999994845007973, 60.02540120808847, 60.03034743967956, 60.029112624433665, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 608.1526, 4.509812, 2744.45, 790.9362, 3.471962, 2746.329, 831.3099, 3.273101, 2720.679, 779.6099, 3.513178, 2738.896, 793.1516, 6.926029, 5493.358, 593.1141, 9.258402, 5491.741, 99.88845, 99.95005, 99.01653, 99.6607, 99.96278, 99.93007
170442.38160000002, 284.96852901771024, 284.7091369111396, 285.2677645421534, 25.12589676523442, 25.26291936425329, 25.245053644842947, 7135.600155999189, 7175.168619231635, 7189.902539781786, 141.13566124073668, 4.1949333778223945, 0.8267700758206047, 7130.921656865333, 7172.796339567912, 7179.0309734930715, 0.9999999986966799, 0.9999989946704259, 0.9999999999798324, 60.03286308254792, 60.024984762528184, 60.02728773736363, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.7365, 4.551217, 2747.445, 797.3565, 3.446727, 2748.079, 825.5057, 3.307891, 2731.113, 785.8432, 3.490011, 2744.11, 799.3891, 6.875259, 5495.94, 599.3369, 9.16849, 5495.713, 99.99468, 100.0, 99.3778, 99.83017, 100.0, 100.0
170444.68172000002, 284.99314791824656, 284.6875791245988, 285.27276428218437, 25.118164613028988, 25.275207669794444, 25.215276145625666, 7133.340227040416, 7168.08823901963, 7180.740585199399, 134.92035890048373, 6.625021784799628, 0.7568185345052143, 7120.125701927984, 7163.741989908741, 7169.481783230293, 0.9999999999607204, 0.9999991589919112, 0.9999999253232353, 60.03847130674978, 60.03301711327866, 60.03272621717569, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.6379, 4.551217, 2747.608, 791.0334, 3.471778, 2746.319, 824.9234, 3.311573, 2731.194, 779.5322, 3.512259, 2738.713, 793.1516, 6.925847, 5493.639, 593.1141, 9.258402, 5491.687, 99.99659, 99.94963, 99.39921, 99.65857, 99.96789, 99.93117
170447.05296, 285.0068994991981, 284.66750676688497, 285.22436947227516, 25.04780210657951, 25.26098115952287, 25.227980119338095, 7128.644952167616, 7162.195842671441, 7177.534105022455, 136.97621226376293, 10.748855330490642, 5.785399519194925, 7130.260068704758, 7163.861706002523, 7172.133736108169, 0.9999999003848178, 0.9999983496223694, 0.9999996555273919, 60.03507144246914, 60.03604049497856, 60.03880124325893, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 597.408, 4.59976, 2747.905, 784.6715, 3.49425, 2742.583, 818.7116, 3.345074, 2739.056, 773.0464, 3.533771, 2731.918, 786.876, 6.973877, 5487.916, 586.8713, 9.336411, 5483.381, 100.0, 99.8137, 99.68534, 99.45023, 99.85871, 99.78122
170449.43428000002, 285.1601213082676, 284.63305873795804, 285.2053528865202, 25.101873899891547, 25.26880232979873, 25.239591714750297, 7131.470279536037, 7169.826953258678, 7183.773562187998, 141.49691454528693, 9.650238144979767, -0.49937580135110693, 7130.9665870391145, 7171.456647537668, 7179.569890395736, 0.9999999088030646, 0.9999993619456045, 0.9999998969314767, 60.036024607584196, 60.033206822934154, 60.03934105372692, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.7167, 4.552287, 2747.613, 791.014, 3.471778, 2746.095, 824.574, 3.311573, 2731.061, 779.3185, 3.514097, 2738.941, 793.1516, 6.926029, 5493.583, 593.1737, 9.258219, 5491.747, 99.99463, 99.9498, 99.41483, 99.66736, 99.96686, 99.93019
170451.78948, 285.0016575815284, 284.66285801587225, 285.1914457490873, 25.0953913635227, 25.25324986571758, 25.23121466200695, 7130.980259257705, 7171.548627354854, 7184.135383601026, 135.74627278689695, 2.095219875422572, 6.811283314768161, 7129.3157798781, 7166.384174497028, 7179.367935812237, 0.9999999730938312, 0.9999996075694413, 0.9999993948436349, 60.03355333952446, 60.036114560456106, 60.03429767278465, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.697, 4.550324, 2747.206, 791.9673, 3.468278, 2747.201, 825.3505, 3.307523, 2730.332, 782.5421, 3.500675, 2742.094, 798.2446, 6.881286, 5495.824, 598.5217, 9.181492, 5495.562, 99.98194, 99.97089, 99.36783, 99.80259, 100.0, 100.0
170454.1152, 284.9196816755619, 284.5315711633922, 285.19830771287906, 25.132670612308214, 25.26584574898446, 25.23814785509824, 7133.715583717491, 7172.811407526945, 7184.01780183452, 140.13378340179725, 9.559805290597069, 1.7067999340310962, 7134.331067889428, 7166.279149306488, 7178.628875025871, 0.999999931997085, 0.9999995860530808, 0.9999997922962752, 60.03162335558311, 60.02843303722931, 60.02951189505488, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 607.0682, 4.528729, 2746.6, 792.6094, 3.465515, 2746.719, 825.9328, 3.306418, 2730.816, 779.2991, 3.512626, 2738.411, 793.1326, 6.926394, 5493.422, 593.1538, 9.258402, 5491.741, 99.94729, 99.96421, 99.35996, 99.65695, 99.96488, 99.93444
170456.4438, 285.09579905583007, 284.82937473636304, 285.3622846339651, 25.125926335182385, 25.271828790374542, 25.254953243210068, 7132.443427202859, 7177.110155785331, 7175.030505474306, 142.15202835162654, 7.484721516881791, 3.9859358890666954, 7122.448443743117, 7172.413163878308, 7179.783243048209, 0.9999999680369293, 0.9999996721795824, 0.9999999471213944, 60.02897078506977, 60.02983997377955, 60.02676668828209, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.7167, 4.551038, 2747.556, 797.337, 3.44599, 2748.02, 825.234, 3.309364, 2731.529, 786.0374, 3.490011, 2743.152, 799.3128, 6.875442, 5495.718, 599.1977, 9.172336, 5495.681, 99.99641, 100.0, 99.39068, 99.84189, 100.0, 100.0
170458.79444000003, 285.137765614516, 284.70858964574006, 285.3142278980357, 25.12572026999574, 25.261560753675823, 25.265160869518063, 7132.1868813536585, 7176.646783493743, 7185.9880473753265, 139.7924378271714, 0.065857063713338, 2.842242672388579, 7135.5499495756885, 7179.18454969647, 7187.338720392104, 0.9999999831409913, 0.9999999831960179, 0.9999999983223327, 60.030630823349014, 60.02414627045048, 60.03048632022788, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 597.3883, 4.599938, 2748.02, 803.6212, 3.419097, 2747.956, 818.6534, 3.34581, 2739.111, 792.2513, 3.46666, 2746.567, 805.7219, 6.818828, 5494.324, 605.7386, 9.067591, 5492.831, 100.0, 99.9972, 99.6753, 99.96449, 99.97639, 99.95317
170461.1466, 284.89686143725646, 284.6979172577161, 285.1628635256191, 25.11227128013482, 25.270256396503612, 25.238993797758994, 7133.405009976545, 7175.870004483699, 7184.880671727442, 137.1898159654832, 5.020388517532865, -2.4732678357208897, 7128.73892395284, 7176.172984601406, 7185.751240195859, 0.9999998447525148, 0.9999993322432591, 0.9999999900553432, 60.02964010320103, 60.03217265781468, 60.03487321589494, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.7167, 4.551038, 2747.613, 797.3565, 3.446359, 2748.069, 824.9234, 3.312677, 2731.211, 785.9403, 3.491114, 2743.936, 799.4081, 6.874712, 5495.831, 599.3965, 9.16849, 5495.651, 99.99049, 100.0, 99.39983, 99.85695, 100.0, 100.0
170463.47088, 284.99919308999927, 284.67185855779377, 285.15015511465896, 25.047864143606088, 25.254885802776418, 25.214746724716957, 7116.553584580137, 7159.653301400238, 7161.6724007247685, 137.52113307677155, 6.7884198151545405, 1.692827641050826, 7119.040159824393, 7163.960568004227, 7169.8124552188965, 0.9999999618556816, 0.9999996743277962, 0.9999999590932982, 60.02984271679654, 60.0303266227041, 60.03301015110105, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.6182, 4.551217, 2747.665, 797.2982, 3.446174, 2748.244, 824.7098, 3.311573, 2731.464, 785.9209, 3.491482, 2743.366, 799.1793, 6.880008, 5495.565, 598.4621, 9.194493, 5494.723, 99.98857, 100.0, 99.41091, 99.84401, 100.0, 99.99542
170465.78092000002, 285.1384892531853, 284.7707155377049, 285.26479586743875, 25.110343166693063, 25.268226298534163, 25.252417465190646, 7130.4913687015705, 7169.120758540247, 7178.843649203091, 141.7549182726989, 4.690658442163112, 1.9544111048693935, 7135.062920904728, 7178.073955900338, 7185.286148449144, 0.9999998157318765, 0.999999719819006, 0.999999840753623, 60.03303094454664, 60.03450905599808, 60.03233660339525, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 610.0255, 4.497498, 2743.427, 791.0529, 3.470673, 2747.111, 830.7081, 3.279176, 2724.469, 781.9401, 3.502514, 2741.333, 796.814, 6.896261, 5495.49, 597.6271, 9.186619, 5495.534, 99.8444, 99.9469, 99.12375, 99.77645, 100.0, 100.0
170468.08140000002, 285.11260026846963, 284.79924369132954, 285.2672781229059, 25.116913184392914, 25.259151471626257, 25.231630524474767, 7133.096983954117, 7178.452394370294, 7183.726644859461, 138.5948514036137, 7.175816269653751, 1.1321079392964748, 7132.440771709793, 7170.1448897793725, 7171.746918815686, 0.9999999952838824, 0.9999997302712402, 0.9999999939958265, 60.03648069189667, 60.026290532497974, 60.02378120184248, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.6576, 4.551395, 2747.555, 794.5743, 3.459252, 2747.035, 825.0399, 3.310468, 2730.811, 780.3866, 3.511523, 2738.053, 793.1898, 6.925847, 5493.309, 593.1737, 9.258402, 5491.747, 99.99466, 99.98772, 99.38525, 99.68375, 99.96188, 99.93234
170470.40756000002, 285.0143563519585, 284.79169681960985, 285.35435782126734, 25.064969649841544, 25.236431156158037, 25.211479110266847, 7129.144430626732, 7161.90496747878, 7165.972473948849, 141.18682965311336, 11.810698830018055, 6.450089320364441, 7127.331875936123, 7163.988620181298, 7173.374219987725, 0.9999996327253657, 0.9999982762953797, 0.9999998294508019, 60.03069224763258, 60.030143039387866, 60.028826494760004, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 599.8329, 4.581556, 2748.259, 785.6638, 3.493697, 2743.198, 818.9639, 3.344706, 2738.946, 773.3376, 3.532851, 2732.591, 786.8951, 6.973877, 5487.749, 586.772, 9.341172, 5481.328, 100.0, 99.82666, 99.68135, 99.42963, 99.8607, 99.74496
170472.7894, 284.96928481177196, 284.59121660416247, 285.1905342457289, 25.124014963227257, 25.249449476057016, 25.251177115904763, 7138.630530984185, 7177.321035482153, 7180.596332465998, 140.2530117152346, 8.35761399743069, -0.033537032767299024, 7128.116862190479, 7173.214263362975, 7176.887720799429, 0.999999950063534, 0.9999991784013269, 0.9999995504007696, 60.0355724387656, 60.03019661689211, 60.027728188015175, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.5787, 4.552287, 2747.78, 791.0334, 3.471778, 2746.318, 825.1175, 3.30918, 2731.422, 779.7458, 3.512626, 2738.28, 793.1516, 6.925847, 5493.583, 593.1339, 9.258402, 5491.807, 99.99463, 99.94347, 99.40751, 99.68897, 99.96686, 99.93017
170475.10228000002, 285.0212850151408, 284.67632163720805, 285.16701653208435, 25.08424463206139, 25.235921629286086, 25.2341572660613, 7123.146256189315, 7169.942071008367, 7175.724163193348, 137.96172814604097, 7.833784537430802, 8.30312121971815, 7126.772587323398, 7167.078680618081, 7176.774527070931, 0.9999995009460011, 0.9999989419223143, 0.9999999683780078, 60.02794506543113, 60.02611999906956, 60.03200135751818, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.6379, 4.551038, 2747.441, 791.0724, 3.471594, 2746.372, 824.6516, 3.312125, 2731.722, 779.6487, 3.512259, 2738.927, 793.1516, 6.925847, 5493.422, 593.1538, 9.258768, 5491.626, 100.0, 99.94343, 99.43833, 99.6706, 99.96595, 99.93125
170477.4732, 284.98707752043373, 284.87002048936, 285.3498542123532, 25.08847142635304, 25.270211604983114, 25.23518389181907, 7123.874594960381, 7179.37466955306, 7184.339816157291, 134.85916778218166, 6.135612639769079, 3.5278590079124115, 7132.715938165095, 7176.736335744801, 7183.504687182761, 0.9999993661012047, 0.999999763801208, 0.999999712371764, 60.03098052183298, 60.03072786141551, 60.03099595944515, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 610.0452, 4.497141, 2743.652, 797.337, 3.446174, 2747.904, 831.3682, 3.272181, 2720.965, 785.8044, 3.490195, 2743.165, 799.3891, 6.875077, 5495.666, 599.3766, 9.168857, 5495.562, 99.84669, 100.0, 99.02693, 99.83489, 100.0, 100.0
170479.80532, 284.89352897721, 284.57640780674, 285.3181941956855, 25.107237023971745, 25.27607002285532, 25.234298103616904, 7137.659703965293, 7174.05300660344, 7186.955788981336, 139.02576218197783, 5.011180705993866, 4.530454200611075, 7132.730005969563, 7179.9597153942395, 7184.212946311243, 0.9999996673390876, 0.9999999676063488, 0.9999979848902816, 60.03139082553568, 60.03417929799331, 60.03245323995139, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.697, 4.551395, 2747.779, 791.0334, 3.471594, 2746.147, 825.1369, 3.308259, 2730.77, 780.0759, 3.509317, 2739.895, 794.7921, 6.907767, 5494.915, 595.6787, 9.214636, 5494.765, 100.0, 99.94134, 99.38376, 99.68765, 99.9867, 99.98837
170482.18252, 285.1158763825562, 284.92044563238255, 285.41638785763973, 25.12076238224726, 25.259456759170305, 25.252657689077196, 7141.563222894213, 7172.599830965684, 7191.195486539458, 136.63261633356024, 2.277914025177779, 4.154873998362973, 7131.992441379953, 7171.023781300807, 7184.100609315483, 0.9999994583743413, 0.9999996697276974, 0.9999999996442684, 60.03560805353364, 60.03568781889887, 60.03695156207214, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.5787, 4.551217, 2747.507, 798.0764, 3.443411, 2748.079, 825.1369, 3.3101, 2734.515, 789.3774, 3.47806, 2745.889, 803.8907, 6.831794, 5494.513, 604.9235, 9.072168, 5492.976, 99.99865, 100.0, 99.40525, 99.9222, 99.98379, 99.95858
170484.58012000003, 285.13014381782614, 284.7618784716892, 285.4122713590535, 25.106464950860694, 25.242658832084725, 25.255976581013897, 7129.245098138023, 7168.107414515856, 7178.892601029051, 138.91710278463052, 5.571900758253605, 0.4036597677022655, 7130.0994368580505, 7178.470442505474, 7184.340743613869, 0.9999999696819277, 0.9999998039462721, 0.9999999753454398, 60.03853107365099, 60.03890090316424, 60.03422356018734, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 600.2469, 4.577987, 2747.904, 799.7301, 3.438254, 2748.231, 824.3022, 3.314334, 2731.515, 785.8044, 3.490195, 2742.826, 799.3891, 6.875442, 5495.993, 599.4761, 9.167391, 5495.719, 100.0, 100.0, 99.43393, 99.83052, 100.0, 100.0
170486.92032, 285.1366053004261, 284.7985770543587, 285.38994484065114, 25.120851999886376, 25.26385486184093, 25.254690808635434, 7139.388474219346, 7177.059906908394, 7182.411999095068, 136.47972923250018, 8.273378340580166, -0.8597283227011303, 7119.561358646928, 7167.615732607351, 7177.563808281036, 0.9999999407391033, 0.9999996741398592, 0.9999999823266144, 60.03631270645791, 60.034008606224816, 60.03620650932006, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.6379, 4.55193, 2747.556, 797.337, 3.446359, 2747.905, 824.7487, 3.312493, 2731.591, 785.8044, 3.489276, 2742.711, 799.3891, 6.874712, 5495.67, 599.3766, 9.168674, 5495.577, 99.99469, 100.0, 99.40374, 99.81836, 100.0, 100.0
170489.31996000002, 285.01652619482013, 284.81067412282727, 285.33370147514955, 25.076696194740336, 25.244751830974987, 25.216556588405602, 7124.280354254705, 7171.037711160286, 7171.5812342768695, 134.69566613641757, 5.642960596421744, 3.152122846286602, 7127.20220113465, 7171.678752712438, 7178.167900641978, 0.9999990506190903, 0.9999990145252529, 0.9999998565939918, 60.038217088576054, 60.039343786596746, 60.03785730630903, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 610.0058, 4.497498, 2743.652, 791.014, 3.471409, 2745.869, 831.407, 3.272733, 2720.386, 779.6293, 3.512443, 2738.824, 793.1516, 6.926212, 5493.474, 593.1339, 9.258402, 5491.675, 99.85068, 99.94766, 99.02449, 99.63669, 99.96183, 99.93007
170491.61816, 285.123082537059, 284.7500423736139, 285.2831179143683, 25.121019382571376, 25.248218719046346, 25.25997788090768, 7140.369946929497, 7172.4273917004175, 7183.395976153577, 139.98994069533956, 7.029020649368817, 3.904811044660164, 7142.376712881023, 7172.477360797829, 7184.452001287699, 0.9999999729218079, 0.9999998344518795, 0.9999999674029826, 60.03360195128436, 60.04005122303725, 60.03943210233644, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.6379, 4.551752, 2747.613, 797.3565, 3.446359, 2748.132, 825.0787, 3.30918, 2731.438, 785.9791, 3.491482, 2743.879, 799.37, 6.874529, 5495.889, 599.3568, 9.16904, 5495.575, 99.99276, 100.0, 99.38059, 99.86087, 100.0, 100.0
170493.91700000002, 285.0893384547618, 284.85081271456886, 285.3779256623088, 25.07827858565886, 25.25135659359955, 25.234115457528706, 7124.377919745455, 7161.579555094024, 7164.204802406828, 136.86297258579043, 13.60096676941248, 5.6964269064826, 7123.61048607161, 7161.657990085465, 7167.70267228257, 0.9999997659511416, 0.9999987354677674, 0.9999997650913656, 60.037047009874364, 60.040200349375624, 60.032414942924476, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.5393, 4.551217, 2747.445, 791.0334, 3.471594, 2746.147, 824.904, 3.310652, 2731.163, 779.571, 3.512443, 2738.759, 793.1516, 6.928586, 5492.84, 591.8814, 9.275249, 5488.479, 99.99066, 99.9539, 99.39808, 99.65584, 99.96062, 99.88997
170496.22184, 285.03262222707525, 284.63813234774705, 285.16626326864827, 25.110120203227254, 25.25607460431181, 25.227495017349376, 7138.138022880324, 7172.535576090782, 7178.387105133909, 137.27268454021785, 12.737584716674519, 6.037283506601398, 7133.20808253042, 7175.547213785904, 7173.446356465281, 0.9999999249972162, 0.9999977461653567, 0.9999999512474251, 60.03511854968328, 60.03699721668661, 60.0393799867377, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 597.3883, 4.59976, 2747.795, 784.6326, 3.495355, 2743.252, 819.0416, 3.342313, 2737.805, 775.1436, 3.525497, 2735.469, 789.6419, 6.948493, 5491.606, 591.1657, 9.278728, 5490.606, 100.0, 99.83806, 99.63982, 99.5321, 99.9309, 99.89905
170498.49816000002, 284.9772789581652, 284.6467734390686, 285.28312473389406, 25.12705704822836, 25.24633473761293, 25.231108285724705, 7132.964565486285, 7168.129241409795, 7178.831110205141, 137.0672490652637, 8.743871193934964, 3.367252225923039, 7131.612101511185, 7174.687240806931, 7189.028274085712, 0.999999812485708, 0.9999993960601165, 0.999999872372122, 60.0403121148096, 60.03441827054739, 60.03332296096707, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.7365, 4.551573, 2747.666, 791.0529, 3.471594, 2746.26, 824.6904, 3.30918, 2730.466, 779.6487, 3.512443, 2738.045, 793.1707, 6.926029, 5493.533, 593.1737, 9.258402, 5491.688, 99.99676, 99.94753, 99.37633, 99.64853, 99.96584, 99.93237
170500.81476, 285.0818076926894, 284.5809705048785, 285.2682756324937, 25.083753079063307, 25.264987930447464, 25.220954231448463, 7124.946332786519, 7170.9223398686245, 7174.328343009853, 134.34830177818094, 5.324765970337012, 8.715350574581862, 7125.346274364844, 7164.697173538471, 7177.612183719932, 0.9999992696431598, 0.9999991026087298, 0.999999269178218, 60.037599616275564, 60.03904420124114, 60.03867379903182, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 606.2994, 4.529979, 2745.777, 794.9051, 3.454832, 2747.809, 830.3975, 3.278624, 2721.269, 785.882, 3.490747, 2744.049, 799.37, 6.874894, 5495.831, 599.0784, 9.17142, 5495.577, 99.9449, 100.0, 99.0513, 99.86705, 100.0, 100.0
170503.18104000002, 285.0338148836664, 284.8398005326297, 285.22387375068837, 25.087047308813304, 25.259342997959095, 25.241982532685594, 7122.429801397434, 7163.051155552193, 7172.5621101351735, 136.69047020463847, 3.4562671778348886, 4.190530460120044, 7122.743798928245, 7179.586796563279, 7183.470329101936, 0.999998955341263, 0.9999995840029091, 0.9999996619526634, 60.03681621874908, 60.034873518161746, 60.03807223144078, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.8153, 4.550324, 2747.608, 791.0529, 3.471594, 2746.265, 825.1369, 3.309548, 2731.479, 779.7652, 3.512443, 2738.761, 793.1516, 6.926212, 5493.583, 593.1538, 9.258402, 5491.567, 99.99657, 99.94343, 99.40956, 99.64087, 99.96686, 99.93234
170505.52300000002, 284.9323443368692, 284.65836517623563, 285.19789841935614, 25.13127813615151, 25.291891786483635, 25.265313955172328, 7135.682989727862, 7178.309120036249, 7184.128461241382, 135.50652224686473, 9.487104712854489, 0.11520120140858126, 7128.4069000548025, 7172.078796179668, 7185.024408960287, 0.9999999998219785, 0.9999995802936302, 0.9999999793252825, 60.03578324486199, 60.0372763618585, 60.03915407339934, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.6379, 4.551752, 2747.55, 797.337, 3.446359, 2748.02, 825.2728, 3.30918, 2731.225, 785.785, 3.491298, 2743.437, 799.4081, 6.874529, 5495.724, 599.4164, 9.168124, 5495.652, 99.99867, 100.0, 99.36919, 99.84479, 100.0, 100.0
170507.85464, 284.8945595293783, 284.5349693997916, 285.14543637191184, 25.099851305965714, 25.269033446268416, 25.25882218169027, 7120.120622084867, 7168.000697966209, 7180.5575651078525, 138.4170638626906, 4.885976761815073, 1.6770565700094267, 7138.325274597708, 7170.614482136894, 7180.819988845936, 0.9999999467009573, 0.9999998893202432, 0.9999999926916945, 60.04156862780778, 60.03937515853265, 60.03556922620058, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 597.3489, 4.59976, 2747.8, 803.5628, 3.419834, 2747.907, 818.7892, 3.345074, 2739.005, 792.2125, 3.467028, 2746.736, 805.6647, 6.819923, 5494.38, 605.7784, 9.067225, 5492.738, 100.0, 100.0, 99.68317, 99.96044, 99.97638, 99.9544
170510.24184, 284.9249795253472, 284.5368832779973, 285.1789256154342, 25.09708265547117, 25.269757387591483, 25.233309141625767, 7126.434301609672, 7170.317715795325, 7176.6627381384715, 137.9411070648539, 4.979199774016024, 0.8400883242975397, 7134.45474118483, 7170.327368290843, 7182.36253992557, 0.999999860131964, 0.9999997967633381, 0.999999998681576, 60.039746365682326, 60.038781445303904, 60.03867230193934, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.6182, 4.551395, 2747.445, 797.3565, 3.446359, 2747.964, 824.8846, 3.312125, 2730.792, 785.8044, 3.490931, 2743.259, 799.3891, 6.874894, 5495.835, 599.3766, 9.169406, 5495.651, 99.98855, 100.0, 99.3846, 99.8432, 100.0, 100.0
170512.64424000002, 285.0889502801509, 284.7239464419708, 285.31254425549866, 25.07094353499518, 25.249263646464673, 25.207755985952126, 7119.6526298274075, 7166.6147949346205, 7166.25888213776, 133.20363508830678, 9.741761244855752, 3.4745949468184563, 7116.281586434813, 7161.848244756214, 7167.7897857692, 0.9999994714321433, 0.9999993867308447, 0.9999998341149631, 60.03918183739153, 60.034855780770684, 60.03353229344009, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.6576, 4.550859, 2747.603, 796.9869, 3.447648, 2747.699, 825.4863, 3.307891, 2730.528, 782.911, 3.505823, 2739.66, 795.4215, 6.912333, 5494.027, 593.8497, 9.254374, 5491.627, 99.99689, 100.0, 99.40485, 99.68866, 99.97495, 99.93127
170514.93600000002, 285.02692587296946, 284.8470425983074, 285.4086072985837, 25.11055466326437, 25.292862268172186, 25.258946245531437, 7139.615716292013, 7172.078766491875, 7184.4014724095505, 141.74088832915368, 9.242964033775479, -2.476944147842005, 7131.734537725908, 7170.8924942636895, 7179.002827781525, 0.9999998190885915, 0.9999990883344043, 0.9999999871627139, 60.035376089826336, 60.037381511084135, 60.033631783690026, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 607.7583, 4.517664, 2745.842, 794.4965, 3.455384, 2747.804, 826.5346, 3.301817, 2729.144, 785.785, 3.490747, 2743.428, 799.4081, 6.874712, 5495.833, 599.2772, 9.171054, 5495.584, 99.93231, 99.99096, 99.32459, 99.86053, 100.0, 100.0
170517.31916, 284.90837330856994, 284.7209588330366, 285.3987516326441, 25.116689318140654, 25.238046786434435, 25.23385769576596, 7119.806567152888, 7166.753069254034, 7183.801166027876, 138.00639103860158, 12.130433707836373, 4.149182863782244, 7132.401298242123, 7177.285111460156, 7183.44936809892, 0.9999999925304794, 0.9999995125129364, 0.9999999929918303, 60.03567947755594, 60.03937903807896, 60.03474333000347, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.6182, 4.552287, 2747.446, 791.014, 3.471409, 2746.318, 825.1563, 3.311204, 2730.576, 779.4351, 3.513362, 2739.328, 793.1516, 6.926029, 5493.474, 593.1538, 9.258402, 5491.459, 99.99068, 99.94749, 99.42187, 99.67175, 99.96488, 99.93226
170519.65360000002, 284.9920793737716, 284.6903978487127, 285.1667470510144, 25.070534778535624, 25.23083451179132, 25.22154722335155, 7120.604229548502, 7162.885317274745, 7177.044660835488, 137.47119264440107, 16.41540548328703, 2.51926251361715, 7119.867657790414, 7156.540830942378, 7173.848768503189, 0.9999998457822667, 0.9999971787676005, 0.9999997751601171, 60.03754358973987, 60.03527291057128, 60.03690335522579, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 597.3489, 4.599581, 2747.637, 784.5742, 3.495539, 2742.581, 818.7698, 3.345258, 2738.889, 773.2211, 3.533035, 2732.403, 786.8951, 6.97406, 5487.641, 586.772, 9.340989, 5481.382, 100.0, 99.81361, 99.67926, 99.4457, 99.85874, 99.74485
170521.99304, 285.00580892164214, 284.73438172548936, 285.20299468374225, 25.09439543087596, 25.264180547299365, 25.22288888342799, 7122.661639428734, 7165.192773778287, 7174.577302337063, 138.22318080841683, 14.10778957970706, 1.4302743220555385, 7133.233584172207, 7174.192633473122, 7184.076283505293, 0.999999989940675, 0.99999847634168, 0.9999999953395972, 60.035831051855006, 60.03774649613322, 60.036542701953096, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.697, 4.550681, 2747.499, 791.0529, 3.471778, 2746.147, 825.0593, 3.3101, 2730.802, 779.7652, 3.512443, 2738.29, 793.1516, 6.925847, 5493.423, 593.1737, 9.258768, 5491.741, 99.99051, 99.94343, 99.38907, 99.67367, 99.96396, 99.93334
170524.33272, 284.92849677727366, 284.7657272778237, 285.25865322030205, 25.057517417335337, 25.239188133847613, 25.1880271137068, 7115.5303160366, 7157.272382961086, 7166.08910563344, 133.87892680803952, 9.497695617015552, 4.9774697754269255, 7117.131166023397, 7172.194762076561, 7177.873398536282, 0.9999998894231249, 0.9999992654121939, 0.9999999998251199, 60.03341582532181, 60.03619236545458, 60.0345448131558, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.7167, 4.550859, 2747.661, 791.0529, 3.471962, 2746.037, 825.0787, 3.309916, 2730.475, 779.6875, 3.512626, 2738.811, 793.1707, 6.925847, 5493.418, 593.5515, 9.247598, 5493.305, 99.99851, 99.95188, 99.37886, 99.65258, 99.96387, 99.94901
170526.70324, 285.11894153411345, 284.83776735351915, 285.2545065628312, 25.09625875537946, 25.251348237593938, 25.247710067474944, 7141.534957758701, 7172.5938700376455, 7181.370907508876, 136.1044064801904, 7.086497190231512, 0.29924485321203065, 7129.853925928337, 7167.99077618382, 7180.852320742004, 0.9999999844634113, 0.9999993528245021, 0.9999999220961787, 60.03986391349712, 60.037964762083085, 60.03513601866685, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 610.0255, 4.496962, 2743.379, 797.376, 3.446359, 2748.086, 831.3293, 3.276415, 2722.067, 784.581, 3.497734, 2741.867, 796.4516, 6.899183, 5494.619, 594.9829, 9.232765, 5493.203, 99.84268, 100.0, 99.06705, 99.80585, 99.98905, 99.95994
170529.01484000002, 284.9174213233929, 284.71000533857705, 285.2340953515217, 25.10927152107912, 25.26390982133533, 25.223463008054587, 7135.6375341762205, 7175.895103027088, 7179.238627147082, 140.43527125496325, 7.247920502616125, -4.349388812907819, 7134.3900718880695, 7173.985455705619, 7176.963231831972, 0.999999975477419, 0.999999648514142, 0.9999999350006775, 60.03475760984398, 60.03311246563773, 60.033377088784135, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.7167, 4.550859, 2747.666, 793.0568, 3.462199, 2747.317, 825.1175, 3.309916, 2731.193, 784.3091, 3.494608, 2743.455, 799.1793, 6.875259, 5495.723, 599.0386, 9.1738, 5495.677, 99.99869, 99.97811, 99.38912, 99.84542, 100.0, 100.0
170531.36940000003, 285.0080537160019, 284.70814749150907, 285.31515805864535, 25.088215446819454, 25.286284328586177, 25.25755531517556, 7134.358161390655, 7178.2418999944575, 7188.016473599459, 135.58023525173166, 4.287308242499876, 2.4123858764446595, 7132.346408985256, 7171.7712000934325, 7178.491585290099, 0.9999999961292958, 0.9999991972819374, 0.999999999498487, 60.0303898264878, 60.03247020783026, 60.031141716024294, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 600.0498, 4.584054, 2748.027, 802.5317, 3.424071, 2747.565, 819.0999, 3.344522, 2738.823, 792.2319, 3.46666, 2746.566, 805.6647, 6.81901, 5493.947, 605.7983, 9.066675, 5492.738, 100.0, 99.99503, 99.67656, 99.95866, 99.97349, 99.95345
170533.69256000002, 285.1586627011587, 284.86501508674866, 285.3253749854641, 25.11449173481166, 25.27698260859752, 25.259828125432364, 7140.1941541953265, 7179.217901033674, 7187.792785042366, 138.98642951781403, -2.258436906607585, 2.5320490282899755, 7137.880111072169, 7164.658513082769, 7184.580519001074, 0.999999975581752, 0.9999996713271639, 0.9999999999993756, 60.02990332246004, 60.03060492092449, 60.027153177230176, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.6576, 4.550859, 2747.718, 797.3565, 3.446359, 2748.074, 824.9428, 3.311204, 2730.916, 786.0762, 3.490379, 2743.433, 799.3891, 6.875077, 5495.829, 599.3965, 9.168307, 5495.673, 99.99069, 100.0, 99.38907, 99.84642, 100.0, 100.0
170536.03256000002, 285.0531813543858, 284.92895324968885, 285.4275369694971, 25.11918700996745, 25.2720883936509, 25.258081467173064, 7134.666486326161, 7177.339435990598, 7182.018145084574, 136.92789396566945, 6.672989201364999, 2.28386092062874, 7134.509391556655, 7174.065259042851, 7184.94950443351, 0.9999999933683404, 0.9999994762728595, 0.9999999958773559, 60.03159432002072, 60.036326639808664, 60.031944068786196, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.6773, 4.551573, 2747.666, 797.376, 3.446174, 2748.021, 825.0204, 3.3101, 2730.401, 785.9209, 3.491298, 2743.991, 799.4272, 6.875077, 5495.994, 599.4959, 9.167025, 5495.559, 99.99466, 100.0, 99.37034, 99.83471, 100.0, 100.0
170538.37264000002, 285.16673440967725, 284.88394572802684, 285.3799762467408, 25.10386994029548, 25.26628655468142, 25.237139488411383, 7125.073006217882, 7174.96638526969, 7178.107044527086, 136.84068735410574, 9.80750243615364, 1.2449743763254446, 7129.359577376031, 7182.183538334669, 7186.040601652543, 0.9999999724338515, 0.9999998399367576, 0.9999997100946603, 60.033457997616644, 60.034671116366425, 60.03407276074477, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 610.0058, 4.497676, 2743.379, 791.0529, 3.471778, 2746.708, 831.4264, 3.272365, 2720.845, 779.5905, 3.513178, 2738.5, 793.1326, 6.926394, 5493.416, 593.1339, 9.258402, 5491.75, 99.84267, 99.96381, 99.01623, 99.6651, 99.96683, 99.93334
170540.68224000002, 284.95241731661537, 284.6634101934534, 285.2437105680687, 25.094101389114698, 25.24360372241698, 25.24044958169143, 7128.3517275779395, 7164.079917265148, 7182.527088857515, 133.52753579688442, 11.280245838877363, 4.330432067462766, 7133.390092321054, 7170.404367768227, 7183.915045220403, 0.9999999997807405, 0.9999996187093173, 0.9999998401304424, 60.035486990347984, 60.0330032566392, 60.0294350901834, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.697, 4.551752, 2747.555, 797.3565, 3.446543, 2748.079, 825.0204, 3.310836, 2731.334, 785.9403, 3.490195, 2742.64, 798.3591, 6.883295, 5495.433, 597.8856, 9.20255, 5494.516, 99.99467, 100.0, 99.4043, 99.83033, 100.0, 99.98796
170543.08312000002, 284.8401532890337, 284.5955383975108, 285.1589167389218, 25.081512721473064, 25.222352745495186, 25.197777490019906, 7124.118073986402, 7159.698706707353, 7166.11737233306, 135.1766762902506, 13.594438927267674, 5.409887948377218, 7122.647425967057, 7161.820938366587, 7173.909466566737, 0.9999996513337156, 0.9999972533717768, 0.9999998108017691, 60.03110377829899, 60.03363000654977, 60.03219239808057, None, None, None, 0.0, 0.0, n_derated=4_strings=[600 800 800 800 800 600], 5500.0, [], 603.6379, 4.551573, 2747.503, 791.0724, 3.471409, 2746.107, 825.3505, 3.315254, 2733.49, 777.5709, 3.522003, 2735.701, 789.4702, 6.954337, 5489.253, 588.0245, 9.333847, 5481.791, 100.0, 99.94197, 99.48278, 99.58244, 99.90162, 99.76504
