TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
171619.63636, 285.1326336672873, 284.8747741243037, 285.2512723608501, 25.064681754908406, 25.219212963860624, 25.1799026915622, 7125.333296662678, 7156.86770162975, 7162.688398389322, 131.65616340387442, 16.693474128689104, 2.728629972299359, 7124.797714385097, 7164.024661152207, 7163.84395557613, 0.9999998605610787, 0.999997660060305, 0.9999998502810507, 60.0162535886135, 60.021104484780736, 60.01556514966299, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 772.6133, 3.533059, 2732.591, 589.7856, 4.646585, 2744.534, 591.4375, 4.640948, 2745.667, 605.5807, 4.531598, 2746.084, 601.3361, 9.139092, 5495.561, 594.0684, 9.245767, 5492.755, 99.45006, 99.87648, 99.91996, 99.94112, 100.0, 99.95076
171621.99240000002, 285.1756454100637, 284.81377189106126, 285.2158584289328, 25.076265497877426, 25.206758108392716, 25.20091674930985, 7122.355232339652, 7146.628300034161, 7168.367544156259, 132.03288208536014, 13.714127648504473, -1.1289988329981497, 7124.725190581533, 7160.8767609682145, 7155.981093204595, 0.9999999714498553, 0.999997637092091, 0.9999999452792497, 60.017200544037, 60.01763744595122, 60.01559516283213, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.8969, 3.518603, 2737.247, 593.7934, 4.624297, 2746.397, 593.9222, 4.624382, 2746.51, 606.8235, 4.525162, 2746.077, 601.2216, 9.13964, 5495.532, 594.128, 9.244851, 5492.764, 99.61949, 99.95252, 99.95252, 99.93873, 100.0, 99.95074
171624.31612, 285.36586186419123, 284.8471675464808, 285.17299501348464, 25.048975893889796, 25.18788828917298, 25.202499429184147, 7120.048392660562, 7146.607841901, 7163.477085597246, 131.08391344840493, 15.322257661940512, -0.4234865208195515, 7131.520828186303, 7155.084966490063, 7168.618337806478, 0.9999999830960663, 0.9999988868427482, 0.9999999967383723, 60.016816323994654, 60.015362019532915, 60.01828467208729, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.1662, 3.497008, 2742.695, 600.2332, 4.578432, 2748.159, 600.3475, 4.578179, 2747.966, 612.8433, 4.471842, 2740.559, 594.946, 9.233145, 5493.403, 600.4105, 9.154023, 5495.652, 99.80541, 100.0, 100.0, 99.7298, 99.96359, 100.0
171626.65644000002, 285.23033331058303, 284.8820195188984, 285.32949033121923, 25.05130984856373, 25.21394542745632, 25.172724938561604, 7121.609253925931, 7161.997747557751, 7161.434824128928, 138.31740531777677, 13.9402725359937, -2.761068968501604, 7126.503142880021, 7152.22634634163, 7159.291092075583, 0.9999999972317225, 0.9999984653109097, 0.9999999918892482, 60.02310517107487, 60.02003153533753, 60.0217375068024, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.9758, 3.518424, 2737.189, 593.8517, 4.624665, 2746.454, 593.8834, 4.624566, 2746.341, 606.707, 4.525898, 2745.909, 601.1835, 9.140188, 5495.492, 594.0883, 9.245217, 5492.581, 99.62486, 99.95457, 99.95048, 99.94278, 100.0, 99.94863
171629.00856000002, 285.2788480569172, 284.8912141879928, 285.2323779347328, 25.05871483289643, 25.181078771490476, 25.169247118916847, 7108.088036053068, 7150.721389836454, 7149.804603294391, 132.11824217109597, 17.503027772048824, 2.018359150779361, 7110.813392519357, 7144.527966704744, 7147.508501446556, 0.9999995965075766, 0.9999975316096574, 0.9999999669810797, 60.01944541048368, 60.01952185448966, 60.02826032903441, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.9758, 3.519317, 2737.247, 600.2332, 4.5788, 2747.991, 593.8445, 4.624566, 2746.509, 612.921, 4.471474, 2740.397, 601.2216, 9.140553, 5495.543, 594.0485, 9.24595, 5492.157, 99.6193, 100.0, 99.95457, 99.72966, 100.0, 99.94091
171631.34504000001, 285.22468704659855, 284.91588877233005, 285.23877371011275, 25.0810718765797, 25.183935533195054, 25.17051828802184, 7111.628244838378, 7155.952606484006, 7158.80329723803, 130.8900022423386, 15.610362436457308, 5.249851954228916, 7112.910309965213, 7161.196444326085, 7161.223745084246, 0.9999995393327706, 0.9999965541083632, 0.9999999067193979, 60.01343679771218, 60.012842498977626, 60.0175943249247, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 771.8247, 3.538769, 2730.705, 606.5757, 4.526857, 2746.158, 587.5357, 4.66543, 2741.746, 618.9213, 4.415028, 2733.054, 605.5897, 9.070242, 5493.843, 590.8277, 9.284222, 5490.138, 99.38334, 99.94381, 99.78316, 99.44176, 99.96152, 99.90418
171633.71444, 285.0603310825141, 284.8167285919196, 285.14540707392433, 25.065515431915, 25.210239938614016, 25.1912332115672, 7127.136866920715, 7150.567594236007, 7164.091062628199, 137.60567035480017, 11.787816656375071, 4.487615542727099, 7121.651169482675, 7152.547160740826, 7161.840200446131, 0.99999999059185, 0.9999973642380506, 0.9999999579942644, 60.01829286299557, 60.01384041359925, 60.00798678682341, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.7983, 3.518781, 2737.352, 600.2332, 4.577695, 2747.992, 593.9611, 4.624934, 2746.511, 612.8627, 4.471474, 2740.385, 601.2216, 9.14037, 5495.543, 594.0883, 9.245217, 5492.635, 99.61166, 100.0, 99.95666, 99.73204, 100.0, 99.95059
171636.01568, 285.1799567414421, 284.79450647649344, 285.1716223515957, 25.09222201283157, 25.18525693858928, 25.190769052040377, 7127.622469818721, 7162.652174456889, 7167.726063222699, 137.45720624022738, 10.173112629623574, -2.3321487146267827, 7122.089977117558, 7167.93884889022, 7164.325328755841, 0.9999999641023132, 0.999998414806924, 0.9999999671568311, 60.012080627520334, 60.00640463906916, 60.00990473304614, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 780.5583, 3.51075, 2741.146, 596.6923, 4.609561, 2747.24, 599.0081, 4.587567, 2747.965, 606.6487, 4.526266, 2746.019, 595.1749, 9.230223, 5493.487, 600.311, 9.154572, 5495.686, 99.72712, 99.98321, 100.0, 99.93873, 99.96725, 100.0
171638.30168, 285.2908310950157, 284.91690056623787, 285.34485863050486, 25.046439930355188, 25.183080960001554, 25.181970088658304, 7113.454417165938, 7153.286797575166, 7150.839461648314, 134.29194934853962, 15.998295331070949, 2.552493101202799, 7122.209075131654, 7157.399067463194, 7160.099932661626, 0.9999992176004444, 0.9999974295254627, 0.9999999764150845, 60.020122944500294, 60.021214376582456, 60.01853543868712, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 778.2912, 3.517532, 2737.242, 600.2526, 4.578432, 2748.102, 593.8834, 4.624198, 2746.338, 612.8433, 4.471842, 2740.388, 601.1835, 9.140919, 5495.435, 594.0883, 9.245217, 5492.468, 99.60101, 100.0, 99.95248, 99.73405, 100.0, 99.94658
171640.63984000002, 285.263135803164, 284.8929292427373, 285.2647066061328, 25.055226112335838, 25.20850012989401, 25.204244866651607, 7129.90975318678, 7158.399491977992, 7158.594785976093, 135.698056174454, 12.963466322532213, -1.1112334705362628, 7128.93582290543, 7153.295660277091, 7157.38588243631, 0.9999998991935376, 0.9999974906547803, 0.9999999468004391, 60.02106662425058, 60.02482043214876, 60.02385154103495, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.1071, 3.497365, 2742.413, 593.7739, 4.625034, 2746.282, 593.8445, 4.623645, 2746.34, 606.6682, 4.526082, 2746.134, 601.2216, 9.140919, 5495.49, 594.1081, 9.245034, 5492.697, 99.81013, 99.95457, 99.95045, 99.94276, 100.0, 99.95074
171643.06636000003, 285.2754895709605, 284.96123461848373, 285.24129490854926, 25.067718913772687, 25.18870759487629, 25.161109206227252, 7124.675162328928, 7155.977875066739, 7155.354106066782, 137.06216837646116, 16.17313497117766, 1.2046140731142714, 7122.903457534753, 7157.99996525375, 7163.143186698893, 0.9999999997839997, 0.9999981204478428, 0.9999999700300941, 60.01996233157232, 60.02119229249815, 60.02341938910952, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 790.5143, 3.473986, 2746.018, 587.626, 4.665741, 2741.71, 587.5163, 4.666166, 2741.635, 600.3183, 4.576828, 2748.058, 607.5353, 9.03737, 5490.761, 587.8455, 9.328171, 5483.515, 99.94306, 99.78791, 99.777, 100.0, 99.91261, 99.78366
171645.44840000002, 285.2893625259859, 284.88752595179056, 285.19359779234304, 25.03965078963122, 25.207593258064094, 25.18435412892538, 7118.602380319487, 7162.893071000257, 7164.604861098571, 137.09313478512604, 16.424901133190815, 1.893376105292873, 7130.902494944706, 7159.573434256012, 7163.505307441331, 0.999999953313535, 0.9999984546262186, 0.9999999996967943, 60.025209191452376, 60.023384871079045, 60.01988151735789, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.1465, 3.4979, 2742.805, 593.8129, 4.624665, 2746.286, 593.9028, 4.624566, 2746.285, 606.6876, 4.526082, 2746.076, 601.2407, 9.140188, 5495.544, 594.1081, 9.245217, 5492.698, 99.80158, 99.94846, 99.95036, 99.93056, 100.0, 99.95076
171647.80240000002, 285.20075924840506, 284.7334993050974, 285.18553507050837, 25.071038751255664, 25.184510084320795, 25.186975705580085, 7124.358090531337, 7152.169504000409, 7154.554162928492, 127.85404572250508, 15.22956918396494, -6.089773979850179, 7131.797377179853, 7152.589725650622, 7162.699787051145, 0.9999998433411679, 0.9999980050791115, 0.9999998392382475, 60.01574175766552, 60.01994804245265, 60.02188521103327, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.1662, 3.497187, 2742.58, 593.9101, 4.624481, 2746.561, 594.6016, 4.617019, 2747.185, 608.7071, 4.508615, 2744.226, 598.4367, 9.188584, 5494.964, 598.5019, 9.182041, 5495.728, 99.79603, 99.95846, 99.97487, 99.87348, 99.992, 100.0
171650.17204, 285.2562573454548, 284.99898067091306, 285.1586671157189, 25.05369814997131, 25.196246356069643, 25.177724226145468, 7123.690659734166, 7152.773261847764, 7157.696915997325, 136.7910907967305, 18.079276506327687, -3.8436347092547294, 7130.004324698462, 7161.7196464251065, 7166.999730373752, 0.9999999999880055, 0.9999983942986044, 0.9999999917314654, 60.01950668420188, 60.020979418581014, 60.023213378471674, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 779.7106, 3.512535, 2739.613, 597.7234, 4.601088, 2747.245, 596.1546, 4.613153, 2747.071, 607.2507, 4.525714, 2745.96, 600.9927, 9.141831, 5495.516, 594.1081, 9.245584, 5492.642, 99.71019, 99.99588, 99.98111, 99.9428, 100.0, 99.94973
171652.53072, 285.1051532104357, 284.820021167768, 285.1830938376313, 25.03258611563497, 25.203383071344383, 25.18453915944022, 7125.144617836186, 7154.5651208911295, 7159.712451108055, 127.31583165495113, 11.014373009742712, 5.151667665691548, 7128.260152784425, 7155.610205985595, 7161.444160088613, 0.9999996276508193, 0.9999977765126823, 0.9999999201725254, 60.018986669332094, 60.017230489361815, 60.02099881367487, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 778.9615, 3.519495, 2737.437, 600.1359, 4.5788, 2747.99, 593.9805, 4.624934, 2746.395, 612.7073, 4.471658, 2740.502, 601.2216, 9.140553, 5495.542, 594.0883, 9.2454, 5492.643, 99.62642, 100.0, 99.95471, 99.72594, 100.0, 99.94964
171654.8818, 285.11459837340396, 284.9124290044801, 285.253959541355, 25.002359898764652, 25.151642715109112, 25.135536326094446, 7110.592395645017, 7141.863064617033, 7151.25461460124, 129.6706292924473, 16.849749797373534, 4.390347507101751, 7109.810480551739, 7150.658948451796, 7150.319157595226, 0.9999997177823242, 0.9999975312809319, 0.9999999483914976, 60.017946865709426, 60.01489683186174, 60.0187661405106, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 771.529, 3.539305, 2729.969, 606.42, 4.52741, 2746.264, 587.6328, 4.665982, 2741.518, 619.0572, 4.409512, 2730.438, 607.5163, 9.038282, 5490.649, 587.8257, 9.328354, 5483.506, 99.38907, 99.94167, 99.7793, 99.37168, 99.91348, 99.78242
171657.21004, 285.3251626086693, 284.827468850388, 285.318457316682, 25.040050766793637, 25.1866231084158, 25.160162923498383, 7119.757191724995, 7154.073252544675, 7150.216486400296, 133.59777849070906, 14.475603059725472, 4.409060911729057, 7130.314935446859, 7149.422453846105, 7158.755456522121, 0.9999999776508967, 0.9999973145021782, 0.9999997711169122, 60.01786541801354, 60.02092714730628, 60.018272890402415, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.9758, 3.518424, 2737.337, 600.2916, 4.578432, 2748.108, 593.8445, 4.624566, 2746.227, 612.8044, 4.471842, 2740.444, 601.2407, 9.140553, 5495.492, 594.0684, 9.245034, 5492.636, 99.59965, 100.0, 99.95661, 99.72971, 100.0, 99.94964
171659.56204000002, 285.2454830818383, 284.8813442379122, 285.2344249515286, 25.07508336098032, 25.18227542428272, 25.201111911187034, 7119.530297330643, 7162.730308148602, 7164.362413520079, 130.50165410651505, 15.164009276844354, 0.46255572151903834, 7129.881814962043, 7159.597344619998, 7165.685120230135, 0.9999998810336711, 0.9999981330613943, 0.9999999872072498, 60.011421425336586, 60.01940962201164, 60.02151057424301, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.8969, 3.51896, 2737.007, 600.311, 4.577327, 2748.047, 593.9417, 4.624013, 2746.345, 612.6879, 4.471842, 2740.452, 601.2598, 9.140736, 5495.483, 594.2274, 9.239357, 5493.672, 99.62086, 100.0, 99.94853, 99.73613, 100.0, 99.96849
171661.96332, 285.11921266588365, 284.93872274884075, 285.1483549179952, 25.013209095844957, 25.18678494235917, 25.17585272590192, 7119.640752624726, 7158.074841947627, 7160.050724580059, 135.07414105357861, 9.376198067332098, -3.7823826492553962, 7125.566230834917, 7159.780578643214, 7162.371516664932, 0.9999999577099026, 0.9999988806218102, 0.9999999026648103, 60.018498479483526, 60.01855865426972, 60.02330125386778, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.0873, 3.497187, 2742.37, 593.9296, 4.62356, 2746.452, 600.1534, 4.578916, 2747.857, 607.6973, 4.514498, 2744.457, 596.9298, 9.196072, 5495.619, 596.295, 9.220313, 5493.581, 99.80595, 99.95452, 100.0, 99.88189, 99.99877, 99.96682
171664.30328000002, 285.26708295321805, 284.86869598149127, 285.1510882184787, 25.04358040790527, 25.20861419148213, 25.183396329323394, 7125.579581778144, 7159.129683456057, 7168.257311298399, 136.15887499348855, 14.906240244937038, -4.242080345667091, 7123.386113617429, 7163.771822941533, 7165.949636849366, 0.9999999721716352, 0.9999976916173671, 0.9999999448651794, 60.00846631484079, 60.01700065848356, 60.01540631195198, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 779.1389, 3.515033, 2739.786, 598.0541, 4.598878, 2747.468, 593.8834, 4.624013, 2746.345, 607.6003, 4.522037, 2746.019, 601.2026, 9.140919, 5495.639, 594.1081, 9.245034, 5492.816, 99.66355, 99.99585, 99.95061, 99.92997, 100.0, 99.94867
171666.68292000002, 285.1340721389562, 284.8743000900689, 285.3141095720831, 24.992656237113984, 25.186192835925105, 25.162372436427493, 7122.177837371679, 7157.150224063162, 7154.383553813872, 134.34717322611004, 11.846269000998518, -1.684728930172696, 7122.241238723394, 7155.188548768563, 7156.3401644420055, 0.9999999591192741, 0.9999975124795212, 0.9999999928497286, 60.01339522681895, 60.01927136462649, 60.01162433193627, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 788.1288, 3.482017, 2745.224, 588.696, 4.658741, 2741.823, 587.7493, 4.666166, 2741.749, 600.4348, 4.576828, 2747.893, 607.5544, 9.037187, 5490.609, 587.8654, 9.328171, 5483.575, 99.91402, 99.80041, 99.77908, 100.0, 99.91275, 99.78145
171668.9922, 285.27238237461916, 284.85195289974894, 285.2114362935665, 25.027468777923726, 25.196945634298427, 25.1925010354535, 7127.964781553028, 7162.3312940110745, 7162.9422962862345, 132.5906109799139, 11.842985582162328, 1.760834089579589, 7129.822123515717, 7146.622663474883, 7163.512769463345, 0.9999999957212495, 0.9999992390008637, 0.9999999005993998, 60.005451955097385, 60.0102688240339, 60.01489455690525, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.1071, 3.497365, 2742.365, 593.8907, 4.624849, 2746.45, 593.7475, 4.625302, 2746.396, 606.7458, 4.52553, 2746.017, 601.2598, 9.14037, 5495.544, 594.1081, 9.2454, 5492.762, 99.80386, 99.94631, 99.95444, 99.93876, 100.0, 99.95193
171671.29256, 285.30962899341887, 284.8811351455273, 285.1970641810334, 25.034258793794613, 25.16499395816836, 25.19183393018639, 7128.959869622903, 7154.700559167871, 7162.12762566417, 137.6422741314468, 14.816639414435485, 2.3917633619353182, 7132.839155070655, 7157.796388957797, 7154.320151588373, 0.9999999634472545, 0.9999975292304345, 0.9999999052650946, 60.01360457635098, 60.014302280708144, 60.008727249901675, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.1465, 3.497008, 2742.417, 593.8323, 4.624849, 2746.396, 593.8834, 4.624934, 2746.51, 606.6682, 4.526266, 2745.965, 601.2979, 9.140188, 5495.615, 594.1081, 9.245217, 5492.756, 99.80732, 99.95037, 99.94831, 99.93865, 100.0, 99.95182
171673.65892000002, 285.2874996266701, 284.8671452911139, 285.216173404655, 25.045660235764505, 25.181680371433526, 25.202405064346028, 7126.108845563836, 7154.108947710296, 7162.0245630584395, 133.76967011863712, 11.528582342134541, -8.394072028452683, 7129.648118401514, 7161.616705482038, 7160.349137505637, 0.9999998744209009, 0.9999993016856512, 0.9999995717785111, 60.006020202329054, 60.015408575703916, 60.00900307298358, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.9561, 3.51896, 2736.696, 600.2721, 4.578248, 2747.992, 600.2505, 4.577995, 2748.026, 612.8239, 4.472394, 2740.614, 594.8506, 9.234424, 5493.386, 600.3508, 9.153474, 5495.631, 99.59946, 100.0, 100.0, 99.74202, 99.96326, 100.0
171676.05436, 285.14957458207505, 284.8985425151956, 285.14612527509365, 25.069500019320678, 25.17472843072938, 25.182206298041724, 7122.44164414735, 7148.530096433324, 7152.897450330433, 130.17492209272223, 12.927914817752026, -2.8686065089309523, 7123.308603353955, 7157.019703628573, 7158.596053919392, 0.9999999998446778, 0.999998187194198, 0.9999999977972682, 60.01086286592805, 60.01410644269337, 60.01191109760073, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.1071, 3.497187, 2742.302, 593.8517, 4.624665, 2746.337, 593.8057, 4.624013, 2746.455, 607.3672, 4.515785, 2745.141, 601.1835, 9.140188, 5495.486, 594.0684, 9.2454, 5492.582, 99.81342, 99.95033, 99.95048, 99.9068, 100.0, 99.94865
171678.39516000001, 285.26054459121417, 284.93660030904897, 285.1879070612644, 25.026763478222527, 25.14364578373395, 25.13450367377759, 7104.082886298224, 7139.879553361638, 7143.542119387748, 135.02387205706032, 12.044207191812802, 1.2898333847006143, 7113.614157259235, 7139.213945985081, 7143.963075296947, 0.9999999976599435, 0.9999977363282293, 0.9999999682670468, 60.01681405876776, 60.016951602577464, 60.016519253228, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.9561, 3.51896, 2736.691, 600.9141, 4.569775, 2747.943, 591.9034, 4.637819, 2744.438, 616.1056, 4.436172, 2734.345, 605.7996, 9.067138, 5491.685, 588.4221, 9.327255, 5483.636, 99.61932, 100.0, 99.89136, 99.5139, 99.93902, 99.78586
171680.71356, 285.28841984589724, 285.0384493540625, 285.3694141858854, 25.02821921098524, 25.185552862550484, 25.183091362317306, 7117.7893755853, 7154.20908232722, 7161.559294609913, 129.8435088949118, 15.787045671502653, 5.154173848569826, 7120.434286207571, 7154.788463696767, 7156.2891294770425, 0.9999996932880182, 0.9999980561995733, 0.9999998173518665, 60.021070015413315, 60.01955732817798, 60.01663156259445, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 773.6779, 3.529846, 2734.282, 602.6456, 4.559644, 2748.051, 592.8351, 4.631561, 2746.34, 612.8821, 4.472394, 2740.559, 601.2026, 9.140736, 5495.543, 594.1081, 9.245217, 5492.823, 99.51161, 100.0, 99.94646, 99.72797, 100.0, 99.95303
171683.06104, 285.1706483816757, 285.0314568676829, 285.36434856492633, 25.053843748981837, 25.190192443120885, 25.17954733226938, 7120.655712570273, 7155.987963633737, 7162.151663283372, 134.32718552996266, 14.143611462033732, 5.261498304223551, 7120.905072657907, 7149.456938951014, 7153.077424830612, 0.9999999920930644, 0.9999982455748323, 0.9999996538823714, 60.025953834842205, 60.02192714481362, 60.021486813900395, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.7983, 3.519138, 2737.184, 600.2332, 4.5788, 2748.048, 593.9028, 4.624382, 2746.338, 612.7656, 4.472026, 2740.284, 601.2598, 9.141649, 5495.493, 594.1081, 9.2454, 5492.576, 99.62331, 100.0, 99.95253, 99.73181, 100.0, 99.94854
171685.35040000002, 285.29047127423996, 284.888346836026, 285.17376250537524, 25.053436212366083, 25.212185306599334, 25.18690069967024, 7130.7847584135525, 7155.7887436051415, 7164.922352304664, 131.25684989776664, 13.183564885899159, -7.245428193144335, 7131.577472555122, 7161.720921627881, 7164.784585644318, 0.9999999996108895, 0.999998908024272, 0.9999999793628874, 60.021206901695024, 60.022075065637935, 60.02353792109697, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.1268, 3.497187, 2742.25, 593.8907, 4.625034, 2746.504, 600.2699, 4.577811, 2747.972, 606.6876, 4.525714, 2746.243, 594.946, 9.233693, 5493.454, 600.4105, 9.151826, 5495.652, 99.81168, 99.95054, 100.0, 99.94689, 99.96448, 100.0
171687.66100000002, 285.2390764236102, 284.8433576069534, 285.2814467244844, 25.045762045079847, 25.16792004166253, 25.197194796489924, 7119.832975677737, 7157.955864580621, 7161.652825543788, 133.3307879568655, 12.695031246695635, -3.4707427618222937, 7120.055035357081, 7161.101119723811, 7161.755371841247, 0.999999992543056, 0.9999980003711642, 0.9999999883185449, 60.010407138233184, 60.02098937796697, 60.02174925382614, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.7983, 3.519495, 2737.169, 600.311, 4.578063, 2748.048, 593.9805, 4.624382, 2746.451, 612.7462, 4.471474, 2740.111, 601.2407, 9.140188, 5495.606, 594.1081, 9.2454, 5492.689, 99.61668, 100.0, 99.95449, 99.73392, 100.0, 99.95061
171690.0798, 285.1602290630986, 284.83883105292745, 285.0625389147604, 25.052603632281773, 25.194600649691402, 25.18462432556147, 7124.85749470713, 7155.886780369292, 7156.265417477838, 129.79908211813358, 16.747087020050003, 2.301768378813449, 7123.190221131325, 7155.198278683242, 7155.097513518145, 0.9999999030963307, 0.9999986258201796, 0.9999999090440659, 60.015290749055474, 60.01087230630334, 60.01114130850664, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.0085, 3.497544, 2742.313, 593.8129, 4.624665, 2746.341, 593.9417, 4.624198, 2746.506, 606.707, 4.526266, 2746.125, 601.2216, 9.140736, 5495.618, 593.5714, 9.260416, 5490.802, 99.8056, 99.95046, 99.95248, 99.94085, 100.0, 99.92747
171692.4444, 285.1436566140418, 284.74282476881524, 285.1686496661956, 25.072853461263687, 25.163426400369747, 25.18842899417257, 7112.716169496306, 7158.344408172247, 7164.511970234317, 132.25015882872322, 14.329880136606334, -1.4533437834629694, 7132.752805448259, 7155.340939880226, 7161.816116681943, 0.9999999883480005, 0.9999958131134119, 0.9999999994223424, 60.01236665748754, 60.01136702868243, 60.011820607276086, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 790.5143, 3.473807, 2746.185, 587.5871, 4.665926, 2741.824, 587.7493, 4.664326, 2742.703, 601.7552, 4.563406, 2747.674, 605.0175, 9.090879, 5494.217, 592.0604, 9.267375, 5491.72, 99.94689, 99.77996, 99.80349, 99.99898, 99.9784, 99.91711
171694.74364, 285.2785122903317, 284.89037864991167, 285.1988189276895, 25.057424683033783, 25.204926577160123, 25.185905687690834, 7124.878073523312, 7154.806290582785, 7163.510074860862, 134.80499467252275, 14.229191979789732, 1.9928397252165269, 7129.249722027453, 7157.657127219808, 7163.551573362735, 0.9999999999832694, 0.9999969106701746, 0.9999999582091337, 60.009589635654415, 60.00858845361954, 60.01271068203528, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.1662, 3.497008, 2742.302, 593.8907, 4.624297, 2746.283, 593.8057, 4.624934, 2746.226, 606.7458, 4.526449, 2746.243, 601.1835, 9.140553, 5495.589, 594.0883, 9.244851, 5492.757, 99.79757, 99.95042, 99.94628, 99.93864, 100.0, 99.94768
171697.16676000002, 285.21974785317667, 284.83522691389294, 285.23840138611274, 25.032300955608616, 25.18344844671466, 25.167750839433914, 7130.418242994655, 7156.892971190399, 7155.422049098464, 134.83599691312156, 11.584634701136565, -7.070441464762553, 7131.331963571046, 7157.474844371823, 7157.344791018152, 0.9999998245768449, 0.9999974427954543, 0.9999999555072455, 60.01378920359699, 60.01424990277086, 60.01271268487656, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 780.9133, 3.511642, 2738.597, 598.774, 4.586168, 2747.936, 600.0369, 4.577811, 2747.855, 612.7267, 4.472209, 2740.502, 595.0032, 9.232414, 5493.469, 600.3707, 9.152741, 5495.707, 99.66862, 100.0, 100.0, 99.73595, 99.96481, 100.0
171699.5462, 285.17777209021034, 284.8459156516943, 285.23859276391914, 25.0618465390716, 25.194712609534932, 25.166480134489554, 7129.644315333064, 7157.150267708782, 7162.442977145488, 134.2097362299519, 11.3365488315917, 3.0116849158192736, 7133.665451970402, 7152.798014141833, 7163.430789764281, 0.9999999702506432, 0.9999988163561989, 0.9999998980463762, 60.01485420535581, 60.01615302846014, 60.014142554802426, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.0873, 3.497187, 2742.532, 593.9685, 4.624113, 2746.451, 593.8834, 4.624566, 2746.283, 606.7458, 4.526082, 2746.078, 601.2216, 9.140188, 5495.489, 594.128, 9.245767, 5492.763, 99.81186, 99.95448, 99.95053, 99.94487, 100.0, 99.95195
171701.9016, 285.1970545505623, 284.8916359731126, 285.23959037382235, 25.042079618786538, 25.199957663352915, 25.169031817305655, 7114.318613803523, 7155.430758313741, 7159.766507820945, 132.1292574375725, 14.263009481594963, 5.872917978384976, 7121.9579484934875, 7147.591884406823, 7153.879956810408, 0.9999998646955843, 0.9999975290022474, 0.9999998906350951, 60.011989337199424, 60.01502687135151, 60.01561262969862, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.9363, 3.518603, 2737.294, 600.2916, 4.577695, 2748.046, 593.864, 4.624013, 2746.339, 612.7462, 4.471842, 2740.556, 601.2216, 9.14037, 5495.549, 594.1081, 9.244851, 5492.637, 99.62123, 100.0, 99.95457, 99.72785, 100.0, 99.94965
171704.29036, 285.17688743011524, 284.8364804627683, 285.39563294660394, 25.044879945721245, 25.19044713794084, 25.167990486008932, 7124.036173351315, 7149.107976426545, 7161.397805559799, 130.38499090458674, 14.76739417925046, 6.260091484768054, 7124.17283592432, 7152.090541646061, 7161.050121115178, 0.9999996515419172, 0.9999980444978271, 0.9999998275744638, 60.010316206370746, 60.01525807102327, 60.012514822247965, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 771.7458, 3.538056, 2729.959, 606.5952, 4.526857, 2746.213, 587.6328, 4.665614, 2741.58, 619.0378, 4.410431, 2730.493, 607.4209, 9.038465, 5490.93, 588.3823, 9.313704, 5486.315, 99.35339, 99.94582, 99.78125, 99.37369, 99.91531, 99.82369
171706.61884, 285.21843319479586, 284.80722493051263, 285.22893484502436, 25.058670626587066, 25.166266656585034, 25.172562197321323, 7129.1469206674865, 7147.993519952679, 7157.373694044674, 128.6977101405197, 11.415734139440247, 3.0507273751222783, 7119.252595388854, 7157.168144057788, 7160.823123896415, 0.9999990822884093, 0.9999981071792294, 0.9999999464455929, 60.00732903124935, 60.013991788040045, 60.012382792372584, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.8378, 3.519317, 2737.227, 600.1553, 4.5788, 2748.159, 593.9417, 4.624013, 2746.453, 612.8239, 4.472026, 2740.0, 601.1835, 9.140188, 5495.592, 594.1081, 9.245217, 5492.756, 99.61877, 100.0, 99.95058, 99.71968, 100.0, 99.94867
171708.92460000003, 285.3405710472938, 284.8961414026318, 285.324748483492, 25.0841458660043, 25.19504408582497, 25.180696302108142, 7129.9732190280965, 7154.9108777549245, 7165.654994670038, 133.40885803899846, 13.602823524607402, 0.5663602017129961, 7129.2859277873695, 7156.646388267133, 7163.55287801174, 0.9999998044787477, 0.9999976178374176, 0.9999999303146073, 60.01241956094694, 60.006996652082684, 60.012050192632394, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.9561, 3.51896, 2738.287, 599.3382, 4.587089, 2747.873, 596.174, 4.608552, 2747.854, 609.4644, 4.506592, 2744.753, 596.7963, 9.206847, 5494.153, 599.993, 9.159517, 5495.671, 99.62763, 100.0, 99.99947, 99.87578, 99.98077, 100.0
171711.34660000002, 285.439852149181, 284.9485738434439, 285.29424255049116, 25.04466850142481, 25.177440177294148, 25.163060468864455, 7119.072201961962, 7155.102072847184, 7151.426560236926, 134.91308386726178, 14.120862993989746, 2.160273195328955, 7122.4822584034255, 7160.924567704819, 7156.574635252992, 0.9999999257126561, 0.9999982836426683, 0.9999999421516833, 60.01057906513739, 60.009189100834895, 60.00835118542265, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 780.6767, 3.510215, 2739.275, 598.9102, 4.585432, 2748.157, 594.0581, 4.623461, 2746.564, 612.7656, 4.471107, 2740.275, 601.2407, 9.14037, 5495.543, 594.1081, 9.2454, 5492.643, 99.69331, 100.0, 99.95462, 99.72356, 100.0, 99.95181
171713.72128000003, 285.28611327509844, 284.84960864513766, 285.2781979851711, 25.039859277006823, 25.197900577070616, 25.17997931614012, 7124.732379112264, 7148.269023971507, 7164.010777394024, 133.56514130420965, 13.313928263769412, 0.17881924884750333, 7129.653394064873, 7157.6172120063065, 7163.0232006589495, 0.9999999992532392, 0.9999974634875433, 0.9999999962454567, 60.00633305914912, 60.00950823812033, 60.00790625899311, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.1071, 3.497187, 2742.203, 593.8517, 4.624481, 2746.34, 593.8445, 4.624934, 2746.45, 606.6876, 4.527369, 2746.075, 601.2216, 9.140188, 5495.493, 594.1081, 9.245034, 5492.649, 99.80558, 99.95042, 99.95258, 99.94079, 100.0, 99.95182
171716.07, 285.19156613231985, 284.8892159222878, 285.1311004668382, 25.037937585374898, 25.187292694488164, 25.16563768735874, 7119.187773437179, 7149.186706312058, 7154.146632458358, 132.33457099790166, 12.955385781748646, 0.6104946448144801, 7125.686942793276, 7150.81555076308, 7155.883834247249, 0.9999999982279474, 0.9999982550642681, 0.9999999990450243, 60.0016802524661, 60.00722677239109, 60.007665578351144, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 790.4749, 3.473807, 2746.19, 587.626, 4.665741, 2741.822, 587.6522, 4.66543, 2741.749, 600.3571, 4.577012, 2747.897, 607.4972, 9.03737, 5490.6, 587.8257, 9.328354, 5483.454, 99.94097, 99.78599, 99.78334, 100.0, 99.91259, 99.78157
171718.42560000002, 285.17921173872816, 284.9154423206403, 285.28764764818465, 25.066271039215557, 25.182933303458995, 25.200720805406597, 7119.897901067415, 7157.933023837181, 7165.602314412528, 132.89137270762512, 15.199768563671114, -0.4944328314420545, 7125.668729128361, 7160.430728537371, 7164.510201231921, 0.9999999273621238, 0.9999971299298756, 0.9999999623396765, 60.005539064804346, 60.00206326026639, 60.00168134045199, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.1071, 3.497365, 2742.528, 593.9101, 4.624113, 2746.451, 593.9222, 4.625486, 2746.397, 606.7458, 4.526817, 2745.962, 601.2216, 9.140188, 5495.434, 594.1081, 9.245034, 5492.642, 99.81168, 99.95452, 99.95245, 99.93877, 100.0, 99.94973
171720.80448000002, 285.1831855322167, 284.9463076961225, 285.3625154308335, 25.038329627013436, 25.184658051123876, 25.186921394650167, 7120.711156339361, 7153.447695815858, 7161.885146073931, 131.3973724207276, 16.8030062728335, -4.61576304861569, 7126.510748391116, 7152.239581592167, 7160.8292014094595, 0.999999922444221, 0.9999950375404509, 0.9999998507022819, 60.006956235676356, 60.00552058634201, 60.00583044861642, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.1662, 3.497365, 2742.313, 593.988, 4.624297, 2746.506, 593.864, 4.624382, 2746.399, 606.707, 4.522588, 2745.149, 600.1153, 9.163382, 5495.511, 596.6728, 9.19962, 5495.279, 99.80386, 99.95252, 99.95257, 99.92375, 100.0, 99.99772
171723.1424, 285.3237084550938, 284.9280025491663, 285.24608528466615, 25.06075837084199, 25.208681081837575, 25.17453977662318, 7127.858414571543, 7159.159453806435, 7159.816504056712, 130.21949278702732, 14.792046943946843, -3.626399188747655, 7125.834349456259, 7161.55357704756, 7161.523422704026, 0.9999999978256641, 0.9999980727754914, 0.9999999991560485, 60.00673998313849, 60.00490340886072, 60.001742126059305, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.7983, 3.519317, 2737.585, 599.4355, 4.583958, 2747.761, 598.4064, 4.594746, 2747.634, 609.3091, 4.503466, 2744.809, 598.7801, 9.170505, 5495.616, 594.6449, 9.242837, 5492.705, 99.63181, 100.0, 99.99753, 99.88175, 100.0, 99.95109
171725.48436, 285.25054078381, 284.85700413036017, 285.1988718949487, 25.057409875485597, 25.169454426234815, 25.165024192740827, 7122.392439628355, 7151.558827088067, 7156.07825512563, 132.435202953297, 14.150165488556922, 2.836580355706019, 7125.714119114154, 7148.396547903329, 7155.446606992074, 0.9999999348349655, 0.9999989695028936, 0.9999999456826805, 60.004014430269955, 60.00799084786468, 60.00402676660681, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 781.1301, 3.508609, 2739.218, 598.2682, 4.588747, 2748.1, 593.9028, 4.624013, 2746.287, 612.6879, 4.471842, 2740.501, 601.2216, 9.139823, 5495.493, 594.0883, 9.245217, 5492.577, 99.69123, 100.0, 99.95253, 99.73792, 100.0, 99.95074
171727.84944000002, 285.29289614460464, 284.95578924892374, 285.32397137045956, 24.99939473134716, 25.14345593632523, 25.106047976637544, 7108.936219370282, 7140.657242018962, 7148.755316630302, 130.3173566543096, 12.939894743376044, 6.927408206965538, 7106.135693565534, 7141.774283609491, 7147.922837240486, 0.9999994982777616, 0.9999969274893192, 0.9999993481964083, 60.005968284083885, 60.007227567470174, 60.007678607242305, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 771.5093, 3.538234, 2730.089, 606.5757, 4.527594, 2746.27, 587.6328, 4.66543, 2741.748, 619.1349, 4.410064, 2730.55, 607.4781, 9.038282, 5490.701, 587.8058, 9.328537, 5483.447, 99.37115, 99.9415, 99.77925, 99.37602, 99.91259, 99.78242
171730.23228000003, 285.29106054570815, 284.89967547980984, 285.27774187100374, 25.024115327866284, 25.178344406681358, 25.159723812059585, 7117.290872367545, 7155.923359364341, 7159.085901296345, 132.2658550858107, 12.9266980392822, 4.999300246358416, 7119.795008073393, 7152.493102305967, 7159.463529479116, 0.9999999542258342, 0.9999983145786733, 0.9999999530613987, 60.006200500497755, 60.00959920196487, 60.006027481897206, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.9561, 3.518603, 2737.074, 600.1553, 4.578063, 2748.163, 593.9417, 4.624013, 2746.287, 612.9016, 4.472577, 2740.443, 601.2026, 9.139823, 5495.453, 594.1081, 9.245217, 5492.697, 99.61129, 100.0, 99.94849, 99.73581, 100.0, 99.94656
171732.54268, 285.4017128992573, 285.01507227344075, 285.4255396519518, 25.058628275513744, 25.1509561121856, 25.159766064031622, 7127.03452373124, 7159.626605673324, 7157.585572841048, 135.0389640924841, 12.51163682388642, 1.1556727007505287, 7128.3633808637505, 7162.163032007112, 7160.83036964969, 0.9999999796557352, 0.9999973057193104, 0.9999999999896809, 60.011948392911385, 60.0127646026313, 60.01673751368353, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 777.7391, 3.518246, 2736.849, 600.2721, 4.577879, 2747.991, 593.9028, 4.624382, 2746.395, 612.8239, 4.472945, 2740.5, 601.2026, 9.14037, 5495.55, 594.0883, 9.2454, 5492.522, 99.61669, 100.0, 99.94845, 99.7401, 100.0, 99.94964
171734.85084000003, 285.4564238394257, 284.980031367995, 285.23952878811195, 25.054638283576836, 25.18703388559012, 25.17643729835563, 7127.1961381217225, 7148.4477806026125, 7161.651434188449, 132.6967868900083, 11.61171947251944, -1.4223544800488526, 7126.314418332951, 7157.289144283919, 7163.075731284132, 0.999999992637199, 0.9999981013977107, 0.999999997765685, 60.018046574142836, 60.01668548323568, 60.0192808550949, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 600 600], 5500.0, [], 784.1071, 3.497544, 2742.202, 593.8712, 4.624481, 2746.397, 600.2699, 4.578179, 2748.027, 606.707, 4.525898, 2746.021, 595.0986, 9.231136, 5493.706, 599.4761, 9.17435, 5495.256, 99.79985, 99.94631, 100.0, 99.94484, 99.9691, 99.99731
