TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
173247.8704, 285.52638482132994, 285.05132554326025, 285.28101027193753, 25.041840016869997, 25.191176993281726, 25.18971598368907, 7126.586034774388, 7164.151947981578, 7162.387319967426, 141.04644983885692, 4.396806672585626, -1.7875119745051506, 7136.022577744548, 7172.666766362877, 7159.645568359512, 0.9999999882515075, 0.9999994265256817, 0.9999999963330487, 60.02565952132361, 60.027027954320396, 60.02499371989388, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 770.701, 3.54109, 2729.153, 593.8712, 4.624297, 2746.28, 600.2505, 4.578179, 2748.018, 612.8239, 4.472209, 2740.448, 801.7734, 6.853892, 5495.439, 827.116, 6.596019, 5455.869, 99.33256, 99.95448, 100.0, 99.73808, 100.0, 99.28059
173250.22064, 285.3601386753448, 284.9106267032437, 285.2358474630749, 25.06051805560114, 25.206398020034698, 25.199742659605857, 7137.259070094296, 7166.438861036303, 7172.927639533083, 137.02099460034106, 5.649890647147458, 0.5364030844020817, 7136.0988361254, 7168.857852433364, 7168.805691466162, 0.9999999938287867, 0.9999997087940791, 0.9999998834955915, 60.01694542938221, 60.0194459785748, 60.018258479744745, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 777.0688, 3.521637, 2736.502, 600.2526, 4.578063, 2748.102, 593.9417, 4.624013, 2746.344, 606.7653, 4.525898, 2745.961, 795.5932, 6.906671, 5494.785, 820.754, 6.668534, 5472.987, 99.58264, 100.0, 99.95058, 99.94491, 99.98874, 99.59208
173252.5474, 285.43612890413306, 285.0244507590841, 285.2744543774881, 25.074678843791055, 25.217347449968894, 25.198227611724253, 7142.083671256434, 7167.565253018376, 7173.693153632227, 138.32584546587282, 6.145360523843237, 3.7943254568817792, 7138.095149474088, 7161.649819921838, 7171.126828646819, 0.9999999763781484, 0.9999996199703189, 0.9999999355184075, 60.01645707675813, 60.01042432510487, 60.011334417982866, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 777.0294, 3.521994, 2736.382, 600.2721, 4.579353, 2748.218, 593.5534, 4.629352, 2745.5, 604.7845, 4.541894, 2747.321, 792.6747, 6.934065, 5492.416, 816.7181, 6.716146, 5482.796, 99.58874, 100.0, 99.91985, 99.97754, 99.94562, 99.75603
173254.85668000003, 285.39560146885333, 284.94572273199555, 285.2856375174798, 25.069457258577557, 25.21328481143979, 25.21069494461157, 7130.913003944765, 7168.265718543387, 7172.821321706175, 135.84250552433014, 7.145768245177351, -1.571878957908666, 7140.889173745949, 7151.230173319912, 7167.568096615326, 0.9999997283203065, 0.9999995765388979, 0.9999999586134837, 60.009334981394126, 60.011155566332874, 60.01003428942715, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 782.4707, 3.503433, 2740.582, 604.6496, 4.548039, 2747.382, 591.0104, 4.643894, 2745.281, 604.9399, 4.535643, 2746.424, 795.2308, 6.907219, 5494.955, 820.7143, 6.668168, 5472.987, 99.72327, 99.98835, 99.89947, 99.95348, 99.98981, 99.59209
173257.15772000002, 285.5653207480566, 284.95524667413423, 285.26952767960756, 25.062556987326655, 25.17983426895473, 25.20976233307156, 7128.085589591878, 7167.0372312023765, 7166.683495236696, 137.47531575402036, 5.857284309033844, 2.120566625014362, 7135.583812786071, 7159.790152324198, 7164.77497063896, 0.9999998857171966, 0.999999380911212, 0.99999999648565, 60.00703103614731, 60.011118054211416, 60.0110107959489, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 777.128, 3.521458, 2736.655, 600.2721, 4.578063, 2748.101, 593.8251, 4.62475, 2746.341, 606.6876, 4.525714, 2745.849, 795.5551, 6.906671, 5494.622, 820.7342, 6.668351, 5472.932, 99.59221, 100.0, 99.95048, 99.9366, 99.98678, 99.59108
173259.42460000003, 285.54480771257056, 285.0638496753379, 285.33125449103665, 25.0350853771219, 25.18822755780367, 25.15950441337851, 7130.972422432406, 7161.808061379812, 7164.021483658309, 135.88613633035857, 7.128753149261456, 4.935291383273579, 7124.6994855358025, 7158.04639730961, 7157.292183497875, 0.9999998177234932, 0.999999161010889, 0.9999999931905478, 60.00507908297896, 60.00609293349398, 60.008632605640535, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 770.977, 3.54109, 2729.86, 593.8129, 4.624849, 2746.449, 600.3087, 4.578363, 2747.965, 612.7656, 4.471842, 2740.397, 801.7543, 6.854622, 5495.712, 827.0167, 6.596934, 5455.813, 99.3465, 99.95645, 100.0, 99.73398, 100.0, 99.27646
173261.72416, 285.5619351737735, 284.98633462368196, 285.40483212032666, 25.074866787317955, 25.17243163418633, 25.195875294631865, 7139.007184685149, 7162.324906878111, 7165.183220879215, 136.355014476439, 7.873016240470861, 1.5969753970679221, 7133.779329655963, 7167.235223317401, 7166.238263481654, 0.9999997465651438, 0.9999996313727504, 0.999999852642876, 60.00966478862123, 60.00712964348364, 60.01027651114624, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 777.0294, 3.522172, 2736.669, 600.1943, 4.578616, 2748.216, 593.9028, 4.624382, 2746.456, 606.707, 4.526266, 2745.904, 795.5742, 6.906671, 5494.898, 820.754, 6.667985, 5473.046, 99.58837, 100.0, 99.94845, 99.93455, 99.98773, 99.59316
173264.06472000002, 285.5733969920519, 285.03366191233755, 285.41056744446615, 25.076130119198048, 25.19196595433646, 25.217835122569884, 7139.842665551001, 7161.605647857804, 7172.335830578045, 140.82342424216722, 8.495501998087548, 2.0537631349395724, 7137.693831025245, 7161.451356781811, 7171.572133055185, 0.9999999438978516, 0.99999850444104, 0.999999992724839, 60.016504020688934, 60.012554389912424, 60.01337914506155, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 777.0688, 3.521994, 2736.497, 600.1553, 4.578984, 2748.162, 593.9028, 4.623645, 2746.401, 606.7458, 4.52553, 2746.129, 795.5551, 6.906488, 5494.735, 820.7143, 6.668351, 5472.987, 99.59639, 100.0, 99.95266, 99.93663, 99.9859, 99.59208
173266.49192, 285.4901648195244, 284.9565663620152, 285.41029097589717, 25.08065665470278, 25.193869828904713, 25.20809895955573, 7134.787483695277, 7164.163126128542, 7173.282544136815, 139.82401865678457, 6.914474229431562, 1.0752212809588855, 7131.5996081695075, 7162.536503929818, 7169.944034990643, 0.999999736243042, 0.9999992587233189, 0.9999998661746649, 60.01831282788225, 60.01792899480757, 60.015435322749184, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3776, 3.499864, 2741.898, 606.5562, 4.52741, 2746.102, 587.6133, 4.665614, 2741.635, 600.4542, 4.576092, 2747.895, 789.7182, 6.95251, 5491.5, 815.4457, 6.719991, 5481.208, 99.78057, 99.94176, 99.77921, 100.0, 99.91749, 99.75301
173268.81240000002, 285.38413471534994, 284.97077852320507, 285.27127796887754, 25.082991938839392, 25.20412940183754, 25.212150554003657, 7137.31135821453, 7166.2798048392415, 7175.820593133438, 134.63584639625833, 6.138786444934794, 0.9831639810040542, 7146.242783742293, 7162.01366912681, 7172.387232662254, 0.9999998873374276, 0.9999996957055658, 0.9999999983554688, 60.01274113203414, 60.01493653034241, 60.016186441920446, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 777.0491, 3.521637, 2736.076, 600.2526, 4.578063, 2748.101, 593.9028, 4.624013, 2746.45, 606.6682, 4.526633, 2746.016, 795.5169, 6.906488, 5494.677, 820.7342, 6.668168, 5472.754, 99.5922, 100.0, 99.95457, 99.93865, 99.98678, 99.59316
173271.29744000002, 285.4338203194666, 284.8884153266273, 285.30319529608283, 25.051906142265768, 25.204515985178816, 25.167651974787677, 7129.615478959527, 7166.169530948515, 7162.634842383335, 135.76124894030227, 9.204458279362598, 1.646675167117337, 7134.193215094684, 7165.315905172857, 7157.762541439468, 0.999999988925134, 0.99999944532684, 0.9999999626988673, 60.01428439208696, 60.01732304627582, 60.018968620734654, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 785.4673, 3.490405, 2744.481, 596.6534, 4.607719, 2747.077, 598.9693, 4.583149, 2748.078, 612.8239, 4.471658, 2740.389, 801.6971, 6.854805, 5495.599, 826.8178, 6.598949, 5455.641, 99.88164, 99.97936, 100.0, 99.73376, 100.0, 99.29213
173273.61380000002, 285.42358141317123, 284.900859253305, 285.34489211916184, 25.090302941985758, 25.196999888138397, 25.21857102766664, 7120.411185170271, 7165.087668591246, 7165.083958079336, 138.9084201375822, 7.4203205874557625, 0.4694977259728148, 7136.760584709308, 7165.192297778816, 7169.38827599993, 0.9999999744349928, 0.9999996396932852, 0.9999999988958217, 60.0154498715683, 60.01713606686422, 60.01721063306522, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.8508, 3.498257, 2741.898, 600.1748, 4.578432, 2748.1, 593.9417, 4.624198, 2746.394, 606.7847, 4.525714, 2746.018, 795.5932, 6.906306, 5494.68, 820.7342, 6.668351, 5472.927, 99.78578, 100.0, 99.95461, 99.93871, 99.98584, 99.59099
173275.9192, 285.461237465611, 284.95666937452177, 285.3205398145452, 25.09097246163926, 25.20780088844947, 25.194092299611395, 7136.212701635379, 7162.914784467482, 7173.431268633213, 138.27363361712833, 9.926220161401034, 3.331211644943778, 7130.240509620179, 7165.8874852347835, 7166.558465277349, 0.9999999681072189, 0.9999995049316541, 0.9999998811601368, 60.01358039607218, 60.01801503612443, 60.02112080089226, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3578, 3.500042, 2741.908, 593.9685, 4.623929, 2746.398, 593.8057, 4.624934, 2746.4, 606.8041, 4.525162, 2745.846, 795.5932, 6.906671, 5494.79, 820.7342, 6.668534, 5472.987, 99.78896, 99.9523, 99.95257, 99.93668, 99.98879, 99.59208
173278.25688, 285.38692029401477, 284.9440328958207, 285.3595086403251, 25.057034224685836, 25.20364696248349, 25.198542968885036, 7123.008074676721, 7166.10749543185, 7169.931688783406, 139.82286799626695, 11.189408381020712, 3.8760502586492294, 7135.185090078852, 7171.149490543596, 7172.470939029702, 0.9999999885629638, 0.9999981430687265, 0.999999879106735, 60.022450327224604, 60.018124280030584, 60.01917232253532, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 776.9703, 3.521637, 2736.407, 587.6649, 4.665373, 2741.708, 587.6716, 4.66543, 2741.745, 600.4736, 4.576092, 2747.786, 789.2985, 6.955615, 5490.224, 814.5511, 6.733359, 5485.015, 99.58819, 99.78407, 99.78342, 100.0, 99.90978, 99.8078
173280.59672, 285.3163168443996, 285.0126534714818, 285.3671545887698, 25.103809964876184, 25.182776273202066, 25.218372030155585, 7139.669665768013, 7161.034958751252, 7166.111121021704, 139.4343713705639, 10.575048557744594, -0.4506184998522258, 7137.49251728373, 7173.087987173118, 7175.739751834147, 0.9999999388231059, 0.9999996812065753, 0.9999999776471908, 60.022693270061374, 60.02002212166747, 60.021622664871884, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.4171, 3.499864, 2741.735, 593.988, 4.624113, 2746.395, 593.9417, 4.624013, 2746.344, 606.6876, 4.525898, 2745.962, 795.5742, 6.906854, 5494.845, 820.4161, 6.677141, 5476.638, 99.78284, 99.95863, 99.95058, 99.94084, 99.98691, 99.641
173282.94936000003, 285.47755977272374, 285.01524312263695, 285.3603678697889, 25.091349243437577, 25.18635847093781, 25.214082690158357, 7137.378141499401, 7160.214318192103, 7163.695840451244, 137.20464577948133, 5.416075639483893, -2.761923664525966, 7130.846199238773, 7160.489548777847, 7165.004883280381, 0.9999999904516355, 0.999999317836402, 0.9999999701781007, 60.01722284703034, 60.02111152373113, 60.022169771180074, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3776, 3.500221, 2741.62, 593.9101, 4.624297, 2746.398, 593.9222, 4.623645, 2746.504, 607.1342, 4.516888, 2745.033, 797.4435, 6.886217, 5495.822, 811.6286, 6.830046, 5494.027, 99.77867, 99.95662, 99.9564, 99.90938, 100.0, 99.99094
173285.28052, 285.3190447254091, 284.8689265756607, 285.2728254595567, 25.058835284881987, 25.23249599677103, 25.23154569419042, 7130.408025396693, 7180.19273811295, 7173.82041089299, 136.39709751074133, 10.049338783215035, 1.6800089312655473, 7141.823861105974, 7175.505609582434, 7167.311417272065, 0.9999998912682873, 0.9999990889642492, 0.9999998985161405, 60.01613898032702, 60.01476345591728, 60.01630449453535, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 789.6666, 3.478447, 2745.07, 598.7351, 4.589668, 2747.865, 597.6687, 4.599716, 2747.411, 608.7848, 4.512843, 2745.214, 796.2036, 6.901192, 5494.634, 817.4736, 6.719991, 5484.331, 99.91255, 100.0, 99.9894, 99.90067, 99.986, 99.78187
173287.59616000002, 285.4361016406509, 285.0145791992756, 285.328966716379, 25.052005392311546, 25.235395227836378, 25.19851224231451, 7141.349074063395, 7155.847158097728, 7177.836846280648, 136.9865958066639, 3.854170638565847, -4.49610304776445, 7147.687536967847, 7165.45499029631, 7171.55452220689, 0.9999999488060585, 0.9999997447468448, 0.9999999671986316, 60.01565292155155, 60.01508798203824, 60.0163510972547, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3776, 3.499864, 2742.08, 598.5016, 4.586721, 2748.099, 593.9222, 4.624198, 2746.339, 612.7267, 4.472761, 2740.562, 795.5932, 6.906854, 5494.627, 814.6306, 6.732626, 5484.956, 99.79541, 100.0, 99.95858, 99.72564, 99.98587, 99.80479
173289.93652000002, 285.3746824325419, 284.84769084169216, 285.29420063209596, 24.983039956271483, 25.198850622815932, 25.151033571460143, 7123.765908880938, 7158.949198602371, 7163.19935827582, 141.76959757579698, 3.7946266152953285, -0.7188355733419485, 7125.139009285733, 7153.7615293490035, 7166.645853908666, 0.9999999990850946, 0.9999991049909722, 0.9999999944455205, 60.02077027921974, 60.01952797409003, 60.0204297289787, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 777.1477, 3.521637, 2736.444, 606.634, 4.526488, 2746.209, 587.6522, 4.665614, 2741.802, 619.0961, 4.410615, 2730.268, 789.3176, 6.955615, 5490.059, 820.7342, 6.668168, 5472.987, 99.59028, 99.94566, 99.78116, 99.3655, 99.90677, 99.59001
173292.29648000002, 285.42734130797226, 284.93495439821885, 285.33946550173346, 25.04325806553705, 25.223473110149026, 25.194158412317222, 7130.263813180883, 7170.525374076044, 7163.182369972478, 137.25944004250627, 5.638722627603784, -0.027579855968724587, 7135.832546788213, 7167.452414351087, 7169.534261571981, 0.9999999822299674, 0.9999996024302951, 0.9999999340733964, 60.02326081837322, 60.02112276674084, 60.02181832709383, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3776, 3.500042, 2741.898, 600.2916, 4.578616, 2748.16, 593.9028, 4.624013, 2746.226, 612.6685, 4.471474, 2740.224, 795.5742, 6.906488, 5494.738, 814.4716, 6.735373, 5485.239, 99.78093, 100.0, 99.95457, 99.73404, 99.98879, 99.81295
173294.61296000003, 285.43303829119805, 284.94734528659234, 285.41365589493694, 25.079356510905512, 25.18906722623933, 25.210098363755566, 7126.8409745226245, 7160.341673649132, 7166.06723075148, 136.94378199277344, 2.521595579480163, 1.0104120887394856, 7144.444795899051, 7152.93821493051, 7174.322397215915, 0.9999999419734947, 0.9999996500966309, 0.9999999888522981, 60.025054204091575, 60.01982905067108, 60.025207577691226, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.4171, 3.499685, 2741.955, 600.2526, 4.578984, 2748.155, 593.8445, 4.624566, 2746.45, 612.8627, 4.471107, 2740.277, 795.6123, 6.906123, 5494.732, 820.754, 6.668168, 5472.989, 99.79086, 100.0, 99.95252, 99.72977, 99.98778, 99.59209
173297.09860000003, 285.49645100006126, 285.0197718939572, 285.4452568121174, 25.064374130648904, 25.18927650008178, 25.182850368315307, 7131.269363684822, 7156.28631996781, 7161.761200653314, 135.60063306234815, 6.983331461562102, 3.6230843784035187, 7136.716442919236, 7161.945586331718, 7166.309449090344, 0.999999994543619, 0.9999996650265742, 0.9999999807566996, 60.02882716467581, 60.02789679472396, 60.027747378681376, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 789.6863, 3.477198, 2745.733, 593.9101, 4.624297, 2746.564, 600.2893, 4.577811, 2747.97, 607.3284, 4.515969, 2745.091, 799.8278, 6.870876, 5495.824, 825.9828, 6.610302, 5459.937, 99.92869, 99.9565, 100.0, 99.91126, 100.0, 99.34955
173299.46312, 285.5134933810466, 284.9977324546153, 285.3622930557481, 25.045893482721358, 25.221639779593584, 25.201131068970266, 7130.873220403939, 7164.050924516812, 7163.882421995074, 139.81156707792888, 10.113646952785075, -1.9158239570408568, 7132.059139322237, 7168.286875286961, 7173.511196759851, 0.9999999664160466, 0.9999995639490364, 0.9999999806918428, 60.02667269796503, 60.02755069677142, 60.02782380094998, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3381, 3.499864, 2741.683, 598.56, 4.593536, 2747.816, 593.8834, 4.624013, 2746.451, 608.746, 4.512843, 2745.38, 795.5551, 6.906488, 5494.734, 820.754, 6.667985, 5472.933, 99.78476, 100.0, 99.95448, 99.89679, 99.98781, 99.59002
173301.83676, 285.49263709840636, 284.9463476575827, 285.36938491089296, 25.079914136150983, 25.218550465017774, 25.18128708206821, 7124.475355058308, 7165.85751693251, 7163.0332407173355, 134.13154913548613, 8.999409729316994, 0.10313550149612638, 7134.103839823509, 7158.819926645522, 7164.477379593748, 0.9999997619977306, 0.9999991484515095, 0.9999998652783978, 60.03482992870942, 60.02969961729612, 60.033284357596834, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 780.1641, 3.510393, 2738.199, 589.9801, 4.655426, 2742.837, 588.3122, 4.66138, 2741.915, 600.4542, 4.57646, 2748.06, 789.3176, 6.955432, 5490.338, 814.2927, 6.736106, 5485.187, 99.70876, 99.83521, 99.79541, 100.0, 99.90472, 99.80875
173304.21024000001, 285.5947282304591, 284.957897087961, 285.3095429550307, 25.065027363977386, 25.226385215781367, 25.207889735572248, 7141.532375214805, 7167.954513795358, 7168.76237425637, 135.48803105644402, 8.49215906133577, -2.193829360478503, 7136.489738172417, 7168.487041174444, 7169.484718647496, 0.9999999727587208, 0.9999996256574725, 0.9999999656704126, 60.03747861432898, 60.03431179813325, 60.031940776150975, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.1607, 3.500577, 2741.525, 593.9101, 4.624113, 2746.455, 593.9222, 4.623829, 2746.395, 606.7847, 4.526082, 2746.07, 795.536, 6.906488, 5494.572, 820.754, 6.668351, 5473.047, 99.79695, 99.95055, 99.9504, 99.94062, 99.98486, 99.59208
173306.63652, 285.37633041893804, 284.8589538099054, 285.24939537151425, 25.07936185834879, 25.19305030070677, 25.208320240668897, 7142.492968657361, 7164.811913344087, 7178.18714681956, 133.93230737743443, 7.321180205146902, 1.5271826378757396, 7151.56055986596, 7166.4463856946495, 7170.790289969081, 0.9999999888716027, 0.9999991787396703, 0.999999882411689, 60.03353107469269, 60.03081341277264, 60.032625813501106, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3973, 3.499864, 2741.735, 593.9101, 4.624113, 2746.508, 593.8834, 4.624382, 2746.456, 606.7653, 4.525346, 2745.959, 795.5551, 6.906671, 5494.735, 814.4119, 6.734641, 5485.073, 99.78076, 99.95042, 99.95048, 99.93259, 99.9918, 99.81301
173308.94508, 285.3499258006193, 284.96501667745196, 285.2571367445882, 25.073574045393908, 25.203760513930078, 25.204359656953173, 7125.551493952452, 7165.263023603385, 7163.463606573445, 134.40047601496303, 6.660421309167305, 1.6206538106243897, 7129.379095146691, 7160.654431184683, 7162.699970592958, 0.9999999798636011, 0.999999185842467, 0.99999999962441, 60.027761495179945, 60.028502901153594, 60.02883571806433, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 789.7061, 3.476663, 2745.623, 600.2916, 4.578063, 2748.157, 600.1923, 4.577811, 2748.022, 612.8044, 4.471842, 2740.164, 801.8688, 6.853161, 5495.326, 808.1494, 6.794888, 5492.078, 99.9205, 100.0, 100.0, 99.72567, 99.99764, 99.93929
173311.28488000002, 285.3773738647057, 284.8620667210353, 285.29427223432714, 25.08883096217851, 25.20034817784331, 25.190822005983357, 7142.256898247311, 7163.670842723363, 7170.94806314737, 139.16693799761833, 5.1266775284514665, 2.0948481643472405, 7129.116598612694, 7166.478375702323, 7170.56014325674, 0.9999999811211366, 0.9999996817316845, 0.999999990173894, 60.02380547379689, 60.02340981235308, 60.027389419376135, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3578, 3.500221, 2741.74, 593.988, 4.624481, 2746.395, 593.9611, 4.624013, 2746.456, 607.309, 4.516705, 2745.084, 795.5551, 6.906854, 5494.571, 814.4318, 6.735007, 5484.897, 99.78302, 99.95247, 99.95467, 99.91135, 99.98484, 99.81407
173313.57, 285.58681107529503, 285.0540055755497, 285.4312017893191, 25.05319457784981, 25.176876473408903, 25.147794439763366, 7125.822647645991, 7153.818824984873, 7157.039791244693, 135.85472437405178, 4.216393471499032, -1.0959834028362252, 7128.341390462012, 7152.018260875942, 7155.266668502915, 0.9999999110017713, 0.9999997398438167, 0.9999999998774928, 60.02160791395455, 60.02446474817051, 60.024173431134145, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3973, 3.499864, 2741.803, 600.097, 4.577879, 2747.995, 592.9904, 4.630456, 2745.218, 615.4648, 4.446836, 2736.115, 791.8737, 6.938813, 5491.447, 819.4022, 6.683001, 5475.048, 99.78913, 100.0, 99.91783, 99.57829, 99.94153, 99.62958
173315.95816, 285.3922650080983, 284.91655312649596, 285.227335558549, 25.05367820141352, 25.212890064719105, 25.21264655411528, 7129.510408587341, 7168.049408966459, 7173.996817620505, 138.25349242070752, 8.567626295690843, -4.152300359302444, 7136.130595068505, 7172.827994968473, 7180.2272290920755, 0.9999998991402276, 0.999999495009753, 0.9999999777000695, 60.03303990163662, 60.029680974831145, 60.02856296302374, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 779.0798, 3.511821, 2739.704, 603.3655, 4.558538, 2747.77, 592.2916, 4.632113, 2746.115, 612.8627, 4.471842, 2740.502, 795.5742, 6.906671, 5494.842, 814.4915, 6.733359, 5484.956, 99.67885, 100.0, 99.93206, 99.73405, 99.98977, 99.80889
173318.31736000002, 285.4853432629363, 285.10592249054486, 285.40421301038486, 25.07032233808924, 25.21034814070654, 25.180048910086672, 7124.823796966123, 7164.562852468099, 7166.741885934003, 135.35345863041516, 4.445353785382395, -1.7256317671658508, 7130.230284516701, 7161.759296468817, 7167.457116370269, 0.9999996753671352, 0.9999995372196138, 0.9999999931501807, 60.0266478496259, 60.03014814189254, 60.02647137510167, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3381, 3.499864, 2741.74, 600.2137, 4.578432, 2748.214, 593.9222, 4.624013, 2746.341, 612.8433, 4.471658, 2740.277, 795.5932, 6.906854, 5494.679, 820.754, 6.668168, 5472.933, 99.78686, 100.0, 99.95244, 99.72979, 99.99185, 99.5911
173320.62484, 285.5161273897392, 285.07812533453085, 285.36804988784144, 25.063743103857405, 25.219671530354255, 25.17867020396305, 7136.583936805043, 7167.866339102412, 7164.417831601431, 136.45508607211332, 10.327851156851807, -0.5104041613740264, 7140.448543202789, 7171.669080833307, 7168.254430354677, 0.9999999605067493, 0.9999989335657383, 0.9999999946587, 60.024931496889025, 60.02645324085108, 60.0267626411288, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 789.7061, 3.476841, 2745.565, 593.8712, 4.624665, 2746.454, 600.3087, 4.578547, 2748.082, 606.6876, 4.526082, 2745.907, 801.8116, 6.853892, 5495.601, 827.0763, 6.596568, 5455.583, 99.92242, 99.95658, 100.0, 99.93865, 100.0, 99.27538
173322.95448000001, 285.3910578096054, 284.9381952028356, 285.2114583622827, 25.071188421927406, 25.199269573945116, 25.173506983983792, 7138.1430846759895, 7160.053327953901, 7170.98729931275, 137.58038433919592, 4.037989934101915, -4.611286068310392, 7139.31570465779, 7169.109042075237, 7167.376745187381, 0.9999998076434677, 0.9999997148251043, 0.99999998341021, 60.026578931313125, 60.02740370953324, 60.02959553223181, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3973, 3.499864, 2741.73, 600.3304, 4.578984, 2747.992, 593.8251, 4.62475, 2746.396, 612.8821, 4.472577, 2740.271, 795.5932, 6.906306, 5494.788, 820.754, 6.668168, 5472.928, 99.7905, 100.0, 99.95262, 99.72955, 99.98879, 99.59101
173325.27000000002, 285.3935225261606, 284.9333197238308, 285.1796435315428, 25.08765604600715, 25.213658169768337, 25.19769463921625, 7141.970705863554, 7165.10260223997, 7172.890416519971, 139.76799288757275, 6.248085615256059, 5.8215777062473535, 7141.724027698285, 7158.516230659795, 7172.905646262916, 0.9999999951500051, 0.9999999855076802, 0.9999999583686304, 60.02655813568433, 60.02525509317388, 60.0274470871986, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3578, 3.499685, 2742.008, 600.1943, 4.577879, 2748.102, 593.8445, 4.624382, 2746.45, 606.7264, 4.525714, 2746.014, 795.5932, 6.906488, 5494.731, 820.5751, 6.669633, 5473.902, 99.78076, 100.0, 99.95444, 99.93857, 99.98688, 99.60874
173327.63264000003, 285.5260625724771, 285.08823635059576, 285.4239069853329, 25.080543116273986, 25.210811585122826, 25.19795319669004, 7144.395479561811, 7159.08668044833, 7170.327629262058, 132.20502258138413, 13.858471635230217, 5.3702027839322, 7139.438819359142, 7163.774798842386, 7161.985548363863, 0.9999998962837363, 0.9999989758802253, 0.9999999108272027, 60.03036717230568, 60.02923995063092, 60.02765529584828, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 777.0491, 3.521637, 2736.564, 606.5952, 4.527594, 2746.155, 587.7104, 4.665062, 2742.361, 601.095, 4.568002, 2747.857, 791.3777, 6.934795, 5493.109, 817.593, 6.702229, 5477.501, 99.59464, 99.94787, 99.78729, 100.0, 99.94905, 99.69401
173329.92024, 285.50889708490035, 285.058736269877, 285.3979805354291, 25.10453920496868, 25.22396789514892, 25.208355778823403, 7140.4206423700125, 7164.198623158364, 7172.369885702311, 137.08041414139188, 7.3717861879501925, 5.209570066230981, 7138.11384198132, 7163.71199718723, 7167.68835247108, 0.9999999209001545, 0.999999705658431, 0.9999999915120686, 60.0314129574427, 60.030728519107896, 60.033773499149, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3381, 3.500756, 2741.268, 600.2137, 4.578432, 2748.16, 593.9999, 4.623645, 2746.513, 606.7653, 4.525714, 2745.957, 795.5551, 6.906671, 5494.734, 815.0084, 6.728964, 5484.333, 99.76585, 100.0, 99.95466, 99.93679, 99.98887, 99.79853
173332.23064000002, 285.4077634513355, 284.99114153295767, 285.28922292930116, 25.059112686171478, 25.195202742936353, 25.1998552707081, 7131.642328742047, 7164.840296688367, 7160.851660110903, 137.16702874095404, 5.5196933670085855, 0.90856205408204, 7125.413118280349, 7152.865055660264, 7170.66110392709, 0.9999999245891411, 0.9999994389089449, 0.9999999577694529, 60.03288744618613, 60.03556611169135, 60.03169125173331, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 774.7031, 3.528775, 2733.676, 597.0425, 4.606246, 2747.357, 598.8528, 4.588672, 2748.13, 612.3967, 4.472394, 2740.282, 801.8306, 6.853527, 5495.44, 807.7319, 6.800198, 5492.462, 99.48953, 99.99376, 100.0, 99.74018, 100.0, 99.95366
173334.59552, 285.483990141863, 285.0409466290554, 285.4896849925082, 25.104116144300935, 25.245031474644062, 25.20922205017835, 7141.708384975196, 7171.582311790007, 7172.384864145782, 136.7647371717544, 5.617717620883013, 1.3597991847318553, 7139.162864164328, 7165.505771315975, 7172.075252434293, 0.9999999246595896, 0.9999989500047471, 0.9999997602925536, 60.0363007139857, 60.03715934503261, 60.03592121090015, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 776.0043, 3.525028, 2736.062, 600.2137, 4.578616, 2747.987, 593.9611, 4.624382, 2746.509, 606.8235, 4.525346, 2746.021, 795.5742, 6.907036, 5494.512, 814.5511, 6.733176, 5484.783, 99.57761, 100.0, 99.95253, 99.94267, 99.98975, 99.80785
173336.94528, 285.4011826002164, 285.01216280231176, 285.22255068541585, 25.07785754194867, 25.216060026989933, 25.18401129346719, 7141.552683866527, 7168.083601163478, 7166.753391940879, 141.32463824885008, 3.1657550555983107, -2.229446699838263, 7134.722194721119, 7161.178723103865, 7164.046403032131, 0.999999943226134, 0.9999997057528814, 0.999999688043702, 60.03151652594916, 60.0314193446916, 60.03562917367133, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 777.1083, 3.521994, 2736.511, 600.2721, 4.577879, 2747.993, 593.9417, 4.623829, 2746.287, 612.8239, 4.472577, 2740.559, 795.5551, 6.906488, 5494.679, 814.5114, 6.733908, 5484.844, 99.583, 100.0, 99.95066, 99.73012, 99.98783, 99.80782
173339.24944, 285.5791974561774, 285.011045342285, 285.29589421058614, 25.050937318397512, 25.195950167371237, 25.19200272222927, 7124.2162373822775, 7162.06260116231, 7162.806029754691, 135.30627817991058, 5.041925733068183, -1.2374375133163085, 7137.495118383167, 7161.132993314139, 7167.219413912424, 0.9999999566935631, 0.9999997878129098, 0.9999999286771843, 60.034044059236635, 60.02498003764, 60.025947914105856, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.2987, 3.499864, 2741.788, 606.5952, 4.527041, 2746.209, 587.6328, 4.665062, 2741.744, 619.0961, 4.409696, 2730.384, 789.3176, 6.955615, 5490.338, 820.7342, 6.667802, 5472.933, 99.77903, 99.94568, 99.78316, 99.37357, 99.90874, 99.59004
173341.58292000002, 285.45585214827145, 285.00523793275954, 285.3701420494576, 25.08502130964871, 25.199357280311986, 25.19752634657383, 7133.378970357429, 7160.580588650002, 7170.068798943024, 135.04074014811454, 4.41780008394835, -3.117856882968681, 7131.218922551851, 7169.293848919611, 7176.819269164531, 0.9999999775018077, 0.9999998443627439, 0.9999998785471139, 60.02877909709799, 60.03382021570153, 60.032018517672874, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 776.9506, 3.522172, 2736.774, 600.2526, 4.577879, 2748.157, 593.8445, 4.624566, 2746.453, 612.8044, 4.471474, 2740.276, 795.6123, 6.906671, 5494.787, 815.0084, 6.724752, 5483.023, 99.58682, 100.0, 99.95462, 99.72966, 99.98682, 99.7747
173343.90232000002, 285.5095837081852, 285.0479352693265, 285.39964081782387, 25.081043501402405, 25.230001619783454, 25.215546152745883, 7141.147296944033, 7175.057378659672, 7170.495629577216, 139.72737075606437, 4.774195958531891, 4.302306122090158, 7136.122170340138, 7172.023870285333, 7174.444556562542, 0.9999999858038647, 0.9999998713320674, 0.9999999986546, 60.03294749379104, 60.031330818266746, 60.03198552844471, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3578, 3.499685, 2741.678, 600.2332, 4.578063, 2748.051, 593.8251, 4.624013, 2746.621, 612.1442, 4.477909, 2742.507, 797.3481, 6.888956, 5495.569, 824.0742, 6.621839, 5461.371, 99.78076, 100.0, 99.96065, 99.78196, 100.0, 99.40162
173346.23196, 285.39973765563667, 284.90824698137124, 285.28383937917914, 25.079600959197403, 25.22745862014805, 25.193463528233952, 7140.434346240108, 7162.357690880044, 7161.643733878693, 134.9743908940909, 2.819941655128332, 3.1189016460116363, 7138.162962632669, 7159.743049933105, 7162.55838466351, 0.999999950117271, 0.9999999505936452, 0.9999999994710642, 60.03027036175633, 60.02824502794151, 60.02581260374149, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 789.7849, 3.477912, 2745.242, 595.2331, 4.611035, 2747.471, 597.261, 4.600268, 2747.466, 610.3771, 4.489125, 2742.157, 796.5469, 6.898453, 5494.684, 820.8734, 6.667802, 5472.934, 99.91049, 99.99161, 99.99533, 99.79821, 99.98804, 99.59112
173348.55016, 285.5650300022194, 285.0026198818856, 285.41059290602504, 25.080850969985985, 25.220337438432196, 25.222805370724775, 7142.832863064105, 7165.2511797152165, 7174.890382446342, 134.5159954458574, 6.267599136483568, -3.361370595082917, 7139.229044375025, 7154.403294949905, 7171.919122594525, 0.9999999916070808, 0.99999976566317, 0.9999999163029969, 60.02872622415215, 60.02687236260393, 60.02744395035742, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3973, 3.500042, 2741.951, 600.2916, 4.577879, 2747.934, 593.7281, 4.624198, 2746.345, 606.7458, 4.524978, 2745.96, 795.5932, 6.906306, 5494.794, 820.754, 6.668168, 5472.933, 99.78284, 100.0, 99.95061, 99.93244, 99.9889, 99.59209
173350.89052000002, 285.5781501393903, 285.05394896813243, 285.48773020017626, 25.091035389653012, 25.22077999666041, 25.208681471971683, 7132.1655030665015, 7168.589116998182, 7172.39815556258, 135.44677074364517, 11.006270380760043, 0.517774156017822, 7138.623531523195, 7164.900437939781, 7165.666932686886, 0.999999995597301, 0.9999994713639977, 0.9999999032560137, 60.02871510398848, 60.02961751411314, 60.02818077883932, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 777.2266, 3.520923, 2736.33, 606.5562, 4.52741, 2746.156, 587.6522, 4.665062, 2741.75, 600.4736, 4.576276, 2747.84, 789.3176, 6.955432, 5490.446, 814.5909, 6.732993, 5484.897, 99.5882, 99.94375, 99.78342, 100.0, 99.90584, 99.81096
173353.2306, 285.5261842174537, 284.92440656704116, 285.2277803183698, 25.082618702934877, 25.22188699632439, 25.21203810420509, 7137.540739878357, 7158.956444252381, 7161.9614851336955, 134.37839811211097, 8.918652807059516, 2.175103036457358, 7132.176466177303, 7161.674650835199, 7174.083559269659, 0.9999997026746363, 0.9999989088388533, 0.9999999650655502, 60.027775635270686, 60.030007583371365, 60.02787269664126, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 783.3973, 3.500042, 2741.803, 600.058, 4.577695, 2748.104, 593.9417, 4.623829, 2746.341, 606.7264, 4.525346, 2745.958, 795.5932, 6.906488, 5494.677, 820.754, 6.668168, 5472.815, 99.78075, 100.0, 99.95453, 99.93652, 99.98874, 99.59001
173355.54644, 285.5090077143328, 285.00630903789875, 285.34263333052087, 25.093562000753312, 25.209438143445738, 25.224229763244935, 7136.716433454137, 7170.237196242535, 7162.9462181932995, 138.6943452136643, 6.399471813851505, 0.5636914927038106, 7135.351293032999, 7173.205223149481, 7174.931553120917, 0.9999999154339003, 0.9999993924524064, 0.9999999987117709, 60.027460261351706, 60.02752429855301, 60.02779378028614, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 777.0097, 3.521994, 2736.675, 600.2137, 4.578248, 2748.27, 593.9611, 4.623829, 2746.285, 606.6487, 4.525714, 2745.907, 795.5742, 6.906306, 5494.629, 814.3523, 6.73574, 5485.243, 99.58437, 100.0, 99.95045, 99.93855, 99.98887, 99.814
173357.87124, 285.44183012215274, 284.98178484078596, 285.23826096206415, 25.07928514025337, 25.21192207222524, 25.17730722471179, 7128.347190264944, 7161.444634291609, 7166.437932711784, 140.9894779905644, 8.50647799786293, 2.5407949784143966, 7141.297313973403, 7164.7186990636865, 7170.686272921768, 0.9999998202636113, 0.99999928342294, 0.9999999969698432, 60.02122755095362, 60.02376969168335, 60.022164561100176, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 770.6221, 3.540911, 2729.415, 594.0074, 4.62356, 2746.45, 600.3475, 4.577811, 2748.074, 612.8239, 4.471658, 2740.221, 801.7353, 6.854805, 5495.476, 808.9844, 6.781886, 5490.096, 99.33638, 99.95444, 100.0, 99.73389, 100.0, 99.90342
173360.19968000002, 285.3420930955738, 284.8359886865594, 285.24931713828244, 25.073657163697924, 25.221131797260576, 25.19370310766483, 7134.504194449402, 7166.173771196213, 7173.908563485671, 136.57268394554148, 5.073283394883859, 4.55570047719948, 7142.468440575387, 7159.092106409086, 7172.498383326482, 0.9999999812589601, 0.9999998374272563, 0.999999994461301, 60.02436063948412, 60.02153369749189, 60.02286662408055, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 776.9506, 3.521994, 2736.712, 600.2916, 4.578063, 2748.097, 593.7669, 4.624566, 2746.395, 608.4935, 4.510453, 2743.88, 795.5932, 6.906671, 5494.844, 814.4517, 6.734641, 5485.129, 99.58491, 100.0, 99.95249, 99.87969, 99.98781, 99.80877
173362.5578, 285.45490761255155, 284.9736850033862, 285.3137680309651, 25.048595405077567, 25.195121054698255, 25.173633741317456, 7132.435147790248, 7153.192514818991, 7155.526878187502, 137.41355994469632, 2.8840007344324476, -0.9926251029851301, 7136.096284690223, 7159.050554974654, 7164.868742841868, 0.9999999992077442, 0.9999997201072903, 0.9999999742422034, 60.025636607977624, 60.02255507826893, 60.021046265190115, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 600 800 800], 5500.0, [], 777.3843, 3.51771, 2737.953, 602.1982, 4.563144, 2747.772, 590.9716, 4.646102, 2743.764, 617.3872, 4.423118, 2731.859, 790.1951, 6.953424, 5490.333, 820.6944, 6.668351, 5472.813, 99.63145, 100.0, 99.8769, 99.4565, 99.90584, 99.59208
