TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
175196.60264000003, 285.5700722264646, 285.0016533653085, 285.27328318623444, 25.06343125874869, 25.189820511652847, 25.200679934786073, 7126.571296041081, 7161.528935784484, 7163.32886290676, 134.1091195916306, 8.016650469581919, 3.355750682497046, 7127.900086522164, 7167.233072833095, 7163.910564915953, 0.9999999755444078, 0.9999981207340793, 0.9999997948240629, 60.03025649249971, 60.028723992984816, 60.02716786659168, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 782.4707, 3.502898, 2742.118, 593.8323, 4.624665, 2746.51, 587.9434, 4.663037, 2742.024, 777.4155, 3.519981, 2736.723, 796.6805, 6.897722, 5495.055, 595.301, 9.228371, 5493.77, 99.76239, 99.95663, 99.7935, 99.58647, 99.99365, 99.96709
175198.93240000002, 285.4986472423459, 284.96476728599333, 285.1401044899465, 25.070761410601207, 25.22831891969498, 25.213196373392613, 7139.061084659993, 7170.049266010039, 7165.5978806274625, 130.74893569901565, 19.13974127550864, -1.368743691411055, 7144.563388445891, 7174.606131023332, 7159.514698617591, 0.9999998311198871, 0.9999988986037206, 0.9999999348889245, 60.032713359227486, 60.03259037606044, 60.03396154145786, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.7128, 3.498079, 2742.011, 594.1825, 4.622455, 2746.567, 594.1163, 4.621805, 2746.676, 783.5324, 3.499021, 2742.064, 796.6423, 6.897905, 5495.052, 595.2811, 9.228371, 5493.654, 99.79865, 99.95868, 99.96273, 99.78067, 99.9936, 99.96816
175201.25028, 285.6796250477437, 285.0911235694618, 285.36065822259116, 25.10279819641933, 25.232629225488903, 25.238326504396206, 7146.750535786723, 7175.216872296941, 7173.778518948429, 133.60605070738393, 14.84456320223967, 0.11558640832890887, 7146.759968234189, 7163.011860648103, 7165.8215523075305, 0.9999999527456491, 0.9999989944230689, 0.9999998908466914, 60.028659710408355, 60.03079660261616, 60.03284816754307, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 790.0215, 3.475949, 2745.971, 600.5056, 4.575853, 2748.213, 600.5029, 4.575971, 2747.968, 790.057, 3.474751, 2745.528, 802.8225, 6.844396, 5495.257, 601.5238, 9.135895, 5495.469, 99.94293, 100.0, 100.0, 99.92089, 99.99733, 99.99864
175203.55740000002, 285.45233979060527, 285.0153726146152, 285.23762865177724, 25.099637866922382, 25.21012315359907, 25.197446617409035, 7139.056104525627, 7167.451646880472, 7167.560357502607, 129.27246829007026, 10.136793535934657, 4.920999605702491, 7143.774187895141, 7170.583305213753, 7174.181000937055, 0.9999997338057868, 0.9999989468779218, 0.9999999610816357, 60.028780707967336, 60.030802427099005, 60.031206920223624, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.8311, 3.498614, 2742.347, 594.202, 4.622639, 2746.568, 594.0775, 4.622909, 2746.455, 783.6295, 3.498653, 2741.787, 796.6614, 6.89754, 5495.162, 595.2811, 9.228371, 5493.648, 99.80318, 99.95873, 99.96073, 99.78474, 99.99256, 99.96804
175205.95080000002, 285.51208808548216, 285.0893974636791, 285.3268453745743, 25.038097345136887, 25.177572170389354, 25.171489151425096, 7123.423012793514, 7156.064176635801, 7154.298539510909, 136.09140249626716, 12.782192444779866, 1.4287429866078583, 7113.736213785448, 7157.372555079203, 7155.096844468521, 0.9999998741232057, 0.9999994730410736, 0.9999998711085462, 60.024357261240205, 60.02697599246432, 60.027392692507604, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.6733, 3.498793, 2741.896, 600.5639, 4.575853, 2748.212, 594.194, 4.621437, 2746.512, 783.7266, 3.498285, 2740.846, 795.7649, 6.909958, 5494.475, 592.7761, 9.263346, 5489.763, 99.78872, 100.0, 99.96068, 99.7492, 99.98248, 99.90931
175208.26852, 285.4837203586988, 284.9302260668416, 285.1539932621531, 25.05173829780205, 25.239531034561576, 25.18191139988677, 7135.008204233765, 7169.449145121162, 7173.400137762201, 134.24445610664014, 9.11543905378494, 6.808292709547459, 7145.022996127304, 7172.232048648837, 7164.359220022676, 0.999999740306126, 0.999998949330061, 0.9999998001804723, 60.03283637827158, 60.03032964606062, 60.02905088159651, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 777.4828, 3.519852, 2736.835, 606.206, 4.529988, 2746.377, 589.3604, 4.652361, 2744.154, 780.3672, 3.508949, 2739.722, 794.9065, 6.911967, 5494.799, 594.5853, 9.233498, 5493.633, 99.60036, 99.95177, 99.87087, 99.70148, 99.98862, 99.96457
175210.62620000003, 285.392502196639, 284.93872074067355, 285.23343354244537, 25.05827051847717, 25.217214672334695, 25.21336484512288, 7139.032057267163, 7168.7216049811, 7163.289899511955, 134.41197823599487, 10.000651451860946, 2.1685047836340345, 7137.681372812648, 7165.051162056222, 7160.403346083635, 0.9999996284276876, 0.9999994691884573, 0.9999999862088074, 60.02818394137603, 60.027575371830935, 60.03137120250393, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.8311, 3.498079, 2741.979, 600.6417, 4.575669, 2748.218, 589.0499, 4.660276, 2742.141, 777.4544, 3.519981, 2736.496, 796.6805, 6.897174, 5495.0, 595.301, 9.228188, 5493.595, 99.79171, 100.0, 99.81369, 99.59445, 99.99264, 99.96918
175213.02216000002, 285.63053331086337, 285.04372572511807, 285.26389623254886, 25.063346643963943, 25.209606179240986, 25.17243444009325, 7131.566027977035, 7164.5646735400005, 7155.53904301879, 138.18661317175383, 10.491362493151428, 4.7680799054311365, 7125.609547320223, 7165.380459544601, 7160.900647588584, 0.9999999946370302, 0.9999987182901116, 0.9999997440995184, 60.0315981643312, 60.02722313079502, 60.03015004132057, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 789.9229, 3.476127, 2746.287, 594.1825, 4.623007, 2746.565, 581.5569, 4.701693, 2734.522, 771.1434, 3.540022, 2729.655, 802.9752, 6.844213, 5495.317, 601.5834, 9.134796, 5495.342, 99.92781, 99.95864, 99.52234, 99.34321, 100.0, 99.99875
175215.38248, 285.3209471272095, 284.9372172219324, 285.20117877005026, 25.06131541099614, 25.201247789223807, 25.17348308150667, 7132.8126851697725, 7158.779496594137, 7162.566116657735, 134.11275240355212, 10.179440856683868, 3.309542226343183, 7140.398544857066, 7169.16087437058, 7167.381511822396, 0.9999999128011862, 0.9999985862844204, 0.9999999999208344, 60.0262366683103, 60.0254006669179, 60.03291315846383, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.9099, 3.498614, 2742.289, 600.6223, 4.576406, 2747.992, 587.9628, 4.663589, 2741.968, 777.4155, 3.520165, 2736.728, 796.6614, 6.89754, 5495.169, 595.2811, 9.228554, 5493.595, 99.80092, 100.0, 99.78937, 99.59621, 99.99166, 99.96709
175217.67708000002, 285.44124456981075, 284.9756025612996, 285.2248056102635, 25.08510635030282, 25.217488806858114, 25.21226640762352, 7135.577682621777, 7164.459914840945, 7171.728935404015, 133.7271283630355, 10.375992080377273, -0.6433623820221328, 7123.941645977975, 7159.390834046441, 7158.754952142972, 0.9999998594988934, 0.9999988535204453, 0.9999999369618287, 60.02411198223283, 60.02633893687909, 60.028608890407675, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.8311, 3.498614, 2742.084, 594.163, 4.62356, 2746.563, 588.021, 4.663221, 2742.083, 777.4544, 3.519797, 2736.442, 796.6614, 6.897722, 5495.107, 595.2811, 9.228554, 5493.654, 99.79554, 99.95842, 99.79359, 99.59022, 99.99572, 99.96816
175220.05288, 285.4270828982324, 284.99652037253134, 285.1397942463984, 25.067048844370873, 25.20474045478149, 25.181528197546218, 7122.41603645031, 7153.725884298042, 7164.552307556121, 131.0036519489754, 10.180078561593291, 2.2770843313955993, 7133.873778196365, 7156.638661684027, 7162.962269055619, 0.9999997430995164, 0.9999991399024399, 0.9999998983468924, 60.0246220286333, 60.02602423226354, 60.02507294665496, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 777.5026, 3.520209, 2737.056, 587.9373, 4.663715, 2742.046, 594.2716, 4.621805, 2746.619, 783.7849, 3.498469, 2741.952, 790.4049, 6.943562, 5492.013, 589.9132, 9.292645, 5489.565, 99.60279, 99.7984, 99.96073, 99.79073, 99.93409, 99.87963
175222.36492000002, 285.4142216561466, 285.0534362890968, 285.26242912956553, 25.07281266748096, 25.24021115442554, 25.199567604045104, 7137.722585827676, 7158.364177091137, 7165.576602931191, 132.8255068838971, 11.978357589330244, 1.4922117376397637, 7140.633056744062, 7159.056859879779, 7159.846221697558, 0.9999995280531315, 0.9999981377565045, 0.9999998652153395, 60.02828895361657, 60.02983290251852, 60.028794477158506, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.8311, 3.498079, 2742.352, 594.1436, 4.622639, 2746.677, 588.4869, 4.658619, 2743.481, 777.4738, 3.519429, 2736.558, 796.6614, 6.897357, 5494.945, 595.2811, 9.228371, 5493.655, 99.79081, 99.9627, 99.81977, 99.58407, 99.99373, 99.96807
175224.66836, 285.29885634424727, 284.9869867666641, 285.1965993097981, 25.06995301480754, 25.21160681149055, 25.21792240982953, 7130.619930970962, 7156.062524082081, 7164.095787098926, 131.29517641886616, 10.74375569974518, 2.3252239837224806, 7135.521443985702, 7164.0867749950985, 7166.3285405707275, 0.9999999789416962, 0.9999987509502535, 0.9999999928307624, 60.02461521849114, 60.024468671683394, 60.02123250133793, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.8705, 3.496473, 2742.837, 595.9141, 4.610482, 2747.754, 596.9504, 4.600084, 2747.8, 773.3571, 3.533403, 2730.994, 802.3456, 6.849144, 5495.309, 601.1063, 9.139923, 5495.487, 99.82294, 99.99153, 100.0, 99.39813, 99.99827, 100.0
175227.06228, 285.54115897953227, 285.0553856287872, 285.27326653799395, 25.098780744127122, 25.20912788783543, 25.20100562070293, 7139.219035768057, 7164.801905085642, 7166.1884958521505, 137.0571879868976, 9.511540554680863, -0.13075309591977202, 7132.399740446377, 7156.313020174557, 7166.4108155054155, 0.9999998584447523, 0.9999992945973899, 0.9999997236278544, 60.023922425847395, 60.02318280064799, 60.02586875028934, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 786.2757, 3.489691, 2742.836, 595.3499, 4.618955, 2746.51, 594.2522, 4.621805, 2746.566, 777.4932, 3.520165, 2736.447, 796.6232, 6.897905, 5495.054, 595.2811, 9.228554, 5493.708, 99.8446, 99.96491, 99.95668, 99.60433, 99.99767, 99.96818
175229.40028, 285.3109295938649, 284.94735452388164, 285.1573303034973, 25.08578302982735, 25.21895781505854, 25.204595904816145, 7131.068109246204, 7162.882633162581, 7165.164369907377, 138.55029441071702, 11.455375377453947, 2.4563406963522993, 7139.5062303496015, 7160.055103735573, 7162.0569036062525, 0.9999997398692609, 0.9999992539545284, 0.999999964340571, 60.02022467353961, 60.019585672601735, 60.0200558173498, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.8311, 3.498614, 2742.074, 600.525, 4.576037, 2747.934, 594.194, 4.622357, 2746.621, 777.435, 3.520165, 2736.554, 796.6614, 6.89754, 5495.055, 595.301, 9.228188, 5493.655, 99.80109, 100.0, 99.95865, 99.59429, 99.99671, 99.96818
175231.77108, 285.4859405503047, 285.01612125778263, 285.1364895095703, 25.049097463487087, 25.1884139441806, 25.18161852205502, 7135.44631322179, 7163.090362357574, 7160.617784457476, 134.83404369170012, 11.149698114625608, 3.738221729695397, 7135.5406029759015, 7157.710615632318, 7160.411101446364, 0.9999994078496387, 0.9999985973907625, 0.9999999127020562, 60.017632456209476, 60.01365098123215, 60.01923073367701, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 777.4828, 3.52003, 2736.835, 606.8091, 4.524462, 2746.042, 588.021, 4.663589, 2742.084, 783.7266, 3.498837, 2741.773, 790.4049, 6.947214, 5491.157, 588.9589, 9.313521, 5485.541, 99.60261, 99.93353, 99.79554, 99.79108, 99.92272, 99.81944
175234.13116000002, 285.3560243731629, 285.0569848763051, 285.2055003487822, 25.050982680433645, 25.22198564838125, 25.179728740832353, 7130.1540170668, 7166.593606802972, 7163.90855115268, 136.8352808805655, 7.707951734496419, 4.529590047362035, 7141.103426766524, 7160.953490326382, 7165.504067844746, 0.9999995327843965, 0.9999993355674576, 0.99999988509261, 60.021723999419315, 60.02322555640231, 60.02035407489585, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.7916, 3.498436, 2742.064, 600.6417, 4.575485, 2748.158, 594.2328, 4.623093, 2746.676, 777.3961, 3.519981, 2736.34, 796.6423, 6.897905, 5495.22, 595.301, 9.228554, 5493.708, 99.79501, 100.0, 99.96048, 99.59216, 99.99564, 99.96914
175236.51752000002, 285.4522038818211, 284.99197014990926, 285.32844951793555, 25.063191967969807, 25.168028425696253, 25.17731205419822, 7121.512079269853, 7158.9307561730475, 7162.025952957614, 136.39642298232343, 13.18814548583805, 0.36438253728738346, 7125.967866709361, 7169.320313857534, 7163.189834366658, 0.999999617994805, 0.9999987742883165, 0.9999999897371833, 60.01476290883303, 60.015326871441204, 60.01419341069898, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.8705, 3.498436, 2742.289, 600.525, 4.576037, 2748.214, 588.021, 4.663221, 2741.915, 777.4155, 3.520533, 2735.554, 797.6151, 6.884208, 5495.774, 598.1639, 9.179844, 5495.55, 99.80091, 100.0, 99.79763, 99.56601, 100.0, 100.0
175238.89164000002, 285.49635399462824, 285.0555927867473, 285.23381469972446, 25.08441268672847, 25.19810410049154, 25.176308317859824, 7131.4340383273775, 7162.265256218481, 7165.281098467164, 137.33556953972857, 12.108621803509493, 5.285013605421227, 7126.405785105853, 7166.801979527537, 7160.985576385038, 0.9999999959443043, 0.9999989862142661, 0.99999980081173, 60.0154261685478, 60.01673945614915, 60.01511737305353, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 790.2186, 3.475949, 2745.151, 595.2526, 4.615271, 2747.583, 583.304, 4.688071, 2738.326, 775.0465, 3.526048, 2735.331, 797.1192, 6.893704, 5495.063, 595.3805, 9.227821, 5493.655, 99.90716, 99.99138, 99.65879, 99.53145, 99.99285, 99.96818
175241.21068000002, 285.4749384367459, 285.1111636954213, 285.3506711597347, 25.07436360467258, 25.193096790916375, 25.20947247419313, 7137.481982903157, 7157.542377861182, 7161.411962056513, 133.58443398651616, 9.926141869884532, 1.7997376048308524, 7126.0146871013585, 7162.209233738047, 7166.098488093066, 0.999999892430281, 0.9999988298223237, 0.9999999903481713, 60.02260188330041, 60.021923974557055, 60.020156919201455, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.7522, 3.498436, 2742.236, 595.3499, 4.61435, 2746.626, 587.9628, 4.663405, 2741.969, 777.4155, 3.519613, 2736.553, 796.6805, 6.89754, 5495.055, 595.301, 9.228554, 5493.654, 99.79672, 99.97089, 99.79342, 99.59025, 99.99365, 99.96697
175243.56324000002, 285.5273583793989, 284.9573151596791, 285.2089236587497, 25.02806656842907, 25.19144984954454, 25.169438903110617, 7129.7969282596105, 7148.671344113776, 7164.721703272064, 137.6399632580269, 8.895266172442916, 2.1879023517938663, 7131.0684426076195, 7160.913545002357, 7157.629854156107, 0.9999999975312484, 0.9999993626651298, 0.9999999821378681, 60.02124484265189, 60.020655919791864, 60.017214790873076, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 777.8378, 3.52003, 2736.946, 587.9373, 4.663531, 2742.101, 594.2522, 4.622725, 2746.452, 783.6489, 3.498285, 2741.951, 790.3668, 6.947397, 5490.984, 588.9589, 9.313704, 5485.42, 99.60854, 99.79408, 99.95452, 99.7844, 99.92562, 99.82052
175245.93536, 285.5048350310566, 284.9650542267106, 285.2715814502129, 25.050076923138043, 25.208863344742074, 25.211188703715255, 7135.2902362247405, 7160.543698590723, 7166.841586032555, 134.54415127935465, 10.41482743377128, 6.625682856469211, 7136.866621232505, 7163.903841997856, 7159.209979478735, 0.9999999772242646, 0.9999994534641168, 0.9999998659482633, 60.02299804972034, 60.01973306283895, 60.02375915654095, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.7128, 3.498793, 2741.916, 594.2214, 4.622087, 2746.678, 587.9434, 4.663589, 2742.027, 777.4155, 3.519613, 2736.389, 796.6805, 6.89754, 5495.165, 595.301, 9.228554, 5493.714, 99.81293, 99.95471, 99.79346, 99.58827, 99.99572, 99.96488
175248.22396, 285.53167301734067, 285.0315753109739, 285.2723338338101, 25.07134030268924, 25.217123305316264, 25.16295142387086, 7132.13641037106, 7161.6496917675995, 7165.791533563086, 140.72362581624748, 5.727680975194289, 1.9526719153800514, 7120.129526246069, 7164.431313279318, 7163.556631295123, 0.9999999522500886, 0.9999991748966245, 0.9999999959276871, 60.0199456589973, 60.02222276286257, 60.02213036709509, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 777.3646, 3.52003, 2736.835, 594.1436, 4.622639, 2746.509, 594.291, 4.621437, 2746.623, 777.4155, 3.519981, 2736.51, 796.6423, 6.897905, 5495.226, 595.301, 9.228188, 5493.648, 99.60244, 99.95659, 99.96068, 99.59038, 99.99674, 99.96806
175250.50720000002, 285.31968768488974, 284.88607478657116, 285.1819959080518, 25.05186956133347, 25.206409547765737, 25.195931076618066, 7137.902819896433, 7156.070991481633, 7163.708885477239, 137.1079246941431, 12.397400122704198, 0.9212948452541241, 7134.9634584672085, 7153.573016533077, 7167.247313554195, 0.9999995543685684, 0.9999993062111433, 0.9999998417398512, 60.020740128594525, 60.02072423359701, 60.021768665056854, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 771.3318, 3.539483, 2730.797, 600.5639, 4.576037, 2747.996, 600.4252, 4.576339, 2747.857, 770.6385, 3.539287, 2730.377, 802.8798, 6.845674, 5495.505, 600.8677, 9.145783, 5495.566, 99.35254, 100.0, 100.0, 99.30988, 100.0, 100.0
175252.83848, 285.3470668681412, 284.9621753689272, 285.18435428446963, 25.058090335727872, 25.1761553302256, 25.193318665147217, 7133.401154199482, 7158.48690068897, 7164.557042037647, 129.97016402615873, 13.275244948246836, 3.1561007253942535, 7138.009911743213, 7164.0618363328, 7164.314767499209, 0.9999999985457029, 0.9999989596689868, 0.9999994930168629, 60.02284340049558, 60.02117393780096, 60.01724481484702, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 777.404, 3.52003, 2736.831, 594.2408, 4.622087, 2746.791, 594.1552, 4.622725, 2746.617, 777.435, 3.519981, 2736.442, 796.6423, 6.897905, 5495.22, 595.301, 9.228371, 5493.654, 99.60435, 99.96686, 99.95459, 99.59022, 99.99663, 99.96816
175255.20772, 285.4936274069494, 284.96780133311705, 285.15199924592883, 25.0543778188924, 25.189788177242477, 25.182922936580972, 7124.16196298039, 7158.073194297014, 7167.669113159553, 135.07860114330379, 13.376182411169339, 0.35494118257429363, 7121.633661908498, 7160.7347622812695, 7159.567879920776, 0.9999999953759038, 0.9999988592013168, 0.9999999577793696, 60.01987674128132, 60.01445147237327, 60.01009886377726, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 777.6208, 3.517532, 2738.354, 601.595, 4.562775, 2747.83, 591.4957, 4.643526, 2743.984, 781.8818, 3.503066, 2741.376, 790.8245, 6.943927, 5491.159, 588.9589, 9.313704, 5485.361, 99.63164, 100.0, 99.8647, 99.77303, 99.92582, 99.82052
175257.55668, 285.5168294272151, 284.98697893613837, 285.2916337704954, 25.073429666354983, 25.19075954019432, 25.1690063120596, 7134.812696513461, 7149.224138787718, 7163.051287214313, 134.48465158786865, 11.159782880386956, 2.764540592843332, 7131.431216258658, 7165.1679704261915, 7160.1142252181435, 0.9999999147187416, 0.9999990716157958, 0.9999999688628132, 60.01419859826785, 60.009547995487594, 60.01077793677744, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 779.8289, 3.513963, 2738.282, 601.4978, 4.568117, 2748.157, 594.0775, 4.622173, 2746.564, 777.435, 3.520165, 2736.781, 796.6423, 6.89754, 5495.0, 595.2811, 9.228371, 5493.649, 99.67298, 100.0, 99.9586, 99.58614, 99.99368, 99.96914
175259.88916000002, 285.4510803266359, 285.07556074248384, 285.2980847764738, 25.03842985928062, 25.224490069064004, 25.186849050889727, 7135.817606720392, 7166.25789445798, 7165.501004823233, 132.41133793049084, 11.371552305030036, 2.0694761110476065, 7136.505223322339, 7160.526554119969, 7164.352469183787, 0.9999999701765054, 0.9999996074994675, 0.9999999631298865, 60.01267688157133, 60.00984362626426, 60.01274453175306, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 777.3843, 3.520209, 2736.946, 600.5056, 4.576406, 2748.161, 587.9628, 4.663774, 2742.078, 783.6489, 3.499204, 2741.783, 796.6995, 6.897357, 5495.165, 595.2811, 9.228371, 5493.535, 99.60471, 100.0, 99.78942, 99.80519, 99.99575, 99.96599
175262.2368, 285.6167047744295, 285.1115731134567, 285.26104827266744, 25.047835195392437, 25.198068334988513, 25.169397413340377, 7129.987530881393, 7159.417252502624, 7155.475538725073, 137.04128833042319, 9.535517687578931, -1.5229091996829993, 7136.479780012409, 7161.150655485304, 7155.779225603196, 0.999999999731094, 0.9999991448616825, 0.9999999998665403, 60.00523952238799, 60.01157603352671, 60.01062736133104, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 771.2924, 3.540376, 2729.831, 594.1436, 4.621534, 2746.624, 581.5181, 4.702245, 2734.515, 790.1347, 3.475118, 2745.373, 802.8798, 6.844396, 5495.263, 601.5039, 9.134796, 5495.409, 99.36126, 99.96078, 99.52008, 99.91522, 100.0, 99.99987
175264.57916000002, 285.577874233793, 285.04517588699474, 285.2347204477417, 25.062939761291958, 25.214806649013088, 25.19261889586084, 7126.73924163238, 7167.533573206119, 7160.890996556891, 135.83204280104064, 10.013210185739524, 0.6518257231959979, 7139.035652853193, 7165.490574667191, 7159.8221342528595, 0.9999997828675888, 0.9999994418940474, 0.9999999985898417, 60.00896857806019, 60.00952577804397, 60.00824313390356, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 777.3843, 3.52003, 2736.835, 600.525, 4.575853, 2747.988, 587.9045, 4.663774, 2742.022, 783.6877, 3.498469, 2741.797, 796.6805, 6.89754, 5495.114, 595.301, 9.228554, 5493.649, 99.60262, 100.0, 99.79328, 99.78458, 99.99666, 99.96807
175266.90328000003, 285.4827496583253, 285.1096510512378, 285.30531621205785, 25.083049789729237, 25.17201781276774, 25.15507121908016, 7119.690455374293, 7157.753933190058, 7162.556700393609, 135.43512393100627, 6.772670856434161, 4.984055739465475, 7137.79125886477, 7159.722151671089, 7153.619177577453, 0.9999997880282494, 0.9999990242483313, 0.9999999530803335, 60.00214602400265, 60.00487254320888, 60.00849207768865, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 777.4828, 3.520209, 2736.625, 594.1047, 4.622823, 2746.562, 587.9434, 4.663774, 2742.085, 783.6683, 3.498653, 2741.747, 795.9556, 6.903201, 5494.375, 593.5714, 9.258036, 5490.074, 99.60663, 99.96082, 99.79558, 99.79693, 99.98587, 99.91409
175269.30872, 285.4521754171413, 284.9432997267054, 285.15256452295165, 25.02706431278552, 25.216158737299605, 25.185020651317533, 7130.311208698418, 7162.16163492652, 7157.463445629167, 134.65188171604268, 9.748341574094411, -0.42655198970851416, 7128.1145958270445, 7155.846700664268, 7165.316540555265, 0.9999998702447187, 0.9999983712298413, 0.9999999216460032, 60.009317608222446, 60.00750060307201, 60.00663003814506, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.7916, 3.498257, 2741.864, 588.0735, 4.659847, 2742.898, 592.4663, 4.637451, 2744.94, 781.1245, 3.50564, 2740.614, 795.1926, 6.906671, 5495.256, 595.0823, 9.229652, 5493.641, 99.80491, 99.82515, 99.89948, 99.74189, 99.98981, 99.96778
175271.65456000002, 285.567461758424, 285.08477225150057, 285.2516912064162, 25.069335395409087, 25.219705740817577, 25.183784935013847, 7139.310986872602, 7167.852397022139, 7163.968816393872, 137.92146116237564, 12.258609054429144, 2.5925615373173514, 7139.415105824422, 7159.863540784825, 7163.253501039945, 0.9999999269970817, 0.9999990097765243, 0.9999999467937478, 60.002801559870946, 60.00252995876341, 60.00343643496966, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 780.5583, 3.510572, 2741.276, 594.1825, 4.622271, 2746.62, 593.1263, 4.624934, 2746.569, 777.4738, 3.519613, 2736.559, 796.6614, 6.897722, 5495.001, 595.2811, 9.228371, 5493.593, 99.70804, 99.96061, 99.95649, 99.58635, 99.99564, 99.96806
175274.0186, 285.6001802508002, 285.0010217347151, 285.2207443252844, 25.066489969892185, 25.21693213196613, 25.186524459840623, 7139.551858662488, 7163.5783162598345, 7165.5248021016805, 137.29304002140225, 9.71508908538226, 3.05029489501959, 7138.686290867659, 7160.890779293584, 7164.801068563573, 0.9999990048205928, 0.9999986258077148, 0.9999999211775576, 60.003560874399376, 60.00241362562039, 60.00396451726213, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 789.9229, 3.476306, 2746.182, 600.5834, 4.575669, 2747.935, 600.5223, 4.576155, 2748.08, 771.0074, 3.540941, 2730.115, 802.8798, 6.844578, 5495.422, 601.5437, 9.134796, 5495.402, 99.93875, 100.0, 100.0, 99.34177, 100.0, 99.99998
175276.33048, 285.5310213168025, 285.0866635717286, 285.1856632813065, 25.081012809120473, 25.212253818719073, 25.1907923702448, 7136.890386466069, 7163.176346725302, 7167.155194982819, 131.57679773098107, 11.911246704119094, 5.418272003758716, 7134.887599211578, 7160.782705647108, 7169.7244715528295, 0.9999999920477923, 0.9999993945571386, 0.9999997976954689, 60.00421227340167, 60.002549238273524, 60.00526835071516, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.8113, 3.498614, 2742.467, 594.1436, 4.622639, 2746.567, 594.2328, 4.622173, 2746.676, 777.4155, 3.519981, 2736.505, 796.6232, 6.897722, 5494.944, 595.2811, 9.228554, 5493.648, 99.80947, 99.95864, 99.9566, 99.59248, 99.99666, 99.96806
175278.67944, 285.456269490945, 285.0629959754502, 285.2329944085066, 25.06842430947442, 25.19604299506525, 25.184737607771634, 7129.016530220878, 7167.592684921325, 7160.2103367997215, 140.10326222033473, 7.049038079268485, 1.199749132449142, 7135.860082661748, 7165.18061867574, 7163.484862728976, 0.9999997997730815, 0.999998694115949, 0.9999999814285772, 60.00499074657869, 60.0044552703653, 60.006588956596296, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.7128, 3.498971, 2742.179, 600.4666, 4.57659, 2748.105, 594.3104, 4.622357, 2746.674, 777.3767, 3.519797, 2736.554, 796.6232, 6.897722, 5495.002, 595.2413, 9.228737, 5493.536, 99.80355, 100.0, 99.9626, 99.58827, 99.9927, 99.96804
175281.2232, 285.37842191832624, 284.9416456211723, 285.11216375814547, 25.07629223837817, 25.21172022069927, 25.208298357369195, 7131.197706357978, 7164.082816317321, 7164.987890399765, 133.92003408033247, 11.979774763901332, 2.6617687523919358, 7136.945600514692, 7165.538957057055, 7167.511458797935, 0.999999883036039, 0.9999983980556977, 0.999999768224544, 60.00697049396978, 60.00498264192612, 60.00388752200378, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 777.3843, 3.520209, 2736.678, 606.8091, 4.525568, 2746.096, 587.924, 4.664142, 2742.191, 782.2313, 3.503801, 2740.61, 792.1025, 6.931325, 5493.585, 592.12, 9.263163, 5491.748, 99.6007, 99.93549, 99.79333, 99.73881, 99.96691, 99.92144
175283.55916, 285.3700810934611, 284.8511511949656, 285.0336787753227, 25.084571508937877, 25.229848745110402, 25.215354683779566, 7131.299647227441, 7162.5747887971265, 7165.051496933581, 136.47040913256274, 6.216780408639352, 4.084592169298048, 7133.857095146019, 7161.487901475675, 7160.728086048868, 0.9999998445121941, 0.999998056385492, 0.9999999602047446, 60.00781903188076, 60.00262819211113, 60.00392053771364, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.7719, 3.498614, 2742.132, 600.5056, 4.575669, 2748.103, 591.3599, 4.6415, 2744.157, 777.4155, 3.519797, 2736.501, 796.6423, 6.897722, 5494.998, 595.301, 9.228371, 5493.594, 99.79363, 100.0, 99.88532, 99.59234, 99.99562, 99.96904
175285.96656, 285.378371791495, 284.78919454607154, 285.1475243474498, 25.08114210144074, 25.204258772055894, 25.20090592861983, 7129.92176207996, 7158.637336609373, 7162.0430121268655, 132.2254177264258, 8.843695363239021, 0.16806222468994747, 7128.764138181993, 7157.97993937376, 7164.8747835278145, 0.9999999459710611, 0.9999990438667082, 0.9999999252309537, 60.00623016811536, 60.00825598399968, 60.00770730124998, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 786.946, 3.487192, 2744.886, 596.7506, 4.607719, 2747.077, 582.838, 4.697643, 2735.021, 770.9492, 3.539838, 2729.605, 802.8798, 6.844944, 5495.045, 601.5437, 9.134613, 5495.469, 99.86293, 99.98346, 99.5385, 99.3414, 99.99736, 100.0
175288.27192000003, 285.27901995160516, 284.7487884442123, 284.9711168611099, 25.090061876327887, 25.221079474144595, 25.21521001737411, 7123.873703885124, 7164.780016644071, 7158.529492978791, 138.31679923001235, 14.694654212017667, 2.7743170375047157, 7138.291531672468, 7161.670791072506, 7165.820228040727, 0.9999994726632798, 0.9999988809266761, 0.9999999982078719, 60.00434282423872, 60.006634235443315, 60.00845483332183, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.8311, 3.498257, 2742.352, 600.525, 4.576774, 2748.105, 587.9628, 4.663221, 2741.971, 777.4738, 3.519981, 2736.67, 796.6614, 6.89754, 5494.998, 595.2811, 9.228371, 5493.704, 99.80528, 100.0, 99.79345, 99.59852, 99.99469, 99.96906
175290.70996, 285.26704945542673, 284.8787268561795, 285.0298139136345, 25.108247616519545, 25.224197366608355, 25.220298336670982, 7129.38518491646, 7168.391509251359, 7165.9104436828065, 141.47237231428267, 13.814917030098513, 11.003238758665702, 7134.219086307933, 7157.228512020606, 7161.905130037929, 0.9999999952353288, 0.999998531243037, 0.9999999996697291, 59.99990192542304, 60.002329232971405, 59.998371295668996, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.7916, 3.498614, 2742.016, 600.5834, 4.576774, 2748.21, 587.8851, 4.663958, 2741.861, 777.4155, 3.519981, 2736.549, 796.6614, 6.89754, 5495.109, 595.2612, 9.228371, 5493.594, 99.79308, 100.0, 99.78724, 99.59234, 99.99469, 99.97022
175293.00732, 285.4695599925008, 284.8846487208151, 285.0938676547228, 25.075308597031132, 25.18844649332645, 25.21107986688978, 7136.1614615745075, 7160.135188498163, 7161.370166387072, 135.12290656636878, 12.415868363795653, 1.1833787141094945, 7133.49882607972, 7161.465073811443, 7166.551359395675, 0.9999999188187805, 0.9999990684726978, 0.9999999330394278, 60.0105197181115, 60.00419257811583, 60.00637281561062, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 777.4631, 3.520209, 2736.731, 606.848, 4.525568, 2746.096, 594.2134, 4.621437, 2746.456, 783.6295, 3.498837, 2741.939, 790.3858, 6.947397, 5491.208, 588.9589, 9.313704, 5485.924, 99.60279, 99.93759, 99.95659, 99.79025, 99.9227, 99.81845
175295.353, 285.28526224604974, 284.86612126841055, 285.00333884441744, 25.097110834392318, 25.2173043372009, 25.208638273449207, 7128.227052228984, 7155.664031840153, 7163.008076837944, 136.50146491988653, 12.906829887655249, -0.6050117160775699, 7139.675584756888, 7155.349851671105, 7167.904991723065, 0.9999999879885564, 0.999999035690465, 0.9999999974039288, 59.99949162414152, 60.00233848329967, 60.00302230920131, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.7719, 3.498793, 2742.179, 600.5056, 4.576406, 2748.16, 587.9045, 4.663774, 2741.913, 777.3961, 3.519981, 2736.559, 796.6614, 6.897174, 5494.997, 595.2811, 9.228737, 5493.588, 99.79901, 100.0, 99.78933, 99.59038, 99.99371, 99.96914
175297.68812, 285.13685373887995, 284.917461690568, 285.1064172130248, 25.029635959550507, 25.187677086995635, 25.17899773694813, 7127.095030487264, 7156.601879756366, 7158.6495329993895, 135.98671167542852, 12.046039812870276, 0.03585256609449061, 7121.790852591947, 7159.676976946762, 7160.905793554857, 0.9999999157936136, 0.9999985672545839, 0.9999997713445965, 60.00659247516862, 60.00540741308096, 59.99603597551757, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 777.4434, 3.519674, 2736.946, 606.8091, 4.523357, 2745.54, 595.0675, 4.614074, 2747.293, 775.1436, 3.529542, 2733.122, 800.4382, 6.865763, 5495.59, 599.2176, 9.166658, 5495.797, 99.59826, 99.93769, 99.98512, 99.49197, 100.0, 100.0
175300.02476, 285.24888966350113, 284.80249046029724, 285.0846508196023, 25.08623704995765, 25.229864160192445, 25.20966888205365, 7134.8422278427915, 7148.474267721789, 7164.987573199645, 131.55906690520533, 11.33520843827057, 3.788297509259337, 7138.62649963518, 7164.925677326505, 7158.660048103258, 0.999999833044815, 0.9999990910482902, 0.9999995877118472, 60.00244296424471, 60.00139230857796, 59.99878972933669, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 773.1851, 3.53288, 2733.235, 609.7664, 4.499596, 2744.696, 596.0187, 4.612785, 2746.96, 777.1049, 3.521084, 2736.442, 796.6805, 6.897357, 5495.112, 595.301, 9.228371, 5493.708, 99.45616, 99.88045, 99.97301, 99.59264, 99.99368, 99.96818
175302.37012, 285.2902039154767, 284.79835765450804, 285.0474406460866, 25.07657051616348, 25.219738143223985, 25.22298916211077, 7122.928370298859, 7159.830857949027, 7164.256065392041, 132.40621824034406, 11.287247467128708, 3.323919164231029, 7132.552962557311, 7161.743011710356, 7164.456328163466, 0.9999998649898436, 0.9999990471695529, 0.9999999603178592, 59.9966257764156, 60.00011972453346, 60.00057620979503, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 777.5026, 3.519852, 2736.898, 606.7897, 4.525568, 2746.155, 594.2328, 4.622357, 2746.394, 777.3961, 3.519797, 2736.496, 796.6423, 6.89754, 5495.054, 595.2612, 9.228737, 5493.647, 99.60417, 99.93759, 99.9526, 99.59218, 99.99062, 99.96804
175304.70816, 285.4255540860944, 284.7942555292907, 285.1098696094512, 25.08773608845015, 25.19513219724503, 25.202447173811805, 7127.7129105329695, 7160.560349894196, 7160.6102403541745, 132.07359832776183, 10.942535996809681, 2.1334241222944, 7137.891601793863, 7159.36852151005, 7160.019850120005, 0.9999998067077679, 0.9999986602946647, 0.9999996944732592, 59.998930448504645, 59.99960462678389, 60.001247243073614, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.8311, 3.498436, 2742.074, 600.4861, 4.576037, 2748.213, 587.8463, 4.663958, 2742.024, 783.6489, 3.499021, 2742.166, 790.3668, 6.947397, 5491.207, 588.9589, 9.313704, 5485.475, 99.80128, 100.0, 99.78937, 99.78669, 99.92362, 99.81843
175307.14012000003, 285.3967823833608, 284.91042566581547, 285.19689223694877, 25.07041213603324, 25.222600628734064, 25.1855177892108, 7140.07189481268, 7164.7302519942405, 7166.980701430366, 135.74844518021564, 10.374871302393899, 3.0144657343603285, 7142.508000090075, 7162.732219707877, 7168.805274289342, 0.9999999690771018, 0.9999987294857593, 0.9999998456802124, 60.00673649920672, 60.00706890309184, 60.00768601572516, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 777.4237, 3.519852, 2736.893, 606.8286, 4.525383, 2746.15, 594.0969, 4.622541, 2746.511, 777.4155, 3.519797, 2736.393, 796.6805, 6.897174, 5494.945, 595.301, 9.228554, 5493.649, 99.60226, 99.93754, 99.95456, 99.59445, 99.99761, 99.96807
175309.54784, 285.19464692259004, 284.89950938157443, 285.18150573088974, 25.09581642383595, 25.246155117974943, 25.209454776840552, 7134.554932915986, 7169.885348920767, 7174.964310565689, 136.55072156512415, 11.817711139818584, 1.2305037756254933, 7132.9264992966955, 7163.195730327102, 7166.937575824361, 0.9999999974464193, 0.9999982827054708, 0.9999992856822387, 60.00907769434201, 60.010994265618955, 60.009567235131534, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 783.7719, 3.498793, 2741.964, 600.6028, 4.575853, 2748.048, 587.9628, 4.663589, 2742.026, 783.5906, 3.498469, 2741.791, 796.814, 6.896444, 5495.652, 596.3547, 9.204382, 5495.264, 99.79118, 100.0, 99.79342, 99.78488, 100.0, 99.99303
175311.90448000003, 285.37267872972853, 284.9038528085463, 285.08360048170226, 25.090330985985066, 25.223809525306002, 25.209449066870434, 7133.720531879689, 7168.582496555109, 7171.334985823528, 134.13561289998324, 2.434586334954929, 5.316340788459684, 7144.038273279533, 7164.676443814642, 7165.136187606503, 0.9999999059547399, 0.9999985293026178, 0.9999992972112756, 60.009826155715785, 60.01373968400533, 60.010463874560905, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 600 800 800 600], 5500.0, [], 790.0412, 3.474521, 2745.679, 594.2798, 4.621718, 2747.073, 582.1586, 4.696723, 2736.37, 787.6103, 3.484128, 2743.736, 799.0267, 6.877999, 5495.549, 597.0903, 9.209692, 5493.751, 99.92638, 99.95874, 99.58759, 99.87484, 100.0, 99.9733
