TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
176388.85572000002, 285.6433223131468, 285.02958284736786, 285.1404624937248, 25.05010197841422, 25.177534458147047, 25.155468259239353, 7127.551832517529, 7150.196585660114, 7159.15426187604, 140.45239593494125, 13.706266076372927, 3.353383053966809, 7128.516806075132, 7151.394804117832, 7156.872197547088, 0.9999999116545186, 0.9999989489142475, 0.9999997297648047, 59.989833921207456, 59.98962442520125, 59.986035312054625, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 774.9594, 3.528061, 2733.97, 600.1165, 4.58009, 2748.101, 825.1757, 3.308811, 2730.897, 612.7462, 4.472394, 2740.732, 601.1453, 9.142015, 5495.574, 594.1479, 9.244668, 5492.763, 99.50026, 100.0, 99.39486, 99.7319, 100.0, 99.95186
176391.20244000002, 285.60930331648893, 284.9823048770179, 285.18034980834335, 24.9902397772905, 25.152614555909413, 25.120750032213945, 7121.575759975938, 7148.758640452305, 7140.490259458543, 132.23736598137202, 13.108754605396825, 6.984231540986912, 7117.995366189752, 7147.593832156443, 7146.093953618068, 0.9999981965582202, 0.9999977884838135, 0.999999222255982, 59.994260046620624, 59.99055205768682, 59.98994599288893, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 779.4149, 3.511464, 2739.713, 606.2644, 4.529067, 2746.208, 831.4846, 3.271997, 2720.601, 618.999, 4.411351, 2730.548, 607.3828, 9.040109, 5490.947, 587.7462, 9.329453, 5483.433, 99.70181, 99.94982, 99.01205, 99.3757, 99.91889, 99.78118
176393.51404, 285.68995992919616, 284.9606872348327, 285.3773876997604, 25.02367450793618, 25.198139298238615, 25.15348207161302, 7135.950349002043, 7156.63815778855, 7157.12758654539, 134.1210172523124, 9.932749943950967, 7.306744099078969, 7136.400697516441, 7153.573161339638, 7152.301848448377, 0.9999989062978132, 0.9999976433161335, 0.9999994201615641, 59.99534789653505, 59.99428622078783, 59.99431348657894, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 774.9791, 3.528418, 2734.421, 600.1748, 4.579169, 2748.048, 825.2146, 3.309364, 2730.446, 612.7656, 4.472209, 2740.389, 601.1453, 9.141831, 5495.576, 594.1479, 9.244668, 5492.823, 99.50217, 100.0, 99.39264, 99.73389, 100.0, 99.95413
176395.83644, 285.74854296215176, 284.94355174752616, 285.3044098859217, 25.063079063879698, 25.193130256716447, 25.171003138327194, 7132.351707464178, 7155.908359375917, 7160.050404530552, 130.82647489425744, 8.475745702727636, 8.525038571185178, 7132.378802007964, 7160.085331126121, 7158.051648548426, 0.9999992600689972, 0.9999995768112712, 0.9999996384719417, 60.000314451454784, 59.99608456280322, 59.994263596236294, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.2878, 3.507181, 2740.32, 600.1165, 4.5788, 2748.102, 825.2728, 3.308811, 2731.19, 612.6491, 4.471842, 2740.388, 607.3828, 9.040109, 5490.99, 594.1081, 9.244851, 5492.764, 99.73133, 100.0, 99.34692, 99.73795, 99.91785, 99.95294
176398.25424, 285.7583683420569, 284.9466366249599, 285.18886672676234, 25.04431979114536, 25.180044613731255, 25.186975954061197, 7133.539701226233, 7163.009502854007, 7154.845327560974, 132.9058691974774, 4.923465832835063, -0.566462628190493, 7137.91184362305, 7156.134273514688, 7159.981696804886, 0.999999870067914, 0.9999992055655781, 0.9999999871133115, 59.993384657243865, 59.995625027150695, 59.99924750628543, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 787.36, 3.484872, 2744.056, 593.735, 4.625218, 2746.343, 818.8087, 3.345258, 2738.932, 606.5905, 4.526266, 2746.133, 613.563, 8.929803, 5480.869, 599.7146, 9.163729, 5495.606, 99.86988, 99.95448, 99.67474, 99.94289, 99.70854, 100.0
176400.63836, 285.7736386911865, 285.0377812690687, 285.205750532881, 25.06416738105434, 25.203679279114088, 25.1752556390104, 7139.046689905792, 7158.374122727763, 7165.091710006248, 133.43878403462259, 9.732464551673047, 9.326848666762544, 7129.14112720842, 7157.638514009419, 7156.467236191914, 0.9999997060229527, 0.9999991459661987, 0.9999998766370487, 60.00153826162667, 60.000651162246136, 59.999809784089145, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.347, 3.507002, 2740.429, 600.1553, 4.578616, 2748.046, 825.1563, 3.309364, 2730.567, 610.3188, 4.494273, 2743.942, 607.4209, 9.040109, 5490.94, 594.128, 9.244668, 5492.703, 99.72332, 100.0, 99.3905, 99.85276, 99.91889, 99.95085
176403.04868, 285.68715747653323, 284.95280206269484, 285.2518121660126, 25.030258166204444, 25.1793084348338, 25.137497896510208, 7127.121348027118, 7153.142211716043, 7146.53501523293, 135.351223506309, 9.805666560769168, 9.016488798828505, 7126.073902540895, 7151.073350500251, 7151.16884094843, 0.9999995284807724, 0.9999990526695856, 0.9999985374307268, 60.000304060063726, 59.9997419860654, 59.99907628148746, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 780.3021, 3.510393, 2738.209, 602.062, 4.559644, 2747.775, 827.4858, 3.295926, 2727.021, 601.5611, 4.573518, 2748.067, 601.1453, 9.142562, 5495.623, 587.7462, 9.329453, 5483.319, 99.64842, 100.0, 99.24734, 100.0, 100.0, 99.78216
176405.43380000003, 285.662463579746, 284.9612904411154, 285.27977472250404, 25.044582966469886, 25.18399663135171, 25.18253921707964, 7130.9016356575385, 7159.497996240376, 7158.394808483613, 138.64140353215907, 7.7669086954908835, 5.2047892159198454, 7122.867429221662, 7163.909054792925, 7157.023262207383, 0.9999999859034794, 0.9999991690668905, 0.999999847761678, 59.99570649946992, 59.99798861303248, 59.998273322005566, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 780.0852, 3.511107, 2740.492, 600.2137, 4.578248, 2748.102, 826.6899, 3.307891, 2730.686, 606.5905, 4.527001, 2746.078, 607.3828, 9.039927, 5490.998, 594.0883, 9.244851, 5492.709, 99.70506, 100.0, 99.39681, 99.94495, 99.91982, 99.95085
176407.75844, 285.6765390720706, 284.9665359124924, 285.2150886428535, 25.05281076280596, 25.162681420890245, 25.17233744077507, 7141.082352724581, 7157.784896838858, 7160.466410977026, 135.5369115343001, 6.828541338551645, 3.5337436807067206, 7125.55199679388, 7158.007422807952, 7159.5611381993995, 0.999999680444992, 0.9999994303525892, 0.9999994928659766, 60.00054690057537, 60.00147269204773, 60.00281323993535, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 774.9594, 3.528418, 2734.306, 600.097, 4.578432, 2748.102, 825.0981, 3.309916, 2730.958, 606.6487, 4.527369, 2746.133, 601.1072, 9.142197, 5495.567, 594.128, 9.245034, 5492.77, 99.51628, 100.0, 99.38912, 99.94101, 100.0, 99.95096
176410.07604, 285.67402952654805, 285.00494179707636, 285.1210238837151, 25.046735852402932, 25.17752764010851, 25.17257530332223, 7135.809920812014, 7157.252444670573, 7163.358559499123, 140.60665102652365, 5.128667506981856, 5.411990234454606, 7130.6294639982625, 7159.778115526975, 7163.46286332894, 0.9999999222390222, 0.9999999633881805, 0.9999996390440932, 60.001114846786756, 59.99659735555547, 60.000427966420496, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 768.7492, 3.547336, 2727.114, 593.8129, 4.624849, 2746.34, 818.8669, 3.344522, 2738.708, 612.785, 4.472026, 2740.504, 594.8698, 9.234424, 5493.385, 600.3707, 9.152925, 5495.645, 99.24252, 99.95461, 99.68064, 99.73612, 99.96418, 100.0
176412.39940000002, 285.63805902122635, 284.96132658525954, 285.33170249805653, 25.057450694344226, 25.168253256246413, 25.187865713697043, 7132.852054954611, 7157.545853166633, 7154.473811789294, 135.90410179067112, 5.349329410537223, 4.055161619707633, 7128.342063225192, 7157.890070333278, 7154.716141392146, 0.999999715291285, 0.9999993652423206, 0.9999993757097995, 60.00207222939649, 60.00417541646169, 60.0031251679612, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 774.9199, 3.52824, 2734.42, 600.097, 4.579169, 2748.046, 825.1563, 3.308811, 2730.232, 606.6487, 4.526633, 2746.08, 601.069, 9.14238, 5495.565, 594.128, 9.244668, 5492.764, 99.51246, 100.0, 99.39743, 99.94097, 100.0, 99.95196
176414.71388000002, 285.6422654156928, 284.94471887211796, 285.2814088157189, 24.995467502280075, 25.154035992072586, 25.122314416350044, 7120.252155937722, 7145.785317399129, 7145.5780603266, 133.2624977923938, 9.901245081725506, 10.348374219701782, 7127.519340889208, 7145.454408303533, 7143.360299554419, 0.9999993898339602, 0.999998990200486, 0.9999996622510579, 59.99310793611443, 59.99032121582593, 59.989871158610846, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 774.9988, 3.52824, 2734.411, 600.2137, 4.579169, 2748.047, 825.2146, 3.30918, 2730.69, 612.6491, 4.468716, 2738.736, 602.2708, 9.114255, 5494.881, 591.2452, 9.283855, 5487.462, 99.51628, 100.0, 99.38842, 99.69244, 99.99445, 99.87401
176417.08872000003, 285.54391677513917, 284.9238352142006, 285.1929910646557, 25.034116902281017, 25.20716781259997, 25.155393408176735, 7136.0281406541935, 7150.773948080845, 7161.925867982021, 132.49829218861396, 7.76534679634824, 6.636076448130552, 7136.194760447061, 7155.56926202247, 7155.578990806888, 0.9999997217533763, 0.9999996833301479, 0.9999995216082309, 59.98837881016949, 59.986604103757365, 59.98831322948518, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.2878, 3.507359, 2739.417, 605.1749, 4.538645, 2747.273, 829.1552, 3.288379, 2725.875, 615.0764, 4.45033, 2738.738, 602.1372, 9.125943, 5495.51, 594.0087, 9.2454, 5492.77, 99.70889, 99.97619, 99.20565, 99.6427, 100.0, 99.95206
176419.41976000002, 285.72685111889183, 284.91000611771875, 285.34850245407495, 25.0608763870435, 25.197362168797373, 25.178223283587, 7131.9134195241495, 7158.312363196903, 7157.764366064703, 136.46917308177558, 10.440836002891274, 6.255032386319726, 7135.018610043772, 7156.981372282581, 7162.303223128703, 0.9999996707840908, 0.9999993392322011, 0.9999996331732747, 59.98380398715569, 59.988976914276634, 59.98581051254537, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 778.6855, 3.515569, 2738.309, 600.1165, 4.578248, 2748.162, 825.001, 3.309548, 2730.628, 612.7462, 4.471842, 2740.555, 601.1263, 9.142015, 5495.526, 594.1081, 9.244485, 5492.816, 99.63315, 100.0, 99.39242, 99.73988, 100.0, 99.95098
176421.73520000002, 285.56261024798584, 285.0211101543929, 285.2620241404155, 25.07295619426338, 25.21367965835942, 25.187294966286768, 7148.672546044829, 7165.5722600580875, 7169.365881815509, 142.42905041579377, 6.564084086773619, 2.131140034322925, 7141.80141086593, 7161.886293257899, 7165.776368849963, 0.9999999028894825, 0.9999999484291009, 0.9999999819807983, 59.98211433110336, 59.97722585697746, 59.98026601859063, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 787.5177, 3.485765, 2744.672, 593.8323, 4.624849, 2746.288, 818.8669, 3.344522, 2738.872, 606.5516, 4.527184, 2746.131, 594.8316, 9.234241, 5493.436, 600.3707, 9.154023, 5495.7, 99.88644, 99.94854, 99.68047, 99.94284, 99.96432, 100.0
176424.11604000002, 285.5685421760923, 285.01583296314055, 285.31352175208957, 25.059393794905056, 25.15505131537129, 25.180466434220286, 7137.47904687155, 7154.889936455109, 7157.720281258394, 133.4338967305622, 7.944649019319513, 4.938562524347162, 7132.476903633326, 7159.019508992074, 7162.875826123266, 0.9999998746739416, 0.9999995252820622, 0.9999999559282213, 59.98509134402731, 59.983099988161946, 59.98727517085974, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.347, 3.506824, 2740.592, 600.1165, 4.578984, 2748.103, 825.1952, 3.309916, 2730.96, 612.7073, 4.473129, 2740.393, 601.1453, 9.141649, 5495.567, 594.128, 9.244851, 5492.709, 99.7348, 100.0, 99.39068, 99.74027, 100.0, 99.95404
176426.4494, 285.6550448786295, 285.04909654657143, 285.327512782734, 25.077573681056563, 25.185329464421102, 25.198430032587662, 7132.598370628464, 7156.053962437649, 7155.726846674851, 137.84372874337532, 9.147952872337555, 3.6243310767952153, 7130.102083239517, 7159.068637881071, 7157.251715184876, 0.9999994713558663, 0.9999993793196684, 0.9999997575854992, 59.98457424630434, 59.983375291993326, 59.98246985921606, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.5047, 3.508252, 2740.774, 600.1359, 4.5788, 2747.99, 825.1563, 3.309732, 2731.468, 606.6293, 4.526266, 2745.969, 601.1263, 9.142197, 5495.675, 594.1081, 9.244851, 5492.818, 99.71865, 100.0, 99.40916, 99.94079, 100.0, 99.94975
176428.77016000001, 285.51091305908096, 284.9337914508546, 285.2029876616698, 25.03048555585575, 25.17285553569254, 25.19124073572215, 7136.210917674532, 7152.7850483846405, 7160.945405609507, 136.15650016173095, 9.058509957626939, 6.158200985779672, 7139.273248271731, 7152.106619137428, 7162.276906780072, 0.9999998427076497, 0.9999995621147073, 0.9999993323995785, 59.97884159154143, 59.98303486567181, 59.98352345620597, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 774.8805, 3.528775, 2734.368, 606.4784, 4.528146, 2746.213, 831.4846, 3.271629, 2720.321, 600.3571, 4.577196, 2748.061, 607.1539, 9.043761, 5491.906, 589.1974, 9.305464, 5487.77, 99.52066, 99.93974, 99.00348, 100.0, 99.93634, 99.84293
176431.15572, 285.5934996482252, 284.98558590226645, 285.2898162147395, 25.015600105573476, 25.180958797733805, 25.1468016847016, 7129.040971856603, 7148.68305795733, 7157.339185976108, 141.7926239822673, 8.670789668759426, 3.8696796499259563, 7130.46407006875, 7153.306558934136, 7154.409360435901, 0.9999999190064524, 0.9999990930778333, 0.9999987001246576, 59.98462414603815, 59.982772774049785, 59.98461403522768, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.2681, 3.507181, 2740.056, 600.1165, 4.579353, 2748.102, 825.1952, 3.308811, 2731.07, 606.5711, 4.526817, 2746.239, 601.1072, 9.141831, 5495.683, 588.5811, 9.318465, 5483.516, 99.73916, 100.0, 99.39468, 99.94675, 100.0, 99.79539
176433.46084, 285.6693010093744, 285.0133691964774, 285.3439333794698, 25.022309410351923, 25.142972083862414, 25.126849391113787, 7124.758562638049, 7145.567001649881, 7150.010680648149, 137.11283177152472, 5.259246918877125, 7.587821290191187, 7119.585270853856, 7148.482180139513, 7149.098818390196, 0.9999982670933669, 0.9999988265859197, 0.9999994493956338, 59.99151785882486, 59.99002386689431, 59.987917607927024, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 774.1905, 3.530917, 2732.606, 598.2876, 4.596667, 2747.587, 821.8563, 3.328139, 2736.01, 610.7461, 4.484161, 2741.644, 595.709, 9.226388, 5493.745, 581.5432, 9.403433, 5468.472, 99.45059, 100.0, 99.57448, 99.79413, 99.97183, 99.51013
176435.77536000003, 285.8623398353141, 285.1602390961348, 285.3784513928989, 25.013610997039923, 25.17024040953045, 25.13897239701631, 7131.402520742534, 7154.545884459957, 7158.138862365117, 135.79204216785638, 5.656850082438098, 8.910696143509995, 7128.894854146765, 7156.8368981481935, 7154.879465519077, 0.9999999139784841, 0.9999995276066769, 0.9999980420809829, 59.98907139373985, 59.99260931205454, 59.99537399493365, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 772.7711, 3.533059, 2732.366, 599.2993, 4.585432, 2748.1, 825.0981, 3.309732, 2730.851, 606.707, 4.527369, 2746.073, 601.1263, 9.142015, 5495.681, 587.766, 9.329269, 5483.495, 99.45443, 100.0, 99.38673, 99.94916, 100.0, 99.78009
176438.11656000002, 285.75665607860316, 285.14409849430155, 285.36715980216553, 25.02557389413959, 25.170347895553853, 25.140552326237234, 7126.149997939068, 7157.3530051412245, 7157.455269788246, 136.16787831035163, 7.849800904642066, 11.047032096119892, 7135.229187703741, 7160.80123285391, 7154.178319527908, 0.9999995788228855, 0.9999989461650223, 0.999999962567903, 59.99725074497641, 59.99463304857339, 59.993126751895616, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 774.9791, 3.527883, 2734.243, 600.2137, 4.579906, 2748.047, 825.1757, 3.309548, 2730.909, 606.707, 4.526266, 2746.243, 601.1263, 9.142015, 5495.582, 587.766, 9.329269, 5483.32, 99.51018, 100.0, 99.39098, 99.93672, 100.0, 99.78228
176440.5154, 285.71372959900276, 285.0674103772079, 285.29752600526797, 25.06008101559442, 25.19449660288683, 25.1658568904609, 7130.942420489955, 7161.1758068340305, 7156.464352792793, 136.0174511293344, 12.097271442324427, 9.185985929301296, 7136.598783848494, 7162.282488904824, 7159.271480040632, 0.9999985720819901, 0.9999986432331944, 0.9999990676729301, 59.998275136912255, 59.99369585610559, 59.99489935630136, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.2878, 3.507181, 2740.047, 606.4784, 4.528146, 2746.321, 831.504, 3.271445, 2720.549, 600.3571, 4.577379, 2747.896, 607.3828, 9.039743, 5490.999, 594.1479, 9.244851, 5492.824, 99.73933, 99.94974, 99.01179, 100.0, 99.91903, 99.95294
176442.87064, 285.7887598618369, 285.089496413979, 285.2336915257963, 25.062403590713725, 25.17621548842666, 25.152730150567958, 7134.036276715777, 7158.6932481197255, 7158.670608929324, 139.08038977311844, 7.568305163294212, 10.01924901318398, 7136.7463831891455, 7159.679795466287, 7158.665748071648, 0.9999994150811988, 0.9999994454501971, 0.9999994922229346, 59.99760583044811, 59.99535549177458, 59.99389990834005, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 774.9988, 3.527704, 2733.708, 600.1553, 4.578616, 2747.994, 825.1952, 3.309548, 2730.954, 606.6293, 4.526449, 2745.909, 601.1453, 9.141831, 5495.574, 588.1835, 9.319198, 5486.092, 99.51664, 100.0, 99.39046, 99.94492, 100.0, 99.80937
176445.25004, 285.765238918753, 285.0584757194, 285.3097352878952, 25.054674682042954, 25.186467272598353, 25.168793104242358, 7141.656115456632, 7160.546583037071, 7171.4954814676785, 134.38403509678892, 7.320002840020209, 3.549903367160823, 7131.293380473177, 7165.271545288689, 7164.121447561229, 0.9999999806401951, 0.9999998712570027, 0.9999995686724189, 59.999437439309226, 59.9989994084323, 59.99761500656144, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 780.9527, 3.506824, 2739.601, 600.1165, 4.578984, 2747.99, 825.1757, 3.309916, 2731.123, 606.9012, 4.524795, 2745.32, 600.0199, 9.168495, 5495.532, 596.8517, 9.197789, 5495.424, 99.74454, 100.0, 99.3866, 99.91765, 100.0, 100.0
176447.65976, 285.80493212769375, 284.999666916502, 285.2620809071314, 25.058241189809028, 25.20846349246468, 25.175537155542457, 7140.340862238942, 7153.281564871854, 7161.1917014586725, 138.64603885486304, 0.9904305222227094, 1.2675106383098864, 7142.65074933713, 7156.380389728208, 7168.3071960815105, 0.9999998159137594, 0.9999998170579923, 0.9999995329541785, 59.998208770828434, 59.99785176115823, 59.99828753028942, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 787.1037, 3.488263, 2743.891, 595.5638, 4.607719, 2747.641, 821.9922, 3.327587, 2733.719, 608.4741, 4.516888, 2745.666, 600.6494, 9.145667, 5495.646, 594.1678, 9.244485, 5492.939, 99.87136, 99.98948, 99.51741, 99.92591, 100.0, 99.95198
176449.9712, 285.7428436584657, 285.0909975239514, 285.26072090991244, 25.0703943048547, 25.194114124275817, 25.19420614253109, 7134.022285912686, 7163.378873365515, 7158.08555978002, 134.9990493034793, 5.054119679484302, 5.461798587132762, 7134.395010325336, 7157.305975245739, 7162.168112759596, 0.9999999322506784, 0.9999999634699764, 0.9999999806538283, 59.99433747575198, 59.99889500338678, 59.99977137298356, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.2484, 3.507359, 2739.454, 600.1943, 4.578432, 2748.156, 825.1175, 3.309548, 2730.962, 606.5516, 4.527184, 2746.077, 601.1072, 9.141831, 5495.631, 594.1678, 9.244668, 5492.884, 99.73934, 100.0, 99.39077, 99.94289, 100.0, 99.95305
176452.33132000003, 285.66781135101246, 285.09614226301267, 285.50403656252155, 25.013811659271557, 25.15483336872876, 25.119941714668688, 7126.879533097757, 7147.109346735535, 7146.395138509765, 132.9568164547918, 8.359047724339689, 6.0911740254091455, 7124.522498072341, 7150.564179965397, 7147.595928311864, 0.9999991878545383, 0.9999988540083854, 0.9999986884808523, 59.99752160636206, 59.997140024395826, 60.00241017812727, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 774.6636, 3.529311, 2734.631, 606.42, 4.528699, 2746.158, 831.5234, 3.271629, 2720.2, 600.3377, 4.577379, 2747.954, 607.4019, 9.039743, 5490.947, 587.7462, 9.329269, 5483.379, 99.48548, 99.9438, 99.00966, 100.0, 99.918, 99.78218
176454.65908, 285.783435977941, 285.2083233837259, 285.4608032924479, 25.064941720147125, 25.185977111194557, 25.161636877535237, 7137.096134765856, 7157.137298583423, 7154.6542365809655, 133.7446012238097, 5.635337564780912, 5.698923856470174, 7142.477377944052, 7157.102197618579, 7163.631794282632, 0.9999998526449514, 0.9999995523527341, 0.9999993586131244, 60.00262892497279, 60.0018722820318, 60.00380817407657, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.3667, 3.506467, 2740.287, 600.1359, 4.5788, 2748.156, 825.2728, 3.308995, 2730.835, 606.7264, 4.526817, 2746.185, 601.1453, 9.142015, 5495.574, 594.1479, 9.244668, 5492.878, 99.73013, 100.0, 99.39881, 99.94479, 100.0, 99.95196
176456.99032, 285.7886527444286, 285.1520777065268, 285.32113062829364, 25.044212942316648, 25.18792676682433, 25.1608891444786, 7140.596341569292, 7156.347005143677, 7159.32615926263, 137.3967446359352, 8.422366285966145, 4.673418853384646, 7130.233974973371, 7164.430312824653, 7155.320987621025, 0.999999979808198, 0.999999782714375, 0.9999995308664672, 60.00252472737354, 60.00198295759548, 60.001815788570944, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 774.8411, 3.528061, 2733.918, 600.1748, 4.5788, 2748.104, 825.234, 3.309732, 2730.97, 606.5322, 4.526449, 2746.077, 601.1072, 9.142197, 5495.574, 594.1479, 9.244668, 5492.884, 99.51454, 100.0, 99.3986, 99.94289, 100.0, 99.95415
176459.38156, 285.7763964458296, 285.0827942097582, 285.33043066966707, 25.040009562514157, 25.18774900242327, 25.16893217619068, 7139.3163533896695, 7155.368891929537, 7162.027456066023, 147.45487590493713, -2.5108227941038876, 2.6409403654683956, 7140.099421735088, 7157.386475170416, 7153.541595882, 0.999999558739839, 0.999999964876359, 0.9999998728889841, 60.01018403093515, 60.00872163160945, 60.00636144821337, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 768.7098, 3.547693, 2727.166, 593.8129, 4.624297, 2746.286, 818.9251, 3.344706, 2738.931, 612.7267, 4.475335, 2741.422, 595.5946, 9.224196, 5494.74, 598.9592, 9.178744, 5495.208, 99.25261, 99.95448, 99.6806, 99.77145, 99.98208, 100.0
176461.67032, 285.74106481804824, 285.080935781374, 285.34616067461496, 25.044383478970758, 25.172502065907203, 25.155241004185147, 7133.092932295165, 7151.95326492159, 7159.303704992764, 137.67766277980763, 8.81496469298304, 4.815456438803494, 7130.361032947692, 7152.356832667296, 7155.1886457604105, 0.9999997264610727, 0.9999995225345552, 0.9999997544320808, 60.00921056797306, 60.009522097874495, 60.00826474344956, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 774.9988, 3.528061, 2734.028, 600.097, 4.579353, 2747.989, 825.1175, 3.309732, 2730.802, 609.2897, 4.503466, 2743.021, 601.1263, 9.14238, 5495.574, 594.1678, 9.244485, 5492.824, 99.50234, 100.0, 99.38494, 99.85866, 100.0, 99.95415
176464.03144000002, 285.7550263050394, 285.0455932287258, 285.25513803332984, 24.998178987938555, 25.159191871784927, 25.10594922513043, 7118.802013847136, 7149.234896667377, 7143.572615955601, 132.43505938868066, 8.859402588535431, 6.95669341207406, 7122.776226313576, 7147.186712923145, 7141.9198931212895, 0.9999986337404723, 0.9999986415030012, 0.9999994435685048, 60.011504779240944, 60.00909303255668, 60.00756227067232, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 776.3591, 3.5236, 2736.736, 602.5289, 4.55596, 2747.665, 828.1263, 3.290772, 2726.736, 618.2222, 4.41705, 2731.457, 607.1157, 9.042118, 5490.996, 587.7462, 9.329086, 5483.38, 99.58316, 99.99865, 99.20943, 99.41706, 99.92157, 99.78128
176466.37156000003, 285.50502723236093, 284.949147355584, 285.09510641832196, 25.040978916285017, 25.18991357489431, 25.16719263808194, 7128.330573590118, 7161.062708575707, 7158.344569891898, 131.82227375232833, 10.940244076281942, 6.232999728966433, 7124.479412696167, 7155.4673552501245, 7152.704006278736, 0.9999999260607602, 0.9999988564213111, 0.9999996933876252, 60.009913247152745, 60.011304303236614, 60.01144613435491, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 776.3197, 3.525563, 2734.496, 600.2526, 4.578248, 2748.161, 827.2528, 3.308259, 2730.827, 612.8627, 4.472394, 2740.783, 601.1263, 9.142197, 5495.633, 594.1678, 9.245034, 5492.709, 99.53939, 100.0, 99.35576, 99.73593, 100.0, 99.95402
176468.68384, 285.64232431038465, 284.91763540993793, 285.1122133296964, 25.046684735599378, 25.207325045595073, 25.178871148653197, 7130.381760321326, 7158.076621946598, 7154.581249143676, 132.78354538181043, 4.724209427472033, 0.10473825376311652, 7138.878395475205, 7156.249180122903, 7158.762764085894, 0.999999823767009, 0.9999990164404899, 0.9999998378243941, 60.01227774576671, 60.01117690405082, 60.00924616535893, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.209, 3.507002, 2740.434, 600.1359, 4.579169, 2748.048, 825.1563, 3.308811, 2730.72, 612.8239, 4.472026, 2740.616, 601.1263, 9.141831, 5495.567, 594.1479, 9.245034, 5492.71, 99.7355, 100.0, 99.38198, 99.72783, 100.0, 99.95098
176471.01524, 285.548794453193, 284.904178974624, 285.06960872057385, 25.078229244407684, 25.2229688866369, 25.212479744270897, 7137.455367794586, 7164.5658132527515, 7164.0140050362315, 140.04009505242288, 1.8393141781948543, 6.7287990680824805, 7140.189035808279, 7164.596980089576, 7165.000596365028, 0.9999998104262522, 0.999999996804421, 0.9999997662060551, 60.01265501281962, 60.0138473221236, 60.0127499234047, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 787.8134, 3.486122, 2745.255, 593.7739, 4.625586, 2746.226, 818.8087, 3.345074, 2738.765, 606.6099, 4.526449, 2745.799, 594.9269, 9.233693, 5493.452, 600.3508, 9.153657, 5495.761, 99.88871, 99.95648, 99.67474, 99.94484, 99.96448, 100.0
176473.36776000002, 285.5335178909341, 284.94069195076776, 285.24523634280416, 25.058344660626275, 25.20687508634452, 25.2166361153269, 7133.012545049866, 7164.134401349299, 7154.337539185059, 137.5081538576287, 5.890351162584466, 6.708297455586944, 7137.523146535458, 7160.123983926745, 7158.329077811919, 0.9999999620320439, 0.9999999629228999, 0.999999905807078, 60.00863229320153, 60.01089104172818, 60.00962248730613, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.3273, 3.507002, 2739.909, 600.0775, 4.5788, 2747.989, 825.234, 3.309916, 2730.605, 612.8044, 4.472394, 2740.387, 601.0881, 9.142197, 5495.522, 594.1678, 9.244302, 5492.825, 99.74907, 100.0, 99.39695, 99.7338, 100.0, 99.95195
176475.70744000003, 285.4697528188847, 284.8951713112643, 285.10602324139944, 25.007525491542268, 25.163700054961055, 25.131325025240145, 7120.26435253623, 7148.205412103354, 7145.480110112723, 130.4630631824266, 9.188148209355859, 6.11505372633701, 7128.01325453969, 7147.855017792946, 7148.689600129242, 0.9999990416531046, 0.9999996475577896, 0.9999996689749896, 60.00522985994732, 60.004444105385254, 60.00332974086977, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.3273, 3.507181, 2740.367, 600.1553, 4.5788, 2747.99, 825.2146, 3.308627, 2730.21, 606.5516, 4.529023, 2746.375, 602.2708, 9.113342, 5494.831, 591.285, 9.29173, 5487.543, 99.74143, 100.0, 99.36341, 99.95171, 99.99372, 99.87115
176477.98580000002, 285.514802472175, 284.89417108937687, 285.12657888227017, 25.0383626212205, 25.223836357509153, 25.19056184914797, 7132.905122863858, 7160.823789238418, 7154.838344624299, 134.01327950312862, 7.23596148809952, 6.462590580112646, 7136.7896516869005, 7156.096976636608, 7165.431717755919, 0.9999998131930848, 0.9999993107222185, 0.999999742935586, 60.00220356413488, 60.003523473608546, 60.004546949228704, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 774.9396, 3.52824, 2735.586, 606.2449, 4.533856, 2746.657, 829.6405, 3.283225, 2725.832, 603.4641, 4.549616, 2747.074, 603.1863, 9.119003, 5495.222, 593.3328, 9.250344, 5492.676, 99.50218, 99.95595, 99.16135, 99.97716, 99.99197, 99.95037
176480.31992, 285.49503379551004, 284.915188668289, 285.1668845004378, 25.061019696780424, 25.187635982231548, 25.19567143384183, 7137.447445578736, 7152.168012511017, 7158.822156667278, 141.4873439523726, 7.868612692499141, 6.315098248247523, 7130.463740228537, 7157.866925101296, 7156.774445002252, 0.9999997198121133, 0.9999991753148758, 0.9999994367702155, 59.9954944269006, 59.996892726055044, 59.99685085586001, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 778.4883, 3.516996, 2737.341, 600.097, 4.579537, 2747.935, 825.2534, 3.308627, 2730.392, 606.6876, 4.527184, 2746.136, 601.0881, 9.14238, 5495.523, 594.128, 9.244851, 5492.649, 99.62291, 100.0, 99.37655, 99.93666, 100.0, 99.95294
176482.61996, 285.47094545318794, 284.92083724983246, 285.1170496252364, 25.042287621809994, 25.198901537387467, 25.180171835250913, 7132.841357760593, 7156.68388223328, 7159.696627824624, 144.67686073509503, 3.267103650421518, 5.871614203548688, 7135.235699080647, 7161.42072716584, 7158.346573346179, 0.9999995994183166, 0.9999999412564013, 0.9999999460884541, 59.995475628443415, 59.99971726839076, 59.99511457396096, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 770.0504, 3.544302, 2727.552, 594.1047, 4.622823, 2746.336, 818.9445, 3.344706, 2738.931, 612.6879, 4.472394, 2740.509, 594.9269, 9.233693, 5493.451, 600.3508, 9.154756, 5495.699, 99.26668, 99.94841, 99.68317, 99.73398, 99.96446, 100.0
176484.96936000002, 285.551745747617, 284.9667760657437, 285.09532298062135, 25.0412044947962, 25.211644153603412, 25.211663870784093, 7121.301840470073, 7155.426369137389, 7160.098669571362, 138.42225832303484, 7.302127241322523, 5.140968699269706, 7126.548606417428, 7156.834954711585, 7154.723844293313, 0.9999999453239677, 0.9999995413679059, 0.9999997554051765, 59.99458104843688, 59.99544900334931, 59.99356006704898, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 774.9791, 3.527883, 2734.358, 600.1165, 4.579169, 2748.046, 825.2922, 3.308627, 2730.22, 606.6876, 4.526633, 2745.968, 601.1072, 9.142015, 5495.573, 594.1479, 9.244668, 5492.764, 99.5121, 100.0, 99.38864, 99.9369, 100.0, 99.95096
176487.285, 285.46513376936497, 284.83275796896504, 285.1763671467682, 25.043040252711993, 25.191506883512194, 25.189204411544367, 7125.637565450189, 7153.147233404887, 7156.57019919875, 137.88251377775237, 7.7186829495888105, 5.65896047019487, 7133.695793718456, 7148.503975270878, 7153.572399658511, 0.9999997706759596, 0.9999992727773924, 0.9999996725585095, 59.99605446379776, 59.98968180754501, 59.991082751634835, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 775.0186, 3.528418, 2734.358, 600.2137, 4.578248, 2747.987, 825.1563, 3.30918, 2730.326, 612.7267, 4.472394, 2740.278, 601.1263, 9.142015, 5495.515, 594.1479, 9.244668, 5492.884, 99.52238, 100.0, 99.36763, 99.73206, 100.0, 99.95415
176489.59764000002, 285.4395450379291, 284.82945147778906, 285.1073083134193, 25.05104185439036, 25.21053056887949, 25.17185762429659, 7130.35768041399, 7160.251328654541, 7161.90023276509, 137.1754205094992, 11.659446792560175, 7.010236804038868, 7135.657950663415, 7145.40737580282, 7161.132353408834, 0.9999999768999043, 0.9999981235290265, 0.999999730521444, 59.9920929078496, 59.98893135968194, 59.99022498157729, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.2878, 3.507181, 2740.209, 606.4589, 4.527962, 2746.156, 831.504, 3.271076, 2720.6, 619.0378, 4.410615, 2730.547, 607.3828, 9.039927, 5490.782, 587.7859, 9.32872, 5484.283, 99.72923, 99.93974, 99.01365, 99.3699, 99.916, 99.79763
176491.95812000002, 285.5222218111039, 284.8778306218681, 285.1413099414601, 25.045174136985313, 25.219313540774113, 25.176205864544652, 7136.0938100852245, 7159.196258043945, 7162.181472534597, 132.67708713062484, 9.839030904960055, 2.6903230528905624, 7132.445836107226, 7151.315581299611, 7163.591483304333, 0.9999994865770317, 0.9999993542445357, 0.9999998757763231, 59.9871092230699, 59.98974249365507, 59.990406285563196, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 775.058, 3.528418, 2734.626, 600.2137, 4.578248, 2747.99, 825.2534, 3.308443, 2730.835, 612.6879, 4.471842, 2740.115, 601.1453, 9.141649, 5495.565, 594.1678, 9.244485, 5492.824, 99.52412, 100.0, 99.38615, 99.736, 100.0, 99.95198
176494.3416, 285.508421297686, 284.8852948700851, 285.1086453601831, 25.088888942148845, 25.236131612855342, 25.211427831004162, 7136.246457579204, 7156.104924520219, 7164.3652192229465, 138.07398395327442, 7.279585899103495, 0.12791898963087078, 7136.627385242532, 7158.716010511764, 7163.199967252243, 0.9999999999189996, 0.9999998710351842, 0.999999817607714, 59.98712314437868, 59.98826437753199, 59.991240245233286, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.1301, 3.507181, 2740.252, 599.7857, 4.585432, 2747.928, 823.2734, 3.322617, 2734.667, 609.3674, 4.502731, 2744.638, 597.0824, 9.210499, 5494.313, 599.0784, 9.165743, 5495.761, 99.74872, 100.0, 99.52561, 99.88812, 99.98014, 100.0
176496.70700000002, 285.4576955073684, 284.8806902462343, 285.1541760680147, 25.0776033079841, 25.185390523696633, 25.19356942468166, 7131.678479552567, 7153.415709645878, 7156.317165177392, 142.12772237546483, 5.971796685571462, 5.848719150092165, 7131.288736286668, 7157.456098323112, 7156.659736407886, 0.9999999345570143, 0.9999997772824464, 0.9999994370033738, 59.98561911867343, 59.98793307723866, 59.986250354110645, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 784.6591, 3.497544, 2741.974, 598.4238, 4.588747, 2748.1, 824.4381, 3.309732, 2731.193, 612.6102, 4.473129, 2740.617, 601.1263, 9.141831, 5495.525, 594.1479, 9.244851, 5492.992, 99.80785, 100.0, 99.38237, 99.74215, 100.0, 99.95089
176499.07664, 285.58071642937216, 284.6897060338126, 285.06622428443393, 25.066949404217223, 25.207257619610132, 25.20967774838901, 7124.704995510088, 7160.771240253132, 7162.671888219473, 135.35298701157512, 7.890728062593553, 0.2115962942416445, 7134.757383565561, 7161.973704749002, 7156.338988801091, 0.9999999999945519, 0.9999995876283496, 0.9999999967649763, 59.98537315687184, 59.99038830159998, 59.99083739116211, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.3864, 3.507538, 2740.171, 600.0775, 4.578984, 2747.992, 825.234, 3.30918, 2730.736, 606.6487, 4.526633, 2746.184, 601.0881, 9.142562, 5495.582, 594.1678, 9.244302, 5492.77, 99.72749, 100.0, 99.38824, 99.94081, 100.0, 99.95307
176501.47116000002, 285.55967088827055, 284.8587109544028, 285.1288213210387, 25.034354006727877, 25.172483383583906, 25.154146106480507, 7124.119409211482, 7155.907701849195, 7155.722981965602, 134.259447891347, 10.892260986093788, 7.462160690240978, 7136.008254663752, 7155.961284026146, 7153.80335801712, 0.9999993843734338, 0.9999991572657914, 0.9999992848041128, 59.98846452591424, 59.98426439816766, 59.987199444099964, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 775.0186, 3.528061, 2734.516, 606.4979, 4.52833, 2746.208, 831.5623, 3.27126, 2720.71, 600.3571, 4.577012, 2748.119, 607.4209, 9.040109, 5490.898, 587.766, 9.329086, 5483.434, 99.50846, 99.94564, 99.01765, 100.0, 99.91984, 99.78118
176503.83704, 285.6129934512753, 284.84406933790126, 285.19170537552884, 25.03398711709141, 25.21474683109157, 25.192301015746597, 7132.831977677552, 7157.048066341948, 7162.14131093548, 136.62129423300394, 8.763769931672869, 1.6911873455475188, 7133.9090100694475, 7166.283242115448, 7151.682350310086, 0.999999910533466, 0.999999641921577, 0.9999999642329955, 59.987578057179775, 59.989134212489105, 59.98465407121067, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 600], 5500.0, [], 781.2878, 3.507002, 2740.63, 600.1748, 4.578984, 2748.22, 825.2534, 3.308627, 2730.962, 606.707, 4.526266, 2746.131, 601.1072, 9.142015, 5495.616, 594.1479, 9.244668, 5492.704, 99.70766, 100.0, 99.39077, 99.93484, 100.0, 99.95307
