TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
176823.76252000002, 285.60045994152574, 284.98583326767147, 285.38213248243517, 25.073781537548133, 25.21452911677065, 25.179589444453917, 7132.9767721851495, 7156.628388578085, 7160.108620530533, 140.67396998861432, 4.26876084694095, -0.019550828070578063, 7123.877018282053, 7160.4884131148, 7154.15200315509, 0.9999999940913934, 0.9999999583608601, 0.9999999035529495, 60.00874354337904, 60.00706862019491, 60.01513277891591, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 774.9988, 3.52824, 2733.365, 598.6573, 4.589852, 2747.703, 822.4387, 3.324826, 2735.831, 610.649, 4.488389, 2741.932, 596.1668, 9.22657, 5493.562, 807.8114, 6.799831, 5492.864, 99.49456, 100.0, 99.55207, 99.79001, 99.96878, 99.95382
176826.18728, 285.5563515735751, 284.9260447066018, 285.26677826358224, 25.037869810362373, 25.19416845518758, 25.18195879827005, 7130.699881826617, 7155.502857983666, 7157.086497980992, 144.33338786379977, -1.2578749701683591, -0.7043915961539824, 7125.644779266384, 7161.0635009522, 7158.37888736922, 0.9999999987235889, 0.9999999615764164, 0.9999996227751675, 60.0136168063676, 60.01063182476117, 60.01090241843454, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 773.7173, 3.531096, 2734.024, 599.9024, 4.580826, 2747.987, 825.1952, 3.309364, 2731.177, 606.6876, 4.526633, 2746.075, 601.069, 9.142927, 5495.615, 814.4517, 6.734457, 5485.065, 99.47404, 100.0, 99.3986, 99.93685, 100.0, 99.8193
176828.53352000003, 285.56724495305076, 284.95482377833764, 285.1098397057202, 25.03995996732528, 25.19497577530941, 25.162611281465832, 7128.4859308059495, 7158.036688373073, 7155.1634401909305, 143.0431165054937, -5.394233302385146, -1.3603451921189844, 7135.219841399217, 7157.241406113602, 7164.954474242918, 0.999999980907083, 0.9999998038700526, 0.9999999724491636, 60.01290689429813, 60.0105120282851, 60.01144092592491, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 775.1763, 3.528597, 2734.621, 600.2332, 4.578248, 2748.214, 825.1952, 3.309364, 2730.955, 606.7653, 4.52553, 2746.297, 601.0499, 9.142562, 5495.573, 814.5114, 6.734091, 5485.534, 99.513, 100.0, 99.38642, 99.94886, 100.0, 99.80356
176830.85812000002, 285.5803629848071, 285.04638916737036, 285.28470786233896, 25.054244998346526, 25.21388174241493, 25.161937662995708, 7136.610288923368, 7163.007216633081, 7160.7487407980925, 141.27217768995297, 0.7171689631168192, 3.3390951343508277, 7135.184251100849, 7163.272947620693, 7163.16146838127, 0.9999998395530961, 0.9999999663681267, 0.9999997065787702, 60.01365346346177, 60.01276629558653, 60.01005158590729, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.3273, 3.507181, 2740.199, 606.4395, 4.52833, 2746.265, 831.504, 3.271629, 2720.552, 600.3765, 4.577012, 2748.002, 607.3065, 9.041022, 5490.93, 820.7739, 6.667802, 5473.05, 99.72695, 99.94983, 99.00966, 100.0, 99.91954, 99.59105
176833.18268000003, 285.6612096493033, 285.0209611914209, 285.35213520219736, 25.07713037817977, 25.220650427589025, 25.204460186719878, 7138.542456889616, 7161.157561194105, 7165.419575739725, 146.74867322599175, -3.187927227401019, 0.9308368912752485, 7134.478691037939, 7172.810375581286, 7166.552761679443, 0.9999999994488975, 0.9999999997494466, 0.9999998699209008, 60.007007245757414, 60.01328911461359, 60.010487015764504, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 774.9199, 3.528418, 2734.133, 600.0775, 4.579721, 2748.16, 825.1952, 3.309364, 2730.902, 606.6293, 4.527001, 2746.125, 601.0309, 9.143292, 5495.615, 814.3921, 6.735557, 5485.07, 99.53193, 100.0, 99.38859, 99.94689, 100.0, 99.8182
176835.53296, 285.58865479126337, 285.02366218718015, 285.2359491710747, 25.081700506853107, 25.19838692293445, 25.19816253865958, 7134.7509868576435, 7163.632567455819, 7168.152496112909, 142.36445289378798, -3.209109135271433, 0.8265471515583158, 7141.087023797761, 7164.962768274875, 7160.465614624232, 0.9999999980718318, 0.999999902478659, 0.9999999993101099, 60.01144990717183, 60.01161006570654, 60.01364004704051, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.485, 3.507716, 2740.76, 600.1748, 4.579169, 2748.156, 825.1563, 3.309916, 2730.786, 606.7458, 4.522772, 2745.546, 599.8864, 9.161008, 5495.556, 810.4954, 6.774012, 5490.612, 99.70436, 100.0, 99.38437, 99.92152, 100.0, 99.9128
176837.92436, 285.65824726684747, 285.0131088052915, 285.2484072240414, 25.079418576827, 25.175305287291486, 25.190744811022633, 7125.482302979966, 7159.557917205323, 7159.607312014165, 143.0735607480642, -4.444042003764025, -0.9216542016790754, 7130.357843836437, 7157.832339841328, 7156.243170805583, 0.9999999680165556, 0.99999999772179, 0.9999999938656161, 60.01114081990147, 60.01303414140637, 60.01335270493134, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 787.2614, 3.484694, 2744.521, 594.7272, 4.618587, 2747.299, 820.4199, 3.333109, 2735.872, 609.3285, 4.508615, 2744.695, 599.524, 9.159912, 5495.601, 814.3921, 6.734641, 5484.5, 99.87196, 99.98524, 99.56947, 99.88615, 100.0, 99.81832
176840.30364000003, 285.48523543038556, 284.9157120394011, 285.23585348130075, 25.04467531993327, 25.201873918522942, 25.180877347334704, 7130.83321581698, 7156.506870143554, 7167.171205703068, 140.00880822528552, -5.121432988460583, -2.4133470048903263, 7132.509415628953, 7160.486169026943, 7157.669121017955, 0.9999999677326666, 0.9999999740447248, 0.9999999955092966, 60.009761005072605, 60.01547213630758, 60.013690602859604, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.4061, 3.507002, 2740.023, 600.1165, 4.578984, 2748.047, 825.1952, 3.309548, 2730.728, 606.6876, 4.526082, 2746.186, 601.069, 9.142745, 5495.564, 814.5909, 6.733725, 5485.304, 99.72815, 100.0, 99.38628, 99.94481, 100.0, 99.8057
176842.62796, 285.58044874123834, 285.0000895449849, 285.2814900487817, 25.049425441468724, 25.199387615574135, 25.148912793278246, 7127.079722390028, 7162.808229423194, 7153.984960807944, 138.17969553532475, 3.768111124558345, 3.0045899020785782, 7124.816543952872, 7152.5334085517625, 7156.866647291968, 0.999999612273323, 0.9999996831902317, 0.9999999963652135, 60.01468286877046, 60.013458847379056, 60.01015199667605, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 774.3876, 3.529311, 2733.344, 606.3228, 4.528883, 2746.151, 831.4264, 3.271997, 2720.548, 600.3571, 4.577563, 2747.838, 607.3256, 9.041388, 5491.038, 820.8137, 6.667619, 5472.816, 99.5085, 99.9497, 99.01174, 100.0, 99.92056, 99.59215
176844.97396, 285.67754296422595, 285.09856316650297, 285.34006911048795, 25.05409119398671, 25.231623685619475, 25.20157992456801, 7139.7121151294605, 7166.958083448416, 7165.038200231078, 144.89709336653254, -3.8252302251894434, 0.8635987007860422, 7142.197472176568, 7172.562865235639, 7171.505413401467, 0.9999999989361794, 0.9999999425631991, 0.9999999797737409, 60.011356269503004, 60.01092433829373, 60.01062405733037, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.4258, 3.506824, 2740.587, 600.0192, 4.5788, 2747.996, 825.2728, 3.309364, 2730.952, 606.5905, 4.526817, 2745.856, 601.0499, 9.14311, 5495.549, 814.4915, 6.734641, 5485.131, 99.72607, 100.0, 99.39042, 99.94081, 100.0, 99.81411
176847.37336000003, 285.4122976223944, 285.04271036652256, 285.27664611090086, 25.041918741936755, 25.198057938855587, 25.186508166282028, 7127.8954539894285, 7158.679528124556, 7159.956313888137, 142.43637147663287, -0.14419040453458365, 11.521885266458412, 7120.927754020387, 7158.540261551392, 7154.459849591666, 0.9999998405103706, 0.9999999318744011, 0.9999996458781986, 60.00949869319799, 60.011391528088375, 60.01059397129982, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 775.0186, 3.528954, 2734.2, 606.4979, 4.527778, 2746.152, 825.234, 3.309364, 2731.123, 606.6293, 4.52553, 2746.016, 601.0499, 9.14311, 5495.557, 814.4517, 6.734641, 5484.901, 99.52082, 99.94359, 99.39034, 99.93865, 100.0, 99.81404
176849.70896000002, 285.4650319425745, 284.9708903655124, 285.2813291872374, 25.059026736698343, 25.190994886345326, 25.180763905733922, 7128.6141290274445, 7159.597059061874, 7150.492987989024, 140.64783109823475, 1.888759958793571, 1.5095926155095185, 7133.680119886938, 7160.438799867083, 7159.077662680231, 0.9999999813802505, 0.9999999660715755, 0.9999999952861666, 60.00275950068163, 60.00315195668642, 60.00064387946514, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 768.6901, 3.547336, 2726.941, 612.7625, 4.471966, 2740.657, 818.8863, 3.34489, 2738.927, 612.8239, 4.473129, 2741.02, 595.6899, 9.222918, 5494.679, 810.2369, 6.769617, 5489.897, 99.24688, 99.73757, 99.68064, 99.73601, 99.98044, 99.8998
176852.02912000002, 285.6716241157864, 284.9833563913952, 285.25006276028853, 25.05506146600614, 25.184387357836325, 25.156960364790628, 7130.614782958623, 7155.981330267279, 7160.257856974013, 142.42294032661584, -2.232170389705516, -4.0487993813235335, 7136.319789360275, 7156.506757881195, 7161.138704553547, 0.9999999079323902, 0.9999999451569406, 0.9999998759239603, 59.99978988353615, 59.99525878354734, 59.994813611787606, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 774.9594, 3.528061, 2734.085, 606.4979, 4.528146, 2746.153, 825.234, 3.30918, 2731.066, 606.707, 4.526082, 2746.023, 601.0881, 9.142745, 5495.507, 814.6903, 6.732443, 5484.728, 99.52011, 99.94363, 99.38842, 99.93483, 100.0, 99.81194
176854.42036000002, 285.63012904397146, 284.987437322705, 285.1893079350515, 25.055454524318886, 25.202837401402856, 25.164126839329004, 7127.627269623495, 7159.671180844244, 7153.619525240416, 139.37096601076064, 5.604281946956462, 5.957487326834325, 7136.0098210291135, 7159.721999187116, 7157.331064067239, 0.9999995664016927, 0.9999996448037125, 0.9999999523881734, 59.99526503364189, 59.99752324217373, 59.99381747374993, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 776.5563, 3.521458, 2737.094, 603.1904, 4.559276, 2747.722, 828.204, 3.292061, 2725.799, 600.1241, 4.57885, 2747.734, 607.192, 9.043031, 5490.92, 820.9529, 6.666154, 5472.816, 99.5882, 100.0, 99.22866, 100.0, 99.91841, 99.58269
176856.76940000002, 285.58579063490015, 285.035033231123, 285.2770659221058, 25.076285036272775, 25.212749213961967, 25.17183251261899, 7142.058459082229, 7154.563638073196, 7162.763504756642, 142.71308105942876, 1.0396958849155453, 1.11614450981142, 7138.893121408123, 7165.836162948808, 7162.945634720733, 0.9999999023818643, 0.9999999938769248, 0.9999992014909665, 60.00498508387143, 60.003418140422006, 60.00163708804889, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 775.5311, 3.526455, 2734.401, 606.42, 4.528699, 2746.1, 825.2534, 3.309548, 2731.132, 606.5905, 4.526449, 2745.8, 601.0499, 9.142745, 5495.555, 814.5313, 6.733542, 5484.961, 99.51539, 99.94359, 99.39686, 99.93882, 100.0, 99.80987
176859.07032000003, 285.49018125468774, 284.9468041014016, 285.13147895138036, 25.080364412519025, 25.2252694817809, 25.220269125524222, 7142.603374946189, 7168.627604882192, 7173.414095484262, 143.055516062376, -1.8796156053513187, 0.6210492500044893, 7142.3511348927905, 7166.867190465949, 7170.397065023579, 0.9999999982415206, 0.9999999820633444, 0.9999999289639757, 60.00158470805437, 60.00241119945865, 60.00089823329938, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.2878, 3.505931, 2740.142, 600.2332, 4.578984, 2747.932, 825.2146, 3.309916, 2730.889, 606.7264, 4.52553, 2745.799, 601.0499, 9.143292, 5495.5, 814.6108, 6.73281, 5484.958, 99.7339, 100.0, 99.38811, 99.93873, 100.0, 99.81306
176861.42028000002, 285.58976698582717, 284.98820732213306, 285.25240552926016, 25.08311993776419, 25.219003087585435, 25.189215130778646, 7130.711357179403, 7165.476107824248, 7167.894518378358, 145.15833493323316, -4.937062490684639, 4.787757427876841, 7140.1128950559205, 7153.660137160022, 7166.7753885652255, 0.999999980363798, 0.9999999318072381, 0.9999999540712913, 60.00136425769541, 59.99968927781216, 59.99987653954127, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 787.4388, 3.484872, 2744.437, 593.8517, 4.625034, 2746.286, 818.9445, 3.345074, 2738.86, 612.785, 4.472209, 2740.115, 594.8125, 9.234971, 5493.259, 808.2488, 6.795986, 5492.472, 99.88118, 99.94841, 99.67821, 99.72386, 99.96298, 99.95071
176863.74848, 285.55919238032817, 284.9806773009997, 285.2723105663119, 25.0193558269131, 25.202767976808733, 25.17352243356688, 7130.813305476186, 7163.339208727388, 7159.034234775119, 143.6147821794916, -2.2995049564115106, 5.846205496706716, 7139.580981899678, 7154.2213191237515, 7160.532970784325, 0.9999999826785907, 0.9999999855425583, 0.9999999624025188, 60.000933875690706, 60.0024407343222, 60.00380591680163, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.2878, 3.506824, 2740.209, 600.097, 4.579169, 2748.044, 825.2146, 3.309548, 2730.952, 606.6876, 4.525162, 2745.908, 601.069, 9.142562, 5495.45, 814.5313, 6.735007, 5485.129, 99.72731, 100.0, 99.39042, 99.93471, 100.0, 99.81303
176866.05428, 285.5663142109232, 284.97754199235146, 285.2422283160354, 25.069609934424097, 25.169693914502883, 25.131739267682498, 7119.3218420723315, 7155.350756034563, 7147.229839233305, 140.24243980002257, -1.6730691686400405, 1.9266730661347538, 7126.007311369498, 7160.073247872472, 7150.207558138286, 0.9999998893252411, 0.9999999864793057, 0.9999999901362987, 59.99931065969148, 60.0008335628184, 60.00390172071309, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.2287, 3.507002, 2740.52, 600.1165, 4.578984, 2747.993, 825.2534, 3.309548, 2730.661, 606.0662, 4.531046, 2746.489, 602.3661, 9.112794, 5494.733, 820.257, 6.686114, 5476.756, 99.73096, 100.0, 99.39686, 99.95585, 99.99189, 99.66283
176868.34368000002, 285.67925890659507, 284.9634060706347, 285.25431018083776, 25.08769571088282, 25.226258333651938, 25.23036626147385, 7138.395654425538, 7170.56405419214, 7175.230331937742, 139.0256594608345, 0.07166714880924019, 1.9877840948292942, 7133.436202086236, 7168.692579137653, 7163.066331277516, 0.9999999617504395, 0.9999999453453814, 0.9999999997233828, 60.011963006419144, 60.00419367385123, 60.007269909185986, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 775.1368, 3.527348, 2735.394, 606.0504, 4.536435, 2746.885, 829.6405, 3.286723, 2725.766, 603.5806, 4.546858, 2747.138, 602.9193, 9.122656, 5495.235, 815.5651, 6.724936, 5484.444, 99.52322, 99.97026, 99.16192, 99.97947, 99.99388, 99.80057
176870.68360000002, 285.6801620405598, 285.0161423378112, 285.2208091249405, 25.072064175368144, 25.24051507706514, 25.209174951317834, 7135.573518947895, 7162.837000581103, 7167.217447683806, 143.8921429492848, 1.0859259683491018, 3.469867927382438, 7129.764209566587, 7166.971291361229, 7169.738121960559, 0.9999995321034348, 0.9999999955651353, 0.9999999366497665, 60.01291905697435, 60.01244601789512, 60.013708068445055, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 778.6066, 3.516639, 2737.585, 603.7157, 4.545645, 2747.106, 825.2534, 3.308811, 2730.728, 606.707, 4.526449, 2745.853, 601.0499, 9.142927, 5495.508, 814.4119, 6.73281, 5484.671, 99.63182, 99.97832, 99.39042, 99.93669, 100.0, 99.80785
176873.04092000003, 285.5973889383802, 285.03659324627233, 285.2399685138048, 25.052856050075267, 25.177485950603547, 25.16271897773571, 7129.476076463259, 7151.07820910024, 7156.720979003669, 142.16842648802685, 2.422379790586092, 1.3924184852710368, 7136.081422965357, 7151.91537907771, 7159.413484271003, 0.9999999296300632, 0.9999999880159002, 0.9999999568214841, 60.016887401859115, 60.01356647792317, 60.01330751843277, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 769.7941, 3.546444, 2727.3, 612.5874, 4.472519, 2740.827, 819.0028, 3.343785, 2738.81, 612.8044, 4.471842, 2740.398, 594.7935, 9.235154, 5493.325, 808.1693, 6.795437, 5492.699, 99.27678, 99.7498, 99.67603, 99.73603, 99.96217, 99.94659
176875.51368, 285.658919108797, 284.9655090341835, 285.22379109690416, 25.05150803178362, 25.22085759598528, 25.16469924912272, 7129.332004211741, 7162.782102559322, 7161.099641671672, 148.33521461081318, -3.465355212720624, 0.9634870348326103, 7134.5549770594525, 7148.583095748785, 7157.95966456682, 0.9999999995302404, 0.9999999863727872, 0.9999999673331618, 60.01531340448621, 60.01489916812516, 60.01578272267456, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 775.0186, 3.528061, 2734.406, 606.3616, 4.528883, 2746.158, 825.2534, 3.30918, 2730.844, 606.7264, 4.526082, 2746.075, 601.1072, 9.14238, 5495.565, 814.6505, 6.734274, 5485.353, 99.5161, 99.94184, 99.38859, 99.93676, 100.0, 99.80256
176877.91388, 285.6412752218271, 284.9435401003537, 285.35338487611097, 25.064419504037723, 25.211120188701024, 25.18620362743789, 7134.164741000411, 7163.886401404253, 7161.053294487489, 139.3252508490625, -3.791021976002412, 3.6458237657025165, 7137.660865654719, 7160.739809704375, 7166.215001128343, 0.9999999835544534, 0.9999999962306471, 0.9999999939780899, 60.01551280329082, 60.01968602712659, 60.01879492302621, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 774.8805, 3.528061, 2734.358, 606.5562, 4.527778, 2746.377, 825.1952, 3.30918, 2731.121, 606.5516, 4.527001, 2746.017, 601.0499, 9.14311, 5495.565, 814.5909, 6.734457, 5483.187, 99.51437, 99.94355, 99.39655, 99.94883, 100.0, 99.80582
176880.3128, 285.7228336186347, 284.9136073024569, 285.18479590102686, 25.073790237989336, 25.22417535530309, 25.20641752849952, 7137.4237464726775, 7161.330632578019, 7160.686254932815, 147.25785198431112, -0.727806675339707, -0.8517515787980301, 7146.917334702172, 7166.0419479223365, 7168.731488393744, 0.999999828178129, 0.9999999840933685, 0.9999999833415165, 60.01164891146736, 60.014690539599734, 60.01480752193298, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.3273, 3.507359, 2740.094, 600.1359, 4.579169, 2748.104, 831.504, 3.271997, 2721.239, 601.2115, 4.567819, 2747.853, 605.4181, 9.079922, 5493.957, 817.8713, 6.704792, 5481.718, 99.72313, 100.0, 99.01596, 100.0, 99.96751, 99.72811
176882.59828, 285.3168485044782, 284.7760513217941, 285.1299218635584, 25.097835923082393, 25.246559720739164, 25.215179027452837, 7137.8891423993155, 7170.753010886232, 7168.599078080639, 146.19239207627083, -3.21542433233094, -2.066179528498651, 7141.949569789426, 7161.544586332558, 7169.701446576933, 0.9999999985998037, 0.9999999308136465, 0.9999999143589035, 60.01236047637883, 60.01238990209263, 60.010897162461596, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 775.0777, 3.527883, 2735.409, 605.3305, 4.541777, 2747.439, 825.234, 3.309916, 2731.005, 606.6487, 4.526633, 2746.181, 601.0309, 9.143476, 5495.621, 814.5114, 6.734091, 5485.187, 99.54984, 99.99042, 99.39304, 99.94465, 100.0, 99.81407
176885.02948000003, 285.5701241230006, 284.9348756770136, 285.16901586097447, 25.082733408247698, 25.206679649862547, 25.174876810168314, 7133.366030296637, 7171.585737323864, 7167.673982693865, 143.07235186999333, -4.785784205386179, 1.9175903552995806, 7137.583004025338, 7163.030326891699, 7162.854201100318, 0.9999999744709812, 0.9999999117565839, 0.999999994557438, 60.014036366872105, 60.01080160541831, 60.01125121165831, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 784.0085, 3.496294, 2742.922, 596.4783, 4.60993, 2746.906, 820.3616, 3.339, 2738.298, 612.7267, 4.472209, 2740.502, 594.9079, 9.234058, 5493.434, 808.0897, 6.796352, 5492.643, 99.80087, 99.97734, 99.6376, 99.73188, 99.96209, 99.94862
176887.39228, 285.52443448875704, 284.9527034665413, 285.236330124385, 25.056603796448144, 25.180380437384283, 25.197471774524768, 7132.642378415112, 7157.618064630111, 7160.192247593117, 146.16161508980485, -0.26457869981618387, 0.49913825838712, 7133.543741713247, 7159.763418362263, 7163.5581234422725, 0.9999998556763929, 0.9999999171216466, 0.9999999990724263, 60.0169292882699, 60.011781130749384, 60.00754476727181, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.3864, 3.507716, 2740.32, 600.1553, 4.58009, 2748.101, 825.2534, 3.308259, 2731.07, 606.707, 4.525346, 2746.019, 601.0881, 9.142562, 5495.613, 814.5114, 6.733908, 5484.613, 99.74681, 100.0, 99.39468, 99.93471, 100.0, 99.80363
176889.72816000003, 285.56047561338727, 284.9446112366021, 285.28405639993014, 25.035391397096532, 25.200127891091114, 25.18114090623892, 7132.478897655312, 7166.358294771538, 7161.214375277512, 141.0636644030783, -4.074528567275138, -2.2650466138345564, 7126.632168695727, 7157.236421119753, 7162.749464311342, 0.9999999827620668, 0.9999999861783622, 0.9999999979332524, 60.00395389106128, 60.00661205437849, 60.00906619371833, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.3273, 3.507895, 2740.875, 600.1359, 4.578248, 2748.103, 825.2728, 3.30918, 2730.951, 606.707, 4.525898, 2746.077, 601.0309, 9.143476, 5495.607, 814.4716, 6.733908, 5484.786, 99.72122, 100.0, 99.39037, 99.93676, 100.0, 99.80679
176892.10940000002, 285.67438726181695, 284.9785222443333, 285.29432538443103, 25.076340121630256, 25.250263916184924, 25.202320951630455, 7135.720378187689, 7169.345524103159, 7165.050566326778, 145.20416535424602, 3.666427385602219, -3.598228371284904, 7143.468303567685, 7164.7188589829575, 7174.7763537342635, 0.9999998842876561, 0.9999998772782864, 0.9999999769997553, 60.005571198249804, 60.00538134583727, 60.001066066259455, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 774.8608, 3.528061, 2733.488, 606.4395, 4.52833, 2746.211, 831.5428, 3.27126, 2720.379, 600.3765, 4.577012, 2747.955, 607.3065, 9.041022, 5490.929, 820.8137, 6.669084, 5474.3, 99.50234, 99.94988, 99.00561, 100.0, 99.91859, 99.59627
176894.47316000002, 285.60966634179863, 285.0044976933598, 285.32021673156044, 25.07614972900725, 25.201925359130296, 25.190581369876877, 7141.081134717268, 7167.349913361614, 7167.173290676223, 147.31163385697937, 1.7825641755230208, 1.3352723190287463, 7136.818835073887, 7165.463460048026, 7163.6498160563115, 0.9999999604195822, 0.9999999502632811, 0.9999999222874997, 59.99849161140291, 60.00339174396205, 60.00298671056648, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.4258, 3.506467, 2740.63, 600.1359, 4.5788, 2748.1, 825.0981, 3.309916, 2730.95, 606.7653, 4.525714, 2745.905, 601.0499, 9.142927, 5495.558, 814.3921, 6.734824, 5484.845, 99.74262, 100.0, 99.39024, 99.94268, 100.0, 99.8151
176896.7832, 285.4345253659305, 284.9305385468006, 285.1690736494774, 25.04668398598067, 25.17970875009178, 25.14797661066568, 7130.1666757997455, 7163.158477181525, 7154.916908000683, 141.74812367207323, -4.665840423127975, -1.3811944308953343, 7136.980591916475, 7156.4674807324245, 7160.674369610532, 0.9999999365734684, 0.9999997594793046, 0.9999999899590267, 60.00027845427661, 60.00008468741785, 59.99838573526814, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 775.0186, 3.52824, 2734.196, 599.9219, 4.580274, 2747.984, 824.2245, 3.318567, 2733.483, 609.2897, 4.50126, 2743.027, 597.9598, 9.197898, 5494.391, 808.7259, 6.796169, 5493.036, 99.51628, 100.0, 99.47493, 99.8628, 99.98938, 99.94552
176899.21568000002, 285.5415613684596, 284.97590796383474, 285.33175784712927, 25.050262445799632, 25.191698782167734, 25.160523247141015, 7120.975988873875, 7163.820583300749, 7157.687189879104, 143.27747756321742, -5.8585828148789005, -1.3217268549296932, 7131.911833935485, 7150.68458224588, 7159.893160657717, 0.9999999992003831, 0.999999998227537, 0.9999999447050374, 60.00191625713239, 60.00316502906604, 60.000875053512125, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 770.9573, 3.537699, 2730.824, 597.5677, 4.598325, 2748.046, 823.9528, 3.316359, 2731.024, 606.6682, 4.527369, 2745.852, 601.0309, 9.143292, 5495.505, 814.5909, 6.732993, 5485.125, 99.35094, 100.0, 99.43175, 99.94684, 100.0, 99.8204
176901.52196, 285.46730098763766, 284.94947286738807, 285.1469024714712, 25.035487034267504, 25.21362242632874, 25.173757869833448, 7122.506883724214, 7149.742873460141, 7159.257555791285, 144.38329298088206, -2.90012270217494, 0.8101258825354307, 7136.880372832588, 7156.788002541701, 7159.958103220215, 0.9999999912339613, 0.9999998877641891, 0.9999999296760318, 60.00542421760234, 60.00802705599372, 60.00695186457898, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 775.1368, 3.527883, 2734.354, 600.1359, 4.578984, 2747.934, 825.1369, 3.3101, 2730.789, 606.7264, 4.526449, 2745.912, 601.069, 9.142562, 5495.558, 814.571, 6.733542, 5484.961, 99.5142, 100.0, 99.38446, 99.94678, 100.0, 99.81933
176903.83424000003, 285.55373817472446, 284.99486436734134, 285.2418445621561, 25.045299866016478, 25.205969326576323, 25.15301721544806, 7131.783432660591, 7163.811642974692, 7151.309854581556, 144.45904873433022, 7.563791443331866, 3.335732870250922, 7133.278620412819, 7164.199523302232, 7161.9125536245565, 0.9999997925665083, 0.9999994575616751, 0.9999996358363735, 60.01044521942196, 60.01093722176789, 60.00917831147591, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.3076, 3.507538, 2740.262, 606.4589, 4.52833, 2746.265, 831.5817, 3.271629, 2720.478, 600.3765, 4.577012, 2748.007, 607.3065, 9.041022, 5490.986, 820.8137, 6.667619, 5472.931, 99.73323, 99.94769, 99.00966, 100.0, 99.9196, 99.58898
176906.16196000003, 285.4319505446502, 285.00386667138247, 285.2945133150965, 25.08124255473266, 25.227313704187917, 25.180624544069392, 7142.245599560348, 7169.574093822319, 7166.015960907527, 139.05388424157036, 2.4489418456118983, 1.2214754596884632, 7141.627481183344, 7168.320892387868, 7170.92893891844, 0.9999999728393542, 0.9999997981155506, 0.999999972575555, 60.01030614808843, 60.011764842195674, 60.01207350852669, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 774.9791, 3.527883, 2734.468, 600.1165, 4.578984, 2747.988, 825.1563, 3.308995, 2730.513, 606.6682, 4.526449, 2746.075, 601.069, 9.14311, 5495.6, 814.6505, 6.73281, 5485.131, 99.50617, 100.0, 99.38437, 99.93672, 100.0, 99.80887
176908.52560000002, 285.4450465291221, 284.9259442937576, 285.2828339010315, 25.07554773652848, 25.209864295361953, 25.190782893899488, 7132.655080115542, 7162.194180791335, 7167.290659544406, 146.49921017253928, -2.972315026496517, 0.01514445950897425, 7140.0797225358065, 7162.116369914613, 7159.447748118551, 0.9999999803242282, 0.9999999650943697, 0.9999997643960831, 60.01242937244652, 60.01257022664862, 60.0106223206458, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.3864, 3.506824, 2739.927, 600.1165, 4.578984, 2748.1, 825.2146, 3.30918, 2730.902, 606.707, 4.526449, 2746.079, 601.0499, 9.14311, 5495.529, 814.0342, 6.74105, 5486.768, 99.71703, 100.0, 99.39068, 99.93688, 100.0, 99.83161
176910.89224000002, 285.43969879406063, 285.0220735936217, 285.28987277535583, 25.07212629500168, 25.18171637324062, 25.18272784676205, 7137.508018238992, 7156.238474886987, 7167.906259109901, 146.90157606481398, 0.07798728979020098, -1.8648531563276265, 7128.052120189291, 7157.266860325257, 7163.250463751928, 0.9999998916934677, 0.9999998576669963, 0.9999999989381153, 60.00924608122558, 60.01315140177211, 60.01357662054148, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 787.5571, 3.484159, 2744.26, 593.949, 4.623929, 2746.456, 818.9445, 3.342497, 2738.065, 611.0568, 4.491148, 2743.426, 596.7963, 9.198994, 5495.336, 812.5034, 6.748009, 5486.254, 99.89027, 99.95465, 99.64926, 99.82141, 99.99877, 99.8335
176913.29096, 285.64569531012813, 285.0186739375212, 285.2904094989441, 25.049107778672386, 25.21047900397377, 25.16334439579169, 7130.218742235493, 7164.136396761218, 7152.327125412489, 140.1692564320715, -1.3875456905450392, -1.083488236508856, 7135.883847876344, 7161.943967167556, 7155.866826482134, 0.9999999768191615, 0.9999999888291122, 0.9999996646288621, 60.01245951825974, 60.01497475179337, 60.012925126446014, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.2484, 3.507895, 2739.458, 600.1943, 4.578432, 2747.939, 825.234, 3.308627, 2730.96, 606.7458, 4.526449, 2745.962, 601.0499, 9.142927, 5495.558, 814.3324, 6.734824, 5484.672, 99.73358, 100.0, 99.39068, 99.94502, 100.0, 99.80472
176915.63632000002, 285.4719785310429, 285.02632983201704, 285.23654497460575, 25.03427300790142, 25.195726577549866, 25.14214492243295, 7128.2536173306535, 7153.544682168362, 7152.642689995725, 142.38824089378522, 0.8253825479828265, 5.658174647618807, 7132.149407559105, 7156.526833443725, 7146.705888384925, 0.9999999641127583, 0.9999997082319768, 0.9999999227028485, 60.01337412819659, 60.014687666372545, 60.01260228747837, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 777.1083, 3.523421, 2735.389, 605.4861, 4.53533, 2746.492, 830.844, 3.274758, 2720.564, 600.2989, 4.577747, 2748.118, 607.3065, 9.041753, 5491.038, 820.8137, 6.667069, 5472.876, 99.5703, 99.95596, 99.04638, 100.0, 99.92056, 99.58694
176918.05696000002, 285.4993362953502, 284.96107237134834, 285.18775878733993, 25.093017363156022, 25.238201736964957, 25.19053689808518, 7136.332952973373, 7163.215274291928, 7170.295146361312, 144.98860476982418, -2.3718362605964103, 2.4589838708584466, 7138.7731279750415, 7167.056994198862, 7175.1777599534835, 0.9999999912522167, 0.9999995656622754, 0.9999998237134591, 60.01490534537037, 60.01589672172283, 60.01772748270562, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.4061, 3.507359, 2740.907, 600.1359, 4.578984, 2748.217, 825.1369, 3.308443, 2730.846, 606.5711, 4.526817, 2745.906, 601.0499, 9.14311, 5495.557, 814.4716, 6.734091, 5485.132, 99.75272, 100.0, 99.38029, 99.94488, 100.0, 99.81097
176920.37232000002, 285.517798809268, 284.9057075718759, 285.2267993181135, 25.070076372812387, 25.211213102391717, 25.197083805718336, 7139.085069588033, 7145.771391446962, 7167.201201525017, 143.5362196518348, 0.8324492712708889, 5.638595754908238, 7135.634040872929, 7158.440631214797, 7161.076871184964, 0.9999998228661805, 0.9999998163130467, 0.9999999168583488, 60.016882479954496, 60.01571733323033, 60.018306732888576, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 775.0383, 3.527883, 2734.143, 606.3811, 4.528146, 2745.987, 825.1757, 3.309732, 2731.129, 606.6293, 4.526817, 2745.793, 601.069, 9.142927, 5495.5, 814.4517, 6.733908, 5485.243, 99.50461, 99.93757, 99.39273, 99.93054, 100.0, 99.80883
176922.7128, 285.43289736149757, 284.87410585632205, 285.207135469435, 25.044208836856402, 25.197090512016047, 25.164379097747982, 7125.540125535784, 7151.921018059466, 7156.757942243377, 141.52873207712707, -0.11872076410327281, 3.278807908775889, 7129.362007809916, 7154.865483050385, 7159.712182538344, 0.9999999726742257, 0.9999996673871685, 0.9999998869418212, 60.00933750799233, 60.01173868316047, 60.00961597479242, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 768.6506, 3.547514, 2726.789, 612.6847, 4.472519, 2740.773, 818.8475, 3.344337, 2738.807, 612.8239, 4.471474, 2740.226, 594.8506, 9.234971, 5493.469, 808.8651, 6.78976, 5490.899, 99.23888, 99.73553, 99.67251, 99.73595, 99.96206, 99.93449
176925.07044, 285.3855887615317, 284.9448299214042, 285.2194623724044, 25.050637841241723, 25.17921817305458, 25.175620718504113, 7125.977114724808, 7159.621239388419, 7162.942083358279, 141.6874454907279, -1.78030283065209, -0.5355827110633982, 7128.381190214258, 7154.936843188679, 7156.129366352298, 0.9999999998082153, 0.9999999683529113, 0.9999999007632066, 60.00374171196284, 60.012603565265096, 60.01092054403819, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 774.9988, 3.528597, 2734.568, 606.4784, 4.527225, 2746.212, 825.1757, 3.309364, 2730.719, 606.7458, 4.526266, 2746.022, 601.0499, 9.142197, 5495.615, 814.6108, 6.733359, 5485.358, 99.52202, 99.94171, 99.39246, 99.93477, 100.0, 99.79944
176927.44, 285.40203268213463, 284.944205594927, 285.1945867316303, 25.06433892341089, 25.199571081042137, 25.16812061037237, 7130.444518350341, 7158.235337815553, 7155.809009474518, 142.1897050595794, -0.3347828028680624, 1.7592753701624133, 7131.90861759205, 7164.635181202054, 7160.663222288209, 0.9999999157312975, 0.999999947262624, 0.999999758609562, 60.01210477770923, 60.01338477542392, 60.01096486708069, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 775.1763, 3.527526, 2735.103, 605.2138, 4.542698, 2747.162, 827.2528, 3.297215, 2727.136, 602.3572, 4.561567, 2747.989, 606.1429, 9.055267, 5491.291, 821.0324, 6.664689, 5472.646, 99.54147, 99.97836, 99.28588, 100.0, 99.92515, 99.58587
176929.7574, 285.2996726354091, 284.8303376187785, 285.1067076237521, 25.09140910611144, 25.216389449867673, 25.208595074852706, 7135.370466468232, 7165.613908311981, 7167.326998456258, 142.2791096239389, 2.2839263419978124, 3.305427224478535, 7139.230570605929, 7154.657862462965, 7160.359751382259, 0.9999996792758782, 0.9999999998573175, 0.9999997068285876, 60.008876957166805, 60.00802232950541, 60.006569981240986, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 777.5223, 3.52003, 2735.848, 604.9609, 4.535698, 2746.548, 827.8546, 3.293533, 2727.336, 606.707, 4.524427, 2746.021, 601.0881, 9.142927, 5495.555, 814.6903, 6.73226, 5485.188, 99.58557, 99.96405, 99.25881, 99.93882, 100.0, 99.81397
176932.07032000003, 285.4156609139276, 284.8812737370387, 285.1048025882102, 25.08945095248322, 25.245522933095202, 25.22205136894087, 7132.807176647716, 7173.008901284431, 7170.230518867566, 147.11967634004895, -0.6749489817893846, 2.2822535149516625, 7141.100440923791, 7170.057845469817, 7164.444478381615, 0.9999998467187461, 0.9999999945566593, 0.9999999966258526, 60.010299257433196, 60.0093666408729, 60.007376761606736, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.4456, 3.507181, 2740.267, 600.1748, 4.578616, 2748.049, 825.1563, 3.309364, 2731.009, 606.7458, 4.525898, 2745.905, 601.0309, 9.143292, 5495.555, 814.5114, 6.734457, 5485.074, 99.73461, 100.0, 99.3866, 99.93461, 100.0, 99.81304
176934.46920000002, 285.44865198904563, 284.9078694053084, 285.0832337757759, 25.106665227075915, 25.22363913837761, 25.212734816785872, 7129.672278172336, 7161.602532531428, 7166.208109572142, 148.13423830280863, -4.096745239024131, 1.1705728197943017, 7133.530956802407, 7164.84274748781, 7164.228001525785, 0.9999999931488645, 0.9999999999764009, 0.9999999411977053, 60.010161084681876, 60.00208283347835, 60.00061973816842, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 787.5966, 3.485229, 2744.337, 593.8323, 4.625218, 2746.396, 818.8669, 3.344337, 2738.873, 612.785, 4.471658, 2740.341, 594.8698, 9.234424, 5493.392, 808.1891, 6.79562, 5492.351, 99.87752, 99.95247, 99.68051, 99.73584, 99.96326, 99.95173
176936.9224, 285.3900713556257, 284.7925579631023, 285.10706406388107, 25.068738802990804, 25.180155218019422, 25.1965991024377, 7135.4670879946225, 7159.926100659669, 7160.188419938415, 145.12584991716358, -1.0844146828894736, -2.64756958941814, 7130.763474924934, 7160.361939681281, 7158.731403065364, 0.9999999095228216, 0.9999999940478456, 0.9999999464150361, 60.00860460592315, 60.00420491438847, 60.000622486790824, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.3273, 3.507538, 2740.682, 600.2526, 4.578984, 2748.099, 825.1757, 3.30918, 2730.79, 606.7264, 4.525714, 2745.969, 601.0881, 9.142927, 5495.624, 814.4517, 6.732077, 5485.475, 99.74453, 100.0, 99.38451, 99.945, 100.0, 99.79524
176939.26504000003, 285.4094184641973, 284.80737239800067, 285.1136820084157, 25.05297852871029, 25.20896878636943, 25.160657780858532, 7124.526640335052, 7152.348695681464, 7154.519551250031, 140.09096183044994, 1.315972955720099, 0.39969155567462167, 7129.465781525004, 7158.424696049709, 7157.929344273052, 0.9999999910464749, 0.9999997547159889, 0.9999999672144084, 60.00318997413228, 60.00295433706477, 59.999793248824595, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 600 800], 5500.0, [], 781.3667, 3.506824, 2740.047, 600.1165, 4.579169, 2748.043, 825.2534, 3.308811, 2729.833, 606.5905, 4.533252, 2746.547, 602.5187, 9.110785, 5494.67, 818.7858, 6.692889, 5478.073, 99.73638, 100.0, 99.38451, 99.95799, 99.99148, 99.68555
