TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
178017.28376000002, 285.172223707135, 284.5324334963674, 284.76518192963215, 25.11707728289068, 25.258774644370824, 25.254345139940323, 7130.73877146508, 7164.299181771351, 7160.654640300217, 139.5122317620594, 3.969014503885319, 3.858800205715852, 7134.870618119705, 7165.333173685802, 7159.6678571985485, 0.9999999004390233, 0.9999997838792573, 0.9999997415661558, 60.0237882791179, 60.02589260009533, 60.02346087577501, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.2157, 3.527883, 2734.239, 600.0775, 4.5788, 2748.051, 825.3505, 3.308627, 2730.431, 606.6487, 4.526082, 2746.188, 788.7645, 6.959815, 5489.652, 814.4517, 6.734091, 5484.609, 99.52376, 100.0, 99.37145, 99.93692, 99.89533, 99.82244
178019.63072000002, 285.08218684482125, 284.36612742908767, 284.72326194345914, 25.140402677322335, 25.277609267098146, 25.253292917118877, 7147.661808643986, 7160.022003112996, 7163.237690858305, 135.56733140798633, 12.179948172361946, 5.325897998958453, 7133.289264473469, 7160.933950208888, 7156.816911390736, 0.9999999999813161, 0.9999993774684145, 0.9999995875770042, 60.02001300693626, 60.023752898883814, 60.01989550621181, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.1763, 3.526991, 2734.717, 600.1943, 4.578616, 2748.104, 825.3699, 3.308995, 2730.535, 606.7458, 4.526449, 2746.077, 788.7263, 6.95945, 5490.281, 815.9825, 6.719076, 5480.351, 99.52741, 100.0, 99.37523, 99.94088, 99.90032, 99.75925
178022.00308000002, 285.0132045698494, 284.40541333225434, 284.8162769622193, 25.152218608186466, 25.280673257404985, 25.265741110908227, 7143.695681007655, 7159.615201544209, 7170.295922058908, 136.84859303773612, 4.832109777855294, 4.838088436973976, 7144.688950374695, 7165.571299483882, 7164.554745108966, 0.9999998764943665, 0.9999996270121119, 0.9999992983065273, 60.01501605888318, 60.018736022651304, 60.024053210389575, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.4456, 3.506467, 2740.41, 606.4784, 4.527778, 2746.263, 830.8246, 3.277703, 2723.154, 602.5903, 4.559912, 2747.487, 791.9308, 6.940639, 5491.147, 816.5193, 6.720724, 5483.311, 99.7287, 99.94765, 99.07745, 99.99676, 99.93501, 99.77994
178024.37600000002, 285.0228904767179, 284.47875069907104, 284.8283152204256, 25.159019163792543, 25.321322457740493, 25.297778793786936, 7148.84204802076, 7167.820463969156, 7175.328446495138, 138.0481802457714, 7.273581413580814, 2.85569288790839, 7149.603415372111, 7168.1057749485335, 7179.61421638732, 0.9999997980764853, 0.9999995868532318, 0.9999999433394355, 60.01922938748958, 60.02092051589916, 60.021681509404, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 776.7928, 3.519852, 2737.237, 600.1553, 4.578616, 2748.045, 825.3505, 3.307891, 2730.955, 606.5711, 4.527553, 2746.024, 794.9446, 6.911602, 5494.49, 814.4716, 6.735373, 5485.129, 99.59462, 100.0, 99.3905, 99.93893, 99.98233, 99.81303
178026.73564000003, 284.9494282877552, 284.4275628443105, 284.70899421625984, 25.167585508254916, 25.28657899952838, 25.27608194327681, 7145.869636541351, 7169.21351497753, 7175.774877114591, 138.98233589969595, 2.717651558888413, 3.547551965672028, 7148.443033654801, 7164.020969082255, 7169.381988990585, 0.9999995813828536, 0.9999995181953323, 0.9999993351856494, 60.0191031305792, 60.023267082029804, 60.023704044330636, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 785.7433, 3.491476, 2744.171, 594.8829, 4.621166, 2746.4, 819.1969, 3.342865, 2738.634, 612.785, 4.471842, 2740.62, 801.1821, 6.859188, 5495.741, 808.0897, 6.796169, 5492.412, 99.86338, 99.9526, 99.66998, 99.74421, 100.0, 99.94552
178029.11284000002, 285.03735307554945, 284.3034890609187, 284.69793494453404, 25.121618683873216, 25.280204692397422, 25.252573460505207, 7132.8551783937055, 7162.45656810507, 7164.828104560487, 137.66550434942974, 4.92125157186274, 7.58128048521462, 7134.5242101145595, 7167.373079835007, 7160.494459047683, 0.9999998769688837, 0.9999993771421366, 0.9999998402814384, 60.019442165031876, 60.022571075059254, 60.016099386838995, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.3864, 3.507895, 2741.018, 600.0775, 4.579537, 2747.987, 825.2922, 3.308259, 2730.6, 606.6682, 4.526817, 2746.248, 794.9828, 6.911602, 5494.428, 814.1932, 6.736655, 5484.609, 99.7247, 100.0, 99.3878, 99.9307, 99.9864, 99.81614
178031.4506, 285.10221896878545, 284.559956392398, 284.7884051218264, 25.126556013804002, 25.275593519741378, 25.244544327420584, 7144.594230969991, 7164.04426642416, 7161.554499413878, 140.15395642402382, 5.746871297164489, 5.53212627189987, 7145.126022870811, 7172.674263710505, 7168.972674225481, 0.9999999154042798, 0.9999996335691034, 0.9999997076711005, 60.02407028658181, 60.01999220837126, 60.02649562693978, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.4061, 3.507181, 2740.295, 593.8129, 4.624849, 2746.226, 825.2534, 3.308995, 2730.546, 606.6293, 4.526449, 2745.908, 794.9828, 6.911419, 5494.601, 814.3126, 6.735923, 5484.784, 99.73042, 99.95649, 99.37563, 99.9347, 99.98134, 99.81716
178033.82828000002, 284.7901280288786, 284.38938260439744, 284.64158921780734, 25.137559285371392, 25.293367113194492, 25.277504217905623, 7132.22057168155, 7165.5480931062175, 7166.825971477394, 133.62311021854816, 6.522250261132285, 8.587862323328864, 7144.4721266362585, 7164.647062737992, 7169.268075506355, 0.9999999614138056, 0.9999994742994709, 0.999999375513552, 60.0206629302919, 60.02019402257764, 60.01903900027604, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.058, 3.527526, 2733.746, 587.5287, 4.666478, 2741.652, 831.6205, 3.27126, 2720.317, 600.2601, 4.577379, 2748.01, 788.7263, 6.96018, 5490.336, 819.9986, 6.682086, 5478.013, 99.51538, 99.77982, 99.00121, 100.0, 99.89836, 99.66383
178036.10188, 285.074283756921, 284.4237323967114, 284.84586141350957, 25.115529268145686, 25.277091656852786, 25.26180060747816, 7143.032997415315, 7164.655643014837, 7169.7671425348, 138.01441209058066, 6.201471559325455, -0.8156630685280106, 7139.332087648791, 7170.438914708467, 7168.324613060234, 0.9999996763475831, 0.9999997018883001, 0.9999999745138678, 60.022326279819865, 60.017522354118206, 60.017672920623326, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.5244, 3.506467, 2740.228, 593.8712, 4.624481, 2746.391, 825.3505, 3.308995, 2730.48, 606.6099, 4.527001, 2746.076, 792.217, 6.936256, 5492.125, 814.2529, 6.736838, 5485.187, 99.74418, 99.9523, 99.39237, 99.94082, 99.94676, 99.81407
178038.44404, 285.19741027587185, 284.4863398646411, 284.8133198548622, 25.108647319929194, 25.25212901648168, 25.21906013014456, 7132.086449927967, 7160.764231339073, 7158.793615570038, 137.37202773622357, 1.479790937207781, 1.3317237874189232, 7137.431714781515, 7156.800258762292, 7156.915342451332, 0.9999999554407324, 0.9999998064762999, 0.9999999200761608, 60.016280957601005, 60.01658406192169, 60.021116776365666, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.1566, 3.528597, 2733.389, 594.3965, 4.61656, 2747.473, 823.2151, 3.32409, 2734.955, 610.2023, 4.495744, 2742.104, 783.8813, 6.998167, 5482.229, 807.7915, 6.800747, 5493.201, 99.48931, 99.98137, 99.51407, 99.82322, 99.76027, 99.95992
178040.75284, 285.0925349542378, 284.4510389008965, 284.72272415075537, 25.11412259827273, 25.276826728552294, 25.19820940973345, 7132.072442162356, 7166.815135264633, 7164.5255964958715, 137.21938742655766, 4.693378505420242, 2.9869042894586073, 7128.82363155965, 7164.526473508371, 7158.370472863359, 0.9999999819628761, 0.9999999043867408, 0.999999831814753, 60.01338017907693, 60.015782207903285, 60.01042656001991, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 771.8247, 3.535914, 2732.363, 595.8362, 4.610666, 2747.078, 824.2634, 3.310284, 2731.066, 606.6099, 4.526817, 2746.301, 788.7263, 6.96018, 5489.708, 814.4119, 6.73519, 5485.532, 99.38259, 99.9773, 99.39934, 99.94902, 99.90027, 99.82037
178043.09252, 284.9241521193623, 284.3732384931063, 284.56531744286303, 25.120858477399928, 25.265915884916076, 25.231904218902983, 7136.671032880521, 7158.2644820732, 7166.60552901468, 137.84790319982858, 5.972017864990448, 1.385223323241604, 7138.347061298934, 7158.870719381035, 7166.138883157105, 0.9999996761209653, 0.9999999283424451, 0.999999753068664, 60.013067308098094, 60.010521779452326, 60.01181093375008, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.1763, 3.527704, 2734.516, 600.1553, 4.578984, 2748.157, 825.2922, 3.308443, 2731.175, 606.4351, 4.526449, 2746.073, 788.7454, 6.959998, 5489.646, 814.3921, 6.737021, 5484.439, 99.51575, 100.0, 99.3985, 99.94271, 99.89625, 99.80047
178045.48580000002, 285.10790659345037, 284.48053441556374, 284.7295349108292, 25.13056938162386, 25.281337063595835, 25.22348239698315, 7141.012859990627, 7166.494242439866, 7163.676619354831, 131.36303554882625, 8.99224953717976, 4.312137863908447, 7142.260610808861, 7171.077000209341, 7166.0694571325175, 0.9999999326502378, 0.9999994827065374, 0.9999994676069998, 60.0152131317887, 60.01545524458585, 60.0153907856485, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.4653, 3.507002, 2740.745, 606.4589, 4.527962, 2746.323, 831.5428, 3.270708, 2720.54, 600.2989, 4.577563, 2748.064, 794.9256, 6.911602, 5494.433, 820.6547, 6.669267, 5473.217, 99.74071, 99.94983, 99.01148, 100.0, 99.98233, 99.59725
178047.85052, 285.09254217973916, 284.5272538283135, 284.8155348253825, 25.15650058408289, 25.281657396011752, 25.2503967324806, 7143.138470561812, 7169.208738583436, 7172.211268977218, 135.30487875797877, 7.823472806130667, 3.456288239357491, 7145.072119741063, 7170.6008155779255, 7174.289731597889, 0.9999999679982284, 0.9999997704756466, 0.9999996225817069, 60.019127046703325, 60.014556814370664, 60.013673258386476, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.058, 3.526991, 2734.296, 600.1553, 4.5788, 2748.042, 825.2922, 3.308259, 2730.712, 606.5905, 4.527184, 2746.024, 788.7072, 6.960363, 5489.757, 814.3324, 6.736106, 5485.414, 99.51139, 100.0, 99.38167, 99.94705, 99.89435, 99.80784
178050.18276000003, 284.93867073730615, 284.4361640632252, 284.7592011154935, 25.126118272121328, 25.29336121007958, 25.266486413316077, 7141.341871098415, 7176.218230184179, 7170.321178055601, 141.37413803191794, 7.096983788993384, 3.8782881945776353, 7150.669850112128, 7166.519627610727, 7169.1784875961075, 0.9999995033428897, 0.9999996971371561, 0.9999990277742603, 60.01565433676857, 60.01361383481798, 60.01076408282987, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.5441, 3.506289, 2740.285, 600.2137, 4.579906, 2748.215, 825.2728, 3.308995, 2730.596, 606.5711, 4.527001, 2745.905, 795.1163, 6.905758, 5495.14, 808.209, 6.780055, 5490.675, 99.73006, 100.0, 99.37745, 99.93464, 99.9889, 99.91902
178052.47496000002, 284.9918852202961, 284.36724842950906, 284.57284337412653, 25.127935088651757, 25.25010535718636, 25.252686437899165, 7132.308384325725, 7161.047106419732, 7164.261108825278, 140.0401007007663, 6.60010445830585, 4.275552916498327, 7135.383727409941, 7161.78447093736, 7161.723641784806, 0.9999998827449759, 0.9999998882703255, 0.9999993842136802, 60.006828119809946, 60.01398172035714, 60.01326190214901, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 787.6557, 3.484694, 2744.46, 593.8129, 4.624665, 2746.625, 819.5269, 3.338263, 2737.052, 610.4354, 4.493538, 2743.884, 797.3862, 6.891695, 5495.292, 813.0998, 6.742149, 5485.468, 99.88202, 99.96065, 99.61239, 99.84037, 99.99797, 99.83476
178054.80508000002, 285.2130356691945, 284.5241784814851, 284.9856870972308, 25.115926684211967, 25.27464855187459, 25.24499634227624, 7136.235779835078, 7165.791224866093, 7172.292842966803, 132.69275107698923, 7.506763129811475, 4.874612427038301, 7140.636206294495, 7163.40560534253, 7165.58095953445, 0.9999999520947888, 0.999999590813179, 0.9999999455025251, 60.01273524575582, 60.00791081826042, 60.00622400896688, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.7216, 3.506467, 2740.553, 600.097, 4.579169, 2747.995, 825.234, 3.308995, 2730.72, 606.6293, 4.526817, 2746.077, 794.9637, 6.911419, 5494.325, 814.3921, 6.735007, 5485.122, 99.7501, 100.0, 99.39042, 99.93877, 99.98225, 99.8129
178057.16812000002, 284.999451686934, 284.48888100616114, 284.754895872339, 25.107700662389355, 25.26855847344854, 25.22713238972332, 7132.665686098246, 7165.322373745443, 7157.001989950407, 136.09554858272395, 4.739138733924165, 5.161414737079895, 7129.985533197459, 7163.891329420938, 7160.691448033962, 0.9999998906492972, 0.9999992450401045, 0.9999996589011426, 60.00930398130377, 60.00707913013513, 60.00717285714286, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 776.9703, 3.523064, 2735.461, 605.7585, 4.53404, 2746.323, 830.9217, 3.273654, 2720.453, 600.2406, 4.578115, 2748.01, 788.7072, 6.960363, 5489.864, 820.7143, 6.6689, 5473.277, 99.57223, 99.94985, 99.03563, 100.0, 99.89525, 99.59942
178059.58336000002, 284.91101250993876, 284.3772309938886, 284.73100877886395, 25.155469005616347, 25.316359826133528, 25.274924079769676, 7140.846663987516, 7163.338769410747, 7173.33219368387, 140.92113480764783, 7.754040458182317, 2.2842635437554577, 7150.799816200755, 7171.3307312434645, 7172.99557823933, 0.9999998995623955, 0.9999997588034061, 0.9999999440180506, 60.01117350093976, 60.00832448868777, 60.009177173495836, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.623, 3.506467, 2740.505, 600.1553, 4.578248, 2747.99, 825.3311, 3.30918, 2730.835, 606.5711, 4.527369, 2746.133, 794.9446, 6.911785, 5494.484, 814.1535, 6.737021, 5485.412, 99.75394, 100.0, 99.38664, 99.93672, 99.98533, 99.82229
178061.89584, 285.1236878080163, 284.6519380670662, 284.780235286208, 25.137751489156155, 25.27380992255354, 25.276443833278147, 7137.80317240802, 7172.171796050328, 7168.308191204686, 132.73757796713835, 6.159111485965241, 1.42764042289582, 7135.6432583883225, 7165.008804303975, 7154.668776372307, 0.9999999461189043, 0.9999994979598205, 0.9999996362032781, 60.01327131477343, 60.00686985901418, 60.00667164071138, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.1566, 3.527526, 2734.401, 600.1165, 4.578432, 2748.048, 825.3311, 3.308995, 2730.951, 606.5128, 4.527736, 2745.913, 788.7072, 6.960546, 5489.757, 814.2927, 6.736106, 5485.075, 99.52951, 100.0, 99.39037, 99.94503, 99.89724, 99.82031
178064.27296, 284.99774570577404, 284.48313353678236, 284.7498820156426, 25.1065924740054, 25.24366170107913, 25.242299751733455, 7135.719260861672, 7158.853210526608, 7161.505772881847, 135.04683044429078, 1.7294272996246036, -3.020001439016596, 7139.480662299813, 7162.834665127952, 7159.54349738994, 0.9999999997069441, 0.999999912503442, 0.9999999109062506, 60.017612236521934, 60.01829264656874, 60.008238151351584, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 768.7886, 3.546979, 2727.042, 593.7934, 4.625218, 2746.392, 818.9445, 3.344337, 2738.865, 612.7073, 4.473313, 2740.56, 782.4125, 7.005837, 5481.724, 808.9247, 6.783168, 5491.077, 99.25382, 99.95029, 99.67256, 99.73827, 99.75107, 99.93041
178066.66084000003, 285.1643794993795, 284.5247677311302, 284.7088129333658, 25.095810652383808, 25.2699128159135, 25.25030251123488, 7134.989527148639, 7162.181418415038, 7165.877353661992, 139.90159129221843, 3.078692355966723, 1.5176025423243118, 7134.519168235706, 7162.414190127663, 7160.703432778708, 0.9999995348925329, 0.9999999047775027, 0.9999999841715779, 60.020623186872065, 60.0264241764323, 60.0179443731651, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.1763, 3.528061, 2734.856, 600.0775, 4.578432, 2748.16, 825.3311, 3.308627, 2730.878, 606.6487, 4.526449, 2746.02, 788.7263, 6.96018, 5489.867, 814.2728, 6.735923, 5485.587, 99.51138, 100.0, 99.38394, 99.95096, 99.89924, 99.80981
178069.06076000002, 285.1662757093498, 284.4883063650158, 284.66770496074827, 25.131004199666673, 25.29037709748033, 25.2264536184523, 7139.193242469805, 7162.10546415816, 7162.891828311782, 132.37512481270733, 8.087310068150913, 4.47001381274049, 7137.627062197496, 7162.649541818398, 7160.219180136085, 0.9999989040807652, 0.999998737181855, 0.9999989963653988, 60.023974772538324, 60.02311364235273, 60.023453582670285, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.5706, 3.524671, 2735.9, 592.0813, 4.637006, 2744.927, 828.1846, 3.293165, 2726.978, 601.6193, 4.567451, 2748.069, 794.5059, 6.91288, 5494.539, 820.933, 6.66652, 5472.99, 99.54251, 99.89901, 99.21901, 100.0, 99.97932, 99.59422
178071.38576, 285.0241819462489, 284.4319557248077, 284.61837897559565, 25.15163066461624, 25.281177249516137, 25.257830887943257, 7145.652930684663, 7168.99438051334, 7163.83766091424, 141.13690543623215, 7.407202433238126, 0.3211719271432685, 7144.200816541131, 7160.043543528568, 7172.962573084302, 0.9999999454371142, 0.99999979436876, 0.9999998763044119, 60.0244825424835, 60.02489077366039, 60.02908471751401, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 776.8717, 3.521994, 2735.304, 592.9957, 4.627613, 2746.341, 825.3311, 3.308259, 2730.773, 606.6682, 4.527184, 2745.907, 788.7263, 6.960363, 5489.649, 814.3921, 6.735557, 5485.127, 99.5663, 99.95237, 99.37976, 99.94085, 99.89727, 99.81511
178073.77536000003, 285.10263040667854, 284.4986332356049, 284.8093780688015, 25.153718584061238, 25.30697433770993, 25.26312908803088, 7148.526694375498, 7177.804221451188, 7176.405365910077, 139.59794027937528, 7.077394449303483, 4.202480923726398, 7146.4999684471095, 7168.464903635107, 7174.52418662645, 0.999999787276803, 0.99999993747004, 0.9999999526882855, 60.026656864372725, 60.02718385987211, 60.02820977774295, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.2878, 3.507895, 2740.171, 593.8517, 4.624665, 2746.395, 825.1952, 3.309364, 2730.771, 606.6099, 4.52792, 2746.128, 794.9637, 6.911967, 5494.599, 814.3324, 6.736106, 5485.245, 99.71255, 99.95042, 99.38215, 99.93874, 99.9853, 99.80885
178076.0822, 285.04270795760107, 284.4809181907219, 284.60508350756777, 25.155191671725127, 25.275934264067985, 25.265406492629566, 7136.990877068874, 7167.492418925098, 7171.913592242983, 140.11285097115638, 4.001982144139674, 2.9170831029068722, 7144.547511160622, 7171.496358539831, 7170.557355569518, 0.9999998777444308, 0.999999612695624, 0.9999991322757468, 60.0233526278652, 60.029014866794526, 60.02645985993147, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 787.9514, 3.484159, 2744.38, 600.097, 4.579169, 2747.933, 819.0028, 3.344522, 2738.756, 612.8044, 4.471658, 2740.393, 801.2203, 6.859188, 5495.795, 808.0102, 6.798, 5492.985, 99.86343, 100.0, 99.67442, 99.73414, 100.0, 99.9445
178078.39144, 285.0693297133613, 284.43185151639307, 284.6175717878468, 25.125048331313835, 25.24849807644172, 25.242369244699564, 7129.67026514868, 7162.267845319815, 7164.840886474465, 133.5957262390757, 5.842493682207362, 1.9234753170667318, 7125.128775297872, 7170.294047145463, 7165.001188357895, 0.9999999031171483, 0.9999999213731073, 0.9999994812914007, 60.024326779723545, 60.02467437216081, 60.02570600572643, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.347, 3.506824, 2740.605, 593.8323, 4.624665, 2746.227, 825.3311, 3.309364, 2730.897, 606.6099, 4.526266, 2746.132, 794.9637, 6.911602, 5494.599, 814.3921, 6.734641, 5485.35, 99.71722, 99.94823, 99.38642, 99.93672, 99.98536, 99.81503
178080.74636000002, 284.9885863980104, 284.3896940689859, 284.74033633371477, 25.079367490987813, 25.24582622515594, 25.202167554289275, 7131.789530204782, 7158.631152223804, 7158.159036453534, 137.52474756401125, 6.764054142881378, 5.526240924443755, 7132.613714755711, 7165.07036897425, 7159.428398919518, 0.999999626099918, 0.9999997434808023, 0.9999999372048249, 60.01507106333973, 60.02208130583933, 60.027200694024145, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.3273, 3.507359, 2740.73, 600.1943, 4.578432, 2748.102, 825.234, 3.308811, 2730.781, 606.5516, 4.527369, 2746.484, 794.1626, 6.920916, 5492.958, 819.5015, 6.681536, 5477.785, 99.75375, 100.0, 99.39793, 99.94551, 99.96185, 99.67938
178083.08920000002, 284.80955486771387, 284.4428859293812, 284.6013961875698, 25.14685846439357, 25.289659756456658, 25.27676058447134, 7149.366296910866, 7169.97226812784, 7177.236582378256, 134.65205830234436, 6.1645314985835284, 2.614376703676953, 7150.203845431237, 7170.084923673242, 7174.931775745161, 0.9999997642732308, 0.9999996192659674, 0.9999997292569702, 60.02685562625018, 60.02146999548058, 60.02417990785598, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.0383, 3.528418, 2735.906, 606.2255, 4.53533, 2746.938, 829.757, 3.282857, 2725.705, 603.4253, 4.550352, 2747.307, 792.98, 6.922559, 5493.952, 815.3265, 6.731345, 5484.783, 99.51975, 99.9722, 99.14799, 99.98561, 99.9692, 99.80583
178085.47504000002, 284.99999397679375, 284.5397925814892, 284.7020909143168, 25.13539248082093, 25.290942831904623, 25.221937616256596, 7142.448691225264, 7165.584160647108, 7165.714965216803, 137.9628106030748, 2.9203914733152487, 3.137212604825436, 7145.744770456826, 7170.267655477734, 7171.129620563485, 0.9999996181781956, 0.9999998471314422, 0.9999991610838327, 60.02745322120329, 60.0244148177675, 60.024981523072974, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 778.6066, 3.516996, 2737.165, 600.1165, 4.578984, 2748.16, 825.234, 3.308259, 2730.72, 606.4934, 4.52792, 2746.083, 788.7072, 6.960363, 5489.865, 814.3126, 6.736655, 5485.525, 99.6165, 100.0, 99.37371, 99.94702, 99.89828, 99.81821
178087.87516000003, 285.2204470090264, 284.6364501338717, 284.92124252311896, 25.133908770518815, 25.2450358661866, 25.223713786921856, 7131.272259267709, 7149.860597761691, 7163.529084384399, 139.37201332043105, 4.1051450477449976, -0.615161296417682, 7128.120581228708, 7159.769723097783, 7163.590413370299, 0.9999999999846112, 0.9999999956952567, 0.9999999294432471, 60.02722133991881, 60.02452211423294, 60.0238844107506, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 769.4393, 3.546622, 2726.989, 593.8129, 4.625034, 2746.446, 819.1193, 3.343601, 2738.794, 612.6879, 4.472577, 2740.392, 782.4125, 7.005472, 5481.609, 808.0301, 6.797451, 5492.576, 99.24617, 99.94837, 99.66789, 99.73409, 99.746, 99.95279
178090.22212000002, 284.98172520722693, 284.3848264903806, 284.6973681618667, 25.115712669820443, 25.229051861132973, 25.248995664186978, 7131.761223219797, 7162.293576147244, 7165.838414160541, 136.53114335148757, 5.476714997305862, 6.334046613405803, 7140.191506278255, 7159.699671605292, 7166.957414450992, 0.9999999380355827, 0.9999999116290619, 0.9999997785636763, 60.02127580877811, 60.02223038376387, 60.02021035732884, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.0777, 3.527526, 2734.516, 600.2332, 4.578248, 2747.933, 825.3505, 3.308259, 2730.673, 606.5711, 4.526817, 2745.965, 788.7454, 6.96018, 5489.925, 814.2131, 6.736838, 5484.902, 99.51156, 100.0, 99.38024, 99.94497, 99.89623, 99.82666
178092.56112000003, 285.01219713311997, 284.47442089598144, 284.6241088370745, 25.114429185969907, 25.249915177136707, 25.2648400802277, 7133.109915405969, 7160.584432494632, 7166.561222453558, 141.68892345443987, 3.813421284330616, 0.37458784497607667, 7139.438309859589, 7170.316713476952, 7165.607882019321, 0.9999996841113206, 0.9999994980746134, 0.9999997818517249, 60.01662674419359, 60.0133005340987, 60.01857624256806, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.1171, 3.526991, 2734.674, 593.8129, 4.625034, 2746.397, 825.234, 3.30918, 2730.771, 606.6293, 4.527369, 2746.135, 788.7072, 6.959998, 5489.763, 814.4318, 6.734641, 5485.644, 99.50566, 99.94849, 99.38381, 99.94298, 99.89729, 99.8224
178094.87088, 285.07611954731885, 284.5314370269412, 284.8167330117797, 25.148094928608856, 25.26104571683309, 25.249733812515377, 7142.194851230314, 7165.2233716968885, 7166.337302457357, 136.60015264686479, 6.692642344426531, 13.132126449263069, 7145.763143986598, 7166.10502256095, 7160.984374047585, 0.9999999688810827, 0.9999999153043059, 0.9999994525614824, 60.01972020408468, 60.01569632371778, 60.01281158387232, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.4456, 3.506824, 2740.357, 587.5482, 4.666294, 2741.653, 831.6011, 3.271629, 2720.027, 600.2795, 4.577563, 2747.936, 794.6395, 6.918542, 5493.604, 818.8455, 6.689044, 5479.381, 99.74053, 99.77987, 98.99278, 100.0, 99.96726, 99.68977
178097.20988, 285.0938698625046, 284.4866588662392, 284.69994460206857, 25.129235992331797, 25.271408282598134, 25.27852165579674, 7139.931103502903, 7167.876898735934, 7169.684878369571, 139.31048608216133, 6.65065165891383, 3.4938783279185373, 7148.99028660213, 7170.283057534102, 7173.9375786081455, 0.9999992232137995, 0.9999998351768548, 0.999999895003633, 60.01769680205231, 60.01545819959609, 60.017730655379786, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.1368, 3.527526, 2734.239, 593.7545, 4.624665, 2746.227, 825.3505, 3.307891, 2730.504, 606.5128, 4.527184, 2746.027, 792.6176, 6.93023, 5493.881, 814.3722, 6.735373, 5485.073, 99.51976, 99.94631, 99.3842, 99.93905, 99.96279, 99.812
178099.53052, 284.9817846399996, 284.23674584239234, 284.8604489033644, 25.129142277429082, 25.311832631108487, 25.267494493440303, 7139.890483678612, 7165.303329745241, 7174.968468013799, 133.34969508871063, 4.621582752187493, 5.891905260943076, 7148.367691191613, 7165.988646512367, 7170.622527383485, 0.9999996344198848, 0.9999996492673412, 0.9999997456366306, 60.02040090767765, 60.02068365036929, 60.01701085936913, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 782.3721, 3.50147, 2741.903, 596.2642, 4.607903, 2747.809, 821.3904, 3.3309, 2736.327, 611.5034, 4.478461, 2740.62, 801.1821, 6.859553, 5495.911, 807.6722, 6.800747, 5492.578, 99.78895, 99.99391, 99.58602, 99.77111, 100.0, 99.95994
178101.85772000003, 285.0384770570723, 284.4294842852297, 284.7909489929339, 25.137820879909842, 25.266519180356397, 25.222999158055178, 7132.987547073827, 7164.113077112709, 7166.443159186932, 137.50284958176326, 6.42625165732079, -0.034822265763295945, 7138.682711340004, 7155.69045178019, 7166.66955339853, 0.9999999999837689, 0.9999999525202811, 0.9999999671950027, 60.02177520039283, 60.01714135828599, 60.01684630252724, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 783.7719, 3.500756, 2741.584, 594.5911, 4.623376, 2746.45, 825.3311, 3.308259, 2730.963, 606.5905, 4.527369, 2745.856, 794.9637, 6.911419, 5494.656, 814.4318, 6.735007, 5485.637, 99.77734, 99.95444, 99.39672, 99.93283, 99.98131, 99.82228
178104.19972, 285.0431132583554, 284.51679083646945, 284.77390496417917, 25.132437672664413, 25.26584550127901, 25.248070983096156, 7139.831394215054, 7161.578082989965, 7162.619397982553, 138.15872813551823, 3.7403291143496062, 8.25248167600239, 7125.868456126346, 7163.0978809793805, 7161.0372589397775, 0.9999999181399577, 0.9999997289672045, 0.9999995708501562, 60.01802633592596, 60.023144882286424, 60.02179538199059, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.5836, 3.506824, 2740.682, 600.1748, 4.5788, 2748.16, 825.2534, 3.308443, 2730.79, 606.5905, 4.527184, 2746.187, 794.9446, 6.911602, 5494.485, 814.4716, 6.736472, 5485.124, 99.74855, 100.0, 99.37385, 99.93674, 99.98536, 99.81294
178106.53864, 285.07829333588137, 284.45535960546846, 284.8080910497751, 25.113417952143667, 25.285867597055145, 25.232402417349412, 7142.701350691939, 7164.4337907614245, 7161.8304199897775, 130.9657840656978, 5.368673059031153, 7.00547113229004, 7145.699253943222, 7172.225227238741, 7164.528230803098, 0.9999994992338366, 0.9999998096181022, 0.9999994089506827, 60.022196583268695, 60.01303209853061, 60.014880756164196, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.1763, 3.527526, 2734.769, 606.42, 4.528146, 2745.991, 831.5817, 3.271445, 2720.317, 600.2795, 4.577931, 2748.068, 788.6882, 6.960546, 5489.864, 820.6348, 6.669084, 5473.508, 99.52932, 99.94774, 99.00335, 100.0, 99.89919, 99.59735
178108.88412, 285.19761532432585, 284.4486167108324, 284.79506844472746, 25.14080147832426, 25.24807254119794, 25.285263561042868, 7136.767704256859, 7171.29043673904, 7173.428320888781, 136.95271227293472, 2.1212655615699987, 4.564676880117986, 7144.46624139156, 7167.623817105916, 7176.182041870749, 0.9999995729207067, 0.9999994764049, 0.999999711249365, 60.00842332444357, 60.00687182603706, 60.01373506521346, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.623, 3.506645, 2740.763, 600.1943, 4.578616, 2748.046, 825.3116, 3.308627, 2730.723, 606.5322, 4.526449, 2746.137, 794.9446, 6.911785, 5494.428, 814.3324, 6.735373, 5485.301, 99.74054, 100.0, 99.39011, 99.94076, 99.9823, 99.81615
178111.16348000002, 284.94775514081533, 284.417974557523, 284.65461502501853, 25.11202042085167, 25.2394431489858, 25.229954914082217, 7127.530144791181, 7164.660796611759, 7162.9957417861015, 139.08815925353974, 5.379610106674136, 1.489251822424194, 7137.652544090571, 7158.888877413565, 7151.701062266251, 0.9999999756533489, 0.9999997285466026, 0.9999999945607989, 60.01259761933352, 60.00841089865248, 60.013167244224974, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.1763, 3.527526, 2734.166, 600.2137, 4.578248, 2748.1, 825.3116, 3.308995, 2730.951, 606.4934, 4.52792, 2745.908, 788.3639, 6.967303, 5488.155, 807.215, 6.802029, 5491.462, 99.52741, 100.0, 99.3842, 99.93471, 99.87951, 99.94686
178113.49756000002, 285.1902615766477, 284.41936212293115, 284.85345767204103, 25.114863998656965, 25.221134455952598, 25.25174610077566, 7133.290339086362, 7158.593640920774, 7162.524498876115, 135.33865619032258, 3.2102225178463186, 0.29104550868351, 7142.950084439155, 7161.188261522618, 7163.327443724744, 0.9999996593345365, 0.9999997108716921, 0.9999999274783046, 60.010581744587334, 60.01165625269606, 60.01418642478098, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 768.9266, 3.546979, 2727.314, 593.9101, 4.624113, 2746.509, 819.7404, 3.337895, 2736.927, 610.0082, 4.500157, 2744.233, 786.342, 6.977713, 5488.38, 813.2986, 6.740317, 5484.726, 99.25801, 99.95256, 99.60787, 99.85463, 99.85664, 99.8057
178115.78584000003, 285.1398996008106, 284.47373237759894, 284.7842482014791, 25.10081795693292, 25.25659530024116, 25.218432725803744, 7136.345197276354, 7160.738733706022, 7162.361921538472, 135.86457648709575, 3.078139683617337, 4.510996705307889, 7139.249778413363, 7155.556248833571, 7165.89574552035, 0.9999992152924206, 0.9999995102313305, 0.9999998282174852, 60.02004690554621, 60.01662867246751, 60.014890628562775, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.1566, 3.527526, 2734.726, 597.023, 4.602009, 2747.302, 825.2534, 3.308443, 2731.008, 606.5128, 4.527553, 2746.022, 788.7454, 6.96018, 5489.598, 814.4517, 6.735923, 5484.832, 99.52776, 99.99373, 99.39242, 99.94495, 99.89727, 99.81507
178118.12856, 285.25842294117575, 284.5251755796581, 284.81284692377756, 25.104430689287312, 25.266507078495483, 25.21690174689921, 7136.851564309427, 7168.3629477186005, 7164.422038677439, 136.40782000734407, 9.504274436822925, 9.135388322436711, 7142.699482428839, 7170.9799185306465, 7160.105119393829, 0.9999991977237662, 0.9999992110386622, 0.9999991166821822, 60.027725484247846, 60.02249608987596, 60.02310036657668, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 779.2178, 3.513963, 2739.594, 588.7739, 4.661873, 2741.487, 830.6693, 3.27439, 2720.849, 600.2212, 4.578483, 2748.121, 794.9256, 6.911602, 5494.598, 820.6547, 6.6689, 5473.448, 99.71383, 99.7738, 99.04416, 100.0, 99.98233, 99.59519
178120.54784, 285.19661375552766, 284.5789696585534, 284.8372034606448, 25.147894413497653, 25.2745854089053, 25.26925129248131, 7147.299611221952, 7171.492796965324, 7167.752731082952, 132.19051123939494, 4.451909911610073, 2.6655298117566417, 7144.36777351573, 7164.905576585789, 7172.644417383866, 0.9999994878049786, 0.9999998273481552, 0.9999993460972475, 60.023455350180114, 60.024291808102035, 60.0274530606879, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 775.1171, 3.527348, 2734.191, 593.7545, 4.625034, 2746.394, 825.234, 3.308995, 2730.943, 606.5322, 4.52792, 2746.02, 788.7072, 6.960363, 5489.867, 814.3523, 6.736472, 5485.465, 99.50827, 99.95644, 99.38207, 99.93877, 99.89825, 99.81914
178122.92488, 285.0792196497936, 284.5516000223094, 284.75078066215644, 25.168584441594156, 25.271395015580676, 25.272088358273148, 7153.534987101204, 7165.008299078143, 7167.453391471476, 132.3778407181444, 7.469842037933631, 4.666757352144941, 7147.999401246989, 7163.761313128943, 7169.113129791739, 0.9999993205009398, 0.9999995623268378, 0.9999997964743346, 60.022178182302035, 60.023589754343746, 60.01975696393891, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.4456, 3.506645, 2740.295, 593.7739, 4.625218, 2746.284, 825.3699, 3.308443, 2730.797, 606.474, 4.527736, 2745.967, 794.9256, 6.911785, 5494.482, 814.4119, 6.733725, 5485.126, 99.74125, 99.9484, 99.40455, 99.93685, 99.98323, 99.81511
178125.2374, 285.19828303490385, 284.5222755789046, 284.7815762797068, 25.122205301261328, 25.291818682471934, 25.240470374454226, 7142.706472751501, 7172.67357892271, 7168.159142239538, 138.29689231017937, 5.222806255491832, 8.795366954628662, 7142.457639517395, 7165.153740038617, 7165.0412356999295, 0.9999995100532351, 0.9999996554362748, 0.9999994084150037, 60.019273843198626, 60.02082118028218, 60.02093188423167, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 787.8528, 3.484872, 2744.6, 600.1943, 4.578432, 2747.989, 819.2357, 3.343601, 2738.691, 612.6685, 4.472026, 2740.563, 801.2203, 6.859005, 5495.619, 808.7259, 6.787745, 5491.012, 99.88345, 100.0, 99.67198, 99.72783, 100.0, 99.93957
178127.59864, 284.99608609373064, 284.5697367498036, 284.77163602034113, 25.138829211579285, 25.265564000156914, 25.217796796914858, 7145.433574013105, 7169.405744142208, 7165.509164094327, 133.39478083484482, 8.261748842018278, 2.3079090547815326, 7140.616675892701, 7150.934052337305, 7169.120679514194, 0.9999999966602588, 0.9999993917216813, 0.9999991907685571, 60.02429561871793, 60.02546980080192, 60.0245956791137, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.3864, 3.506645, 2740.343, 593.7934, 4.625034, 2746.341, 825.2146, 3.30918, 2730.654, 606.6876, 4.526449, 2746.073, 794.9446, 6.911602, 5494.542, 814.4119, 6.737205, 5485.47, 99.74401, 99.95046, 99.38593, 99.94073, 99.98328, 99.81923
178129.93484, 285.2206335840423, 284.6621050264435, 284.6555507583062, 25.11905193379937, 25.2519506418618, 25.221568492529528, 7134.588145806271, 7167.561777610155, 7162.632178206514, 133.43528774728384, 7.16977103413501, 8.214125126011368, 7133.771835016045, 7163.3250371090535, 7157.36609514563, 0.9999993154967468, 0.999999822144546, 0.9999991353853374, 60.031377665435926, 60.026214152843046, 60.02738675073019, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 781.5441, 3.506645, 2739.466, 601.2643, 4.567012, 2747.995, 827.9128, 3.293717, 2726.507, 602.765, 4.561383, 2747.753, 789.8708, 6.951232, 5489.821, 821.0125, 6.665605, 5472.876, 99.72702, 100.0, 99.24929, 100.0, 99.91081, 99.58488
178132.24832, 285.1163014477729, 284.36511005349246, 284.7950579969907, 25.15779805603238, 25.268852678836197, 25.28363040284552, 7140.459661786739, 7167.739912884552, 7171.219038315953, 139.08112927882735, 7.175417632972994, 1.07006450544759, 7143.136085927284, 7169.284072656921, 7176.944640119281, 0.9999998108685391, 0.9999999999905841, 0.9999996189844316, 60.03141448974673, 60.025691662348294, 60.022525712567315, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 600 800 800], 5500.0, [], 778.2715, 3.515747, 2738.176, 601.7896, 4.566275, 2748.049, 827.9323, 3.293165, 2730.379, 606.6293, 4.527369, 2746.19, 794.9256, 6.911602, 5494.438, 814.3921, 6.73519, 5485.415, 99.65737, 100.0, 99.36218, 99.94497, 99.98429, 99.81823
