TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
178774.68524000002, 284.5885850934695, 284.0144497862352, 284.25042853411173, 25.178527386316663, 25.33478148272986, 25.293824299956984, 7139.704185574932, 7166.858856168984, 7168.690075644807, 135.1208565741208, 4.460782508066359, 4.097083062258662, 7131.808093639101, 7160.168776507219, 7163.364688960594, 0.9999999576938374, 0.9999997838653967, 0.999999365424864, 60.035531310885524, 60.033797874579236, 60.037231123951905, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 775.1368, 3.528061, 2734.119, 593.7934, 4.624665, 2746.287, 828.6699, 3.288379, 2725.436, 777.668, 3.519246, 2737.026, 601.0499, 9.14311, 5495.606, 594.0684, 9.246133, 5492.742, 99.53004, 99.94849, 99.18964, 99.58111, 100.0, 99.95057
178777.07536000002, 284.5171238819264, 283.9372445604341, 284.1531587971862, 25.17506798324952, 25.310970966640312, 25.292878882053333, 7142.3351899474665, 7167.199710162042, 7164.209368005444, 140.13031560157424, 6.413594105616539, 4.377560289130997, 7128.343764480334, 7160.805546751638, 7159.862563329488, 0.9999998781660688, 0.9999999770628898, 0.9999999819560598, 60.032132005828984, 60.034308975728315, 60.02849564046197, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.5441, 3.507181, 2740.09, 600.0775, 4.579169, 2748.158, 828.7281, 3.288932, 2725.721, 783.9596, 3.496263, 2742.84, 601.6794, 9.127769, 5494.978, 591.4639, 9.280926, 5487.975, 99.75428, 100.0, 99.18572, 99.81427, 99.99716, 99.8761
178779.39688000001, 284.3402719608833, 283.8051101337411, 283.99232628354497, 25.183593686096277, 25.331324959396262, 25.33251190317782, 7140.280165950112, 7172.434420484044, 7161.27916796803, 142.86312742519158, 3.2028542526861656, 8.754683381054747, 7135.491099508401, 7168.720585843788, 7164.314074814002, 0.9999994585319946, 0.9999998157272832, 0.9999998288194614, 60.02766157256015, 60.0335099599028, 60.02348277575872, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 787.5571, 3.483444, 2744.672, 606.3616, 4.534409, 2747.048, 823.9528, 3.313045, 2731.193, 786.9501, 3.487069, 2743.611, 603.3389, 9.11663, 5495.219, 593.4123, 9.248513, 5492.667, 99.87419, 99.96814, 99.42371, 99.84675, 99.99273, 99.95092
178781.70448000001, 284.39857308074056, 283.9135609568779, 284.32297933791745, 25.18366667824362, 25.340815954021668, 25.296924284709682, 7144.707886139831, 7170.951017652666, 7169.84528235818, 134.97663240679276, 9.832552638143625, 0.7067311734058421, 7135.065728641988, 7165.171288856812, 7159.697282828741, 0.9999993771628379, 0.9999985964819934, 0.9999997780864459, 60.02633423178116, 60.02418398521316, 60.02658330217, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.5244, 3.506467, 2739.482, 600.097, 4.579169, 2748.044, 828.6699, 3.289116, 2725.609, 783.882, 3.498101, 2741.988, 601.0499, 9.143292, 5495.665, 594.0485, 9.24595, 5492.688, 99.74243, 100.0, 99.19793, 99.79203, 100.0, 99.95059
178784.06256000002, 284.27156979493526, 283.8073140207969, 284.1319092406815, 25.142741551042565, 25.30749508156484, 25.274127803378384, 7120.030954445011, 7150.883169901238, 7143.175125463362, 126.3428847036721, 8.528350014809803, 4.86450867784481, 7117.79832302446, 7154.278791092652, 7148.3009919694305, 0.9999999716135382, 0.999999725846762, 0.9999998426676708, 60.027270154511825, 60.02556181019783, 60.02268870776281, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 776.2014, 3.525563, 2734.749, 593.8517, 4.624849, 2746.281, 834.9399, 3.249356, 2713.327, 777.6874, 3.518694, 2736.814, 594.8316, 9.235154, 5493.427, 600.3508, 9.154023, 5495.76, 99.53957, 99.94846, 98.74894, 99.60373, 99.96306, 100.0
178786.38096, 284.4373260276227, 283.9851023164904, 284.1131532534591, 25.185356692616327, 25.326891940281392, 25.29729605519306, 7139.833076922428, 7172.7825576980495, 7161.609819438264, 133.5495299800485, 13.997065576494151, 4.42570577226752, 7137.836754718908, 7162.851422274959, 7163.394011134959, 0.9999994274954819, 0.9999983583231916, 0.9999999337072787, 60.016105360534496, 60.020465776786516, 60.0196521436, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.5638, 3.507359, 2740.783, 600.1165, 4.578984, 2747.933, 828.7087, 3.288563, 2725.833, 783.8043, 3.497734, 2741.488, 601.0309, 9.143292, 5495.67, 594.0485, 9.24595, 5492.748, 99.7468, 100.0, 99.20411, 99.78554, 100.0, 99.95268
178788.78732, 284.43822204055624, 283.92047234677307, 284.0568373716869, 25.190401317198177, 25.324367884629723, 25.286805533877978, 7136.111586212449, 7159.514704301243, 7166.244907876338, 143.23524425490905, 5.545362935914682, 0.8735707285181888, 7134.117714160086, 7155.1298163644715, 7165.565715672573, 0.9999999720959948, 0.9999999889301892, 0.9999996954522824, 60.021352671428524, 60.017968759682944, 60.01794315294995, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 775.1171, 3.52824, 2734.396, 593.8129, 4.624849, 2746.228, 828.6699, 3.288748, 2725.204, 777.668, 3.518878, 2736.532, 601.0499, 9.143476, 5495.606, 600.3309, 9.154572, 5495.812, 99.51575, 99.95255, 99.19598, 99.60352, 100.0, 100.0
178791.14732000002, 284.5396998751733, 283.935019715493, 284.0888538788408, 25.148239590025188, 25.318340793241724, 25.290734363971335, 7131.369044084235, 7159.88369985582, 7165.90224744502, 140.02577362917327, 4.563327152379202, -1.5702639424916924, 7141.164286463984, 7167.616568279276, 7163.53469258274, 0.9999992911462098, 0.9999999983036153, 0.9999999340932475, 60.017182252075, 60.01438865829054, 60.023644932233104, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 768.6703, 3.547336, 2727.157, 587.4509, 4.666478, 2741.426, 822.3804, 3.325378, 2734.651, 771.2405, 3.539287, 2730.297, 607.3256, 9.044127, 5491.727, 605.5597, 9.078944, 5493.942, 99.25228, 99.77358, 99.52921, 99.36595, 99.93309, 99.96418
178793.49564, 284.50119216749613, 283.9678894211281, 284.3739240353529, 25.167819365940698, 25.3148868989537, 25.281580336950594, 7135.392431810531, 7158.547998464364, 7167.224042555576, 140.8564169868846, 3.4533925590826584, 2.5630398759503805, 7132.489225459812, 7163.791875063884, 7164.659820008222, 0.9999999102617352, 0.9999999773078277, 0.9999999159214038, 60.01624146643457, 60.018481237444874, 60.01486828528124, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 775.058, 3.527883, 2734.061, 593.8129, 4.624849, 2746.287, 828.7087, 3.288379, 2725.606, 777.6486, 3.518694, 2736.702, 601.0309, 9.143476, 5495.665, 600.311, 9.154572, 5495.747, 99.52585, 99.95435, 99.19585, 99.59332, 100.0, 100.0
178795.79328, 284.36757319886476, 283.8989804417871, 284.1329556453539, 25.142122945974688, 25.313694325280792, 25.27759978792967, 7128.5393977323, 7159.902623440812, 7152.820206136525, 132.7899629763242, 7.123756088507889, 5.709832227162906, 7124.377398178947, 7156.7068050481985, 7154.492765352881, 0.9999996761115397, 0.9999994114104469, 0.9999996337325823, 60.01370231649021, 60.01375223576843, 60.016155172740845, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 775.2551, 3.52592, 2735.27, 595.4277, 4.613798, 2747.411, 831.3099, 3.269236, 2718.823, 781.9012, 3.503066, 2741.257, 596.1859, 9.222918, 5493.671, 594.1479, 9.245217, 5492.755, 99.54375, 99.98942, 98.98946, 99.7511, 99.97181, 99.95182
178798.08440000002, 284.43282841848816, 283.7875463709071, 284.0781104705372, 25.172273543912713, 25.328289899812866, 25.296535508514967, 7132.790196063622, 7165.798766107302, 7157.1519761871705, 142.2009714409569, 5.124962151438467, 1.9744382624658101, 7132.656466727911, 7162.846834705683, 7158.959519325933, 0.999999984703337, 0.9999997925282378, 0.999999895533058, 60.012089852086575, 60.01302399936247, 60.01450458263246, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 778.1532, 3.518781, 2736.435, 596.0113, 4.614534, 2746.85, 829.194, 3.287827, 2724.853, 777.668, 3.519062, 2736.697, 601.0309, 9.143658, 5495.606, 600.3309, 9.154572, 5495.812, 99.60138, 99.96898, 99.16844, 99.61185, 100.0, 100.0
178800.44280000002, 284.4208066161934, 283.94179677262696, 284.1390509363836, 25.172358538424966, 25.338414454884084, 25.304094826428663, 7138.156553166131, 7168.958023854964, 7164.74983208007, 134.51813614942353, 15.285910279894324, 6.622272217667614, 7135.6067312807745, 7167.408521784242, 7162.068564675964, 0.9999998458429379, 0.9999992960254095, 0.9999997901627792, 60.010546876011354, 60.012446501542875, 60.00991692000973, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.2878, 3.506289, 2739.702, 600.097, 4.5788, 2748.043, 828.7281, 3.288748, 2725.718, 783.9984, 3.497917, 2742.197, 601.0499, 9.14311, 5495.557, 594.0485, 9.246133, 5492.629, 99.70885, 100.0, 99.18167, 99.80601, 100.0, 99.9495
178802.78036, 284.4053364764096, 283.80926163704873, 284.12184434674776, 25.11836248233214, 25.338909324234297, 25.308548406933326, 7128.690507222202, 7156.991050026845, 7175.19113731731, 136.24088851409874, 5.84495137574072, 1.0398235116572323, 7144.395222676203, 7164.656206792622, 7166.33409408316, 0.9999998645944247, 0.9999999936553287, 0.9999999539750672, 60.016301742982215, 60.012307285240766, 60.013091405363504, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 787.7148, 3.483444, 2744.838, 606.4589, 4.527778, 2746.156, 822.3804, 3.325378, 2734.819, 790.29, 3.474567, 2745.778, 607.3637, 9.040474, 5490.998, 587.7263, 9.329636, 5483.493, 99.89577, 99.94372, 99.52113, 99.92998, 99.91562, 99.78116
178805.09192, 284.37009809691733, 283.76644728798595, 284.18024544887237, 25.17894145583527, 25.340731489244963, 25.296246255149665, 7130.808613993001, 7165.960222884842, 7163.3835715063815, 137.06376631575722, 10.82331121538138, 10.984179477939506, 7136.209992572605, 7168.345551703805, 7160.6929720008975, 0.9999995984037771, 0.999999006332291, 0.999999396694537, 60.016827457045224, 60.01509920840332, 60.015679122844, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.3076, 3.507181, 2739.54, 600.097, 4.578984, 2748.046, 828.6505, 3.288379, 2725.837, 783.9208, 3.498101, 2742.143, 601.0499, 9.143292, 5495.55, 594.0485, 9.246133, 5492.629, 99.75254, 100.0, 99.20424, 99.79155, 100.0, 99.95157
178807.43680000002, 284.47154632571835, 283.9476799387996, 284.2868664670929, 25.147906572438227, 25.289962130322504, 25.247705711809466, 7121.093493914666, 7154.864478209566, 7146.927527945282, 132.12833264915207, 9.591913605559057, 9.568741293526728, 7125.74244647298, 7157.17763319123, 7150.42336788761, 0.999999779907159, 0.9999988620316911, 0.9999998949726958, 60.01303505792703, 60.016775554969, 60.01446881196352, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.5441, 3.506824, 2740.185, 600.1165, 4.578984, 2747.932, 828.7281, 3.288748, 2725.603, 783.9402, 3.497917, 2742.201, 601.0309, 9.143476, 5495.646, 594.6449, 9.230385, 5494.651, 99.72642, 100.0, 99.19403, 99.7998, 100.0, 99.97665
178809.83388000002, 284.3914318661163, 283.81207638263487, 284.07635867112765, 25.183122391725107, 25.332030779412822, 25.29524130019768, 7138.463150181257, 7166.818885919862, 7164.75276054233, 134.26268387127993, 6.765530420790128, 7.285268616040955, 7137.724547635227, 7165.006223443115, 7158.0847320083485, 0.9999997116219473, 0.9999995925947732, 0.9999999378908124, 60.01975662445827, 60.021479517733674, 60.01734521712533, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 775.0974, 3.527526, 2734.511, 593.8323, 4.622639, 2746.74, 833.6976, 3.260216, 2718.327, 780.4448, 3.509317, 2739.937, 598.2078, 9.18, 5495.774, 595.4998, 9.22544, 5492.906, 99.51993, 99.96499, 98.86695, 99.71739, 100.0, 99.96318
178812.17608, 284.2818079239829, 283.74055371126195, 284.0150423095891, 25.1598514561521, 25.336990271053214, 25.292527796609463, 7136.10635679872, 7163.484040978456, 7155.808807524452, 133.3955184661677, 6.169113902404206, 7.492670612885831, 7134.310232538585, 7157.918267316875, 7158.9573763397475, 0.9999999479286367, 0.999999006194815, 0.9999996064310123, 60.02338547961959, 60.021216678424494, 60.02206690646986, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 779.5726, 3.515033, 2737.155, 596.809, 4.608088, 2747.244, 828.7087, 3.288563, 2725.383, 777.9399, 3.519246, 2736.813, 594.946, 9.234424, 5493.493, 600.2713, 9.155488, 5495.804, 99.63786, 99.98349, 99.18333, 99.60371, 99.9643, 100.0
178814.4798, 284.4459356013922, 283.84029749780524, 284.1532612954604, 25.089710375998365, 25.28039839339356, 25.242897448743488, 7115.0168286080625, 7152.520580950838, 7147.189592457487, 139.14350158222783, 2.4026587028643007, 1.567576530864244, 7122.491512205633, 7147.937054366757, 7156.7823595469745, 0.9999999685198336, 0.9999999999288687, 0.9999995999019842, 60.03112713876351, 60.028167932291524, 60.02323511317575, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 770.3264, 3.541982, 2727.466, 588.5404, 4.663899, 2741.708, 822.4387, 3.324826, 2734.598, 771.3958, 3.539654, 2729.78, 588.5942, 9.318614, 5484.911, 606.7327, 9.051476, 5491.805, 99.31102, 99.78184, 99.52504, 99.34774, 99.80903, 99.93543
178816.80096000002, 284.288693856743, 283.7635524386931, 284.17123618232137, 25.155877483761063, 25.31069357042288, 25.30179556809533, 7129.105655334866, 7155.8893213605825, 7160.302229456109, 134.84230323543034, 4.756201769785093, -0.1825453514693436, 7132.134483961631, 7159.096365135627, 7157.084993241255, 0.999999946847952, 0.9999998772907134, 0.9999999995723783, 60.02560117873465, 60.030113067135154, 60.028130318201335, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 775.1566, 3.527348, 2734.511, 593.735, 4.625586, 2746.17, 828.1846, 3.290588, 2725.281, 777.668, 3.518878, 2736.639, 594.7935, 9.235336, 5493.37, 600.3309, 9.154572, 5495.752, 99.51539, 99.94425, 99.20912, 99.60405, 99.96192, 100.0
178819.13188, 284.2283841975409, 283.80973704693673, 284.11222620661385, 25.145980871400358, 25.315166368274983, 25.277952424751383, 7135.03883903667, 7157.032245633236, 7157.969099842075, 131.90362262202825, 0.6522655162752926, 4.998599969610552, 7123.599005039178, 7155.6636890617, 7154.804664455519, 0.9999998664694066, 0.9999997872534616, 0.9999999394937266, 60.03008716267431, 60.0255360947093, 60.022888515093605, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 775.1566, 3.527883, 2734.119, 593.8323, 4.624665, 2746.341, 828.6505, 3.288563, 2725.1, 777.6874, 3.518694, 2736.367, 594.8316, 9.235154, 5493.374, 600.3309, 9.154389, 5495.752, 99.50565, 99.94653, 99.19598, 99.60972, 99.96203, 100.0
178821.47324000002, 284.30576153960845, 283.8286340458508, 284.0276393335612, 25.161330012254375, 25.32017662061315, 25.298778382217602, 7133.190447970618, 7159.973300083394, 7163.152492562455, 128.63514023057576, 13.512230909498157, 6.286575785133664, 7129.597823280617, 7161.919636311164, 7169.402255427703, 0.9999995502236199, 0.9999978286804266, 0.9999995782238964, 60.029669949360546, 60.027404437341, 60.02578873951159, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.4456, 3.507002, 2740.64, 600.1165, 4.579169, 2747.99, 834.9788, 3.249908, 2712.873, 783.9208, 3.49755, 2742.264, 601.0499, 9.143292, 5495.607, 594.0684, 9.245767, 5493.474, 99.74298, 100.0, 98.75703, 99.8021, 100.0, 99.96026
178823.78192, 284.2758674627804, 283.7777174801299, 284.14076831594804, 25.16800380753487, 25.31992976326941, 25.286047076028108, 7133.169227739021, 7168.769395831412, 7170.032921850526, 132.8378406601223, 11.07010645381888, 2.9979955792841793, 7140.104230846817, 7162.28457677877, 7163.29631067229, 0.9999997181499574, 0.9999992497000493, 0.9999995510095856, 60.02321785391515, 60.02577555491881, 60.027420364376425, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 775.1368, 3.527704, 2734.344, 593.8129, 4.624849, 2746.281, 828.7087, 3.288563, 2725.432, 777.6292, 3.517958, 2737.558, 595.7662, 9.215065, 5494.68, 598.4025, 9.187534, 5495.283, 99.50601, 99.94828, 99.18976, 99.63081, 99.98347, 100.0
178826.07104, 284.3657432977884, 283.87696686520616, 284.15701967422723, 25.17167434754484, 25.30671049948795, 25.308472206941374, 7135.990232033048, 7167.877669969746, 7168.345078821652, 137.61437249337587, 6.770151797168182, -0.9929899555295378, 7140.439943009973, 7167.366350598393, 7167.084269558042, 0.9999999989644514, 0.9999995232778253, 0.9999999626112525, 60.028534672613716, 60.02794187844742, 60.025601981409636, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.485, 3.506467, 2740.012, 600.097, 4.578616, 2748.158, 827.9128, 3.295742, 2728.13, 785.8238, 3.488908, 2743.829, 604.3308, 9.082113, 5493.366, 589.5951, 9.310957, 5484.219, 99.70329, 100.0, 99.25208, 99.85906, 99.96988, 99.8096
178828.40704000002, 284.4010057568371, 283.80770757745654, 284.1181116842499, 25.159568875709724, 25.32879788624504, 25.281641022307074, 7134.38907724776, 7162.735320199074, 7160.5708464936715, 133.60572817780303, 8.984137157061468, 8.755609855392208, 7136.872072159682, 7165.870400910682, 7157.457454864858, 0.9999997232006148, 0.9999994961848717, 0.9999990622172997, 60.02780451831791, 60.027755713488844, 60.025171986255316, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 786.1968, 3.491832, 2742.888, 603.4434, 4.556512, 2747.83, 827.0199, 3.298135, 2727.597, 784.2897, 3.49663, 2741.93, 601.1835, 9.142197, 5495.672, 594.0684, 9.24595, 5492.628, 99.82482, 100.0, 99.26901, 99.78993, 100.0, 99.94949
178830.76456, 284.32744105123095, 283.9906448784519, 284.16683182100957, 25.187852757636463, 25.339048909164088, 25.273215822076043, 7129.4586249351305, 7162.367849005282, 7161.2178581297885, 132.38277919762487, 13.278381437392909, 4.4414261649935725, 7128.808609405731, 7165.821924912751, 7159.063832865865, 0.9999994132791333, 0.9999987512913573, 0.9999974324442407, 60.0222365994862, 60.023282560368806, 60.021443684695285, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.4258, 3.506467, 2739.535, 600.1165, 4.578984, 2747.938, 828.6893, 3.288563, 2725.433, 783.9402, 3.49755, 2742.148, 601.0309, 9.143292, 5495.665, 594.0684, 9.246133, 5492.749, 99.70276, 100.0, 99.18172, 99.79786, 100.0, 99.95169
178833.11104000002, 284.2353251753108, 283.83240337596544, 284.0572906117187, 25.13270053002599, 25.300413955064958, 25.255757204273486, 7122.828466595827, 7156.748817504793, 7150.830804896217, 135.40952366176816, 5.6182207092533645, 0.8703743706478235, 7129.153170309111, 7152.7275769830985, 7148.464288017207, 0.9999999788495555, 0.9999992669480045, 0.999999943973709, 60.026922326358346, 60.022276203211604, 60.027277933394856, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 775.1368, 3.527883, 2734.449, 593.8129, 4.624665, 2746.228, 834.9594, 3.249724, 2713.046, 777.7068, 3.519062, 2737.084, 594.8125, 9.235154, 5493.374, 600.3707, 9.153657, 5495.873, 99.52184, 99.94832, 98.75921, 99.61359, 99.96306, 100.0
178835.44508, 284.385971159525, 283.97961122906526, 284.13904328387173, 25.180297067751745, 25.336825303183023, 25.292281588495264, 7138.287071295242, 7167.140262204519, 7161.650032017474, 129.94663682245982, 8.001955958992085, -1.2645861193223027, 7132.672630191881, 7159.221123251801, 7158.309657643798, 0.9999997503421035, 0.9999979574263204, 0.9999996814315844, 60.02538545912906, 60.02651861519504, 60.022718937406914, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.3667, 3.507181, 2740.75, 600.097, 4.578984, 2747.933, 828.6505, 3.289116, 2725.551, 783.9596, 3.498285, 2742.371, 601.0499, 9.14311, 5495.663, 594.0684, 9.24595, 5492.803, 99.75655, 100.0, 99.18137, 99.76139, 100.0, 99.95268
178837.85896, 284.40688002750994, 284.01888330570335, 284.1669643173076, 25.127764229520498, 25.29564826351807, 25.279462588466412, 7128.9760008051235, 7157.298201984172, 7160.384686495255, 139.39134460997093, 1.0843073633241147, 0.31717098276635625, 7129.1614232316415, 7155.43646054185, 7159.7611073518965, 0.9999999987498326, 0.9999999996824255, 0.9999996352147316, 60.03071630426128, 60.029992365604734, 60.025056666650464, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 775.1566, 3.527526, 2734.349, 593.7934, 4.624665, 2746.227, 828.7087, 3.288563, 2725.489, 777.6292, 3.519062, 2736.866, 601.0499, 9.143476, 5495.681, 600.649, 9.144319, 5495.57, 99.51402, 99.95046, 99.19159, 99.59948, 100.0, 100.0
178840.34816000002, 284.25544033027904, 283.8326424728232, 284.1678793052537, 25.16005972926793, 25.303965895970343, 25.282166637688686, 7129.762286647458, 7164.906576897014, 7161.384772393961, 137.73808687342716, 0.9281018348278849, 8.398509898359862, 7130.136424088671, 7163.130753557934, 7154.3558192885275, 0.9999994235072321, 0.9999999919308442, 0.999999805446434, 60.026303768762475, 60.02675727636619, 60.02562666899441, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 768.8478, 3.546979, 2726.964, 587.5093, 4.666478, 2742.555, 823.7975, 3.317279, 2730.532, 774.0756, 3.529542, 2734.377, 603.4534, 9.112063, 5495.208, 601.4244, 9.143585, 5495.703, 99.24617, 99.7901, 99.42294, 99.50433, 99.99644, 100.0
178842.73936, 284.3512535828241, 283.783025155692, 284.0629514180742, 25.171054357865312, 25.324892048356194, 25.283593909646076, 7129.597927687016, 7161.615501274833, 7159.184820618186, 135.22551491200784, 4.294962672916199, 4.4866344377642235, 7134.6045951643, 7166.187316858647, 7163.492190820301, 0.9999999979258273, 0.9999999866015385, 0.9999999999597523, 60.03009732702744, 60.03309843804931, 60.03585258984557, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 775.058, 3.527883, 2734.401, 593.8323, 4.625034, 2746.282, 828.6699, 3.289116, 2725.382, 777.6874, 3.519246, 2736.808, 601.0309, 9.143292, 5495.549, 600.311, 9.154389, 5495.752, 99.50756, 99.94832, 99.18767, 99.60778, 100.0, 100.0
178845.04924000002, 284.3463919869326, 283.97368318561564, 284.18540647434855, 25.154300756340874, 25.30983575292488, 25.254938020450755, 7124.971230437697, 7157.85557251682, 7154.374259312954, 131.69174779733657, 7.688096582386152, 5.79737680045821, 7129.860870120043, 7149.440583716373, 7147.708741094639, 0.9999998474871612, 0.9999991917856513, 0.9999996423682589, 60.032563545825084, 60.03461839815247, 60.033157476078294, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 780.0655, 3.508965, 2740.339, 599.9802, 4.58009, 2747.992, 835.037, 3.249908, 2713.38, 783.9984, 3.497734, 2742.145, 594.8506, 9.234789, 5493.375, 594.0883, 9.245217, 5492.924, 99.73205, 100.0, 98.7506, 99.7977, 99.96402, 99.95182
178847.44904, 284.62072815032684, 284.0734079614631, 284.2288107913237, 25.16094617665216, 25.307849527477824, 25.26689090282219, 7135.864152163156, 7167.779288818372, 7164.140478062156, 140.35870425396632, 1.7672501789184025, 1.5135699161801313, 7129.083685922409, 7160.341448429115, 7162.269679454198, 0.9999999846054948, 0.9999998457044345, 0.9999999082022427, 60.03684929070128, 60.03692974972618, 60.03487689967406, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 775.1171, 3.527704, 2734.621, 593.8129, 4.624665, 2746.282, 828.6893, 3.288932, 2725.271, 777.6874, 3.519429, 2736.585, 601.0309, 9.143476, 5495.657, 600.3309, 9.154389, 5495.806, 99.50756, 99.94832, 99.18363, 99.59543, 100.0, 100.0
178849.82428, 284.4814353208946, 283.9845806556597, 284.237083443544, 25.19576532711034, 25.344397086221147, 25.310267526583498, 7133.638793016503, 7172.667464625668, 7170.117439617952, 134.26875923453053, 7.555627767243152, 3.857969823645817, 7143.330481612718, 7164.7729893738115, 7168.329479415949, 0.999999813956279, 0.9999997031589596, 0.9999997459126871, 60.031334336097885, 60.03275431371364, 60.03355774027108, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.3667, 3.506467, 2740.462, 600.1359, 4.5788, 2747.992, 828.631, 3.288563, 2725.614, 783.979, 3.49755, 2742.201, 601.0499, 9.143292, 5495.722, 594.0684, 9.246133, 5492.802, 99.75412, 100.0, 99.18546, 99.78376, 100.0, 99.95268
178852.08740000002, 284.609466812408, 283.9960646289512, 284.3635841844977, 25.158681349217876, 25.324452651116243, 25.299176276974446, 7152.511055108598, 7164.500672431289, 7174.434209540841, 141.6842317106425, 1.3308696558551674, 2.6219950925272997, 7144.507891562474, 7169.430373512948, 7174.740737356486, 0.9999999566655489, 0.9999996825608938, 0.9999998144532535, 60.03008859367745, 60.03050868577537, 60.032524377314466, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 787.7543, 3.48398, 2744.623, 606.4784, 4.527962, 2746.321, 822.3804, 3.325194, 2734.48, 790.2512, 3.474383, 2745.443, 607.2493, 9.042483, 5492.012, 588.601, 9.311141, 5486.946, 99.88172, 99.93761, 99.52499, 99.93789, 99.92706, 99.83078
178854.42584, 284.60915418098506, 284.09523169152425, 284.2495691703813, 25.164844916472365, 25.308380639470915, 25.277056887382326, 7133.9627992693495, 7162.467093245095, 7160.988901537715, 132.07610457342219, 8.665208907580563, 4.916241528810588, 7144.352192191841, 7164.875539596507, 7162.321921399085, 0.9999996061652833, 0.9999997593620068, 0.9999991107501581, 60.025788528061284, 60.03024548002259, 60.03321617652541, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.485, 3.507181, 2739.64, 600.1165, 4.578984, 2747.933, 828.631, 3.288932, 2725.499, 783.9596, 3.496998, 2742.372, 601.0499, 9.14311, 5495.613, 594.0485, 9.246133, 5492.742, 99.70658, 100.0, 99.19194, 99.76754, 100.0, 99.95157
178856.72488000002, 284.59460166266723, 284.112033063082, 284.3298141631403, 25.115843492207574, 25.266393030556596, 25.22550216672119, 7125.250699709139, 7149.836576211213, 7141.892104345372, 135.20298856150657, 18.736178456816333, 1.7598626731401055, 7133.391970457843, 7161.3833829711375, 7153.039424307194, 0.9999998082597, 0.9999994412857025, 0.9999999969945047, 60.02833531055267, 60.030843734051984, 60.032177104174146, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.2287, 3.507359, 2739.184, 598.4627, 4.591142, 2747.703, 831.2516, 3.270708, 2719.169, 779.4351, 3.513178, 2737.594, 596.3385, 9.217987, 5493.883, 599.7345, 9.163912, 5495.83, 99.73417, 100.0, 98.99478, 99.63211, 99.97752, 100.0
178859.06772000002, 284.6498872634447, 284.2821352063139, 284.3759605307653, 25.17946190042063, 25.309243522554063, 25.281680170650304, 7134.177831496889, 7166.100308478983, 7160.147022296024, 135.39009098473616, 6.686529104640613, 8.866622219394344, 7130.812001550859, 7160.833164172989, 7164.883087531686, 0.9999992100734947, 0.9999994838204085, 0.9999997158757636, 60.041527433541376, 60.03772995932322, 60.038003852844895, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 779.0206, 3.514855, 2738.448, 598.5405, 4.585616, 2748.104, 828.9999, 3.287459, 2724.796, 783.979, 3.498101, 2741.871, 601.0499, 9.143292, 5495.555, 594.0684, 9.246133, 5492.802, 99.66323, 100.0, 99.16636, 99.82014, 100.0, 99.95059
178861.43916, 284.7953597756959, 284.2830759899567, 284.42096977506867, 25.139244895215054, 25.285305391081305, 25.25559446706118, 7137.687081821634, 7171.200669508723, 7163.736649139613, 139.46789726135188, 4.9663500251776895, 1.111075186204289, 7138.6418587819835, 7167.215022772742, 7168.469789830982, 0.9999999412554771, 0.9999998666539394, 0.9999998736242252, 60.03801364253718, 60.03595374135081, 60.03859935832764, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 775.196, 3.527348, 2734.721, 593.8323, 4.624665, 2746.398, 828.6893, 3.289668, 2725.782, 777.6486, 3.519429, 2736.648, 601.0118, 9.143658, 5495.598, 600.3309, 9.154572, 5495.799, 99.50182, 99.95037, 99.17706, 99.59772, 100.0, 100.0
178863.83608, 284.6939137780018, 284.2442844993877, 284.48159281309415, 25.12985541272114, 25.246915057547515, 25.237903171170064, 7128.017666250944, 7154.25628386355, 7149.3138199863615, 143.2440249057563, 1.3621049956337927, 3.9347166224374632, 7133.44918202285, 7163.028971431163, 7157.361174148097, 0.9999999376107276, 0.9999999323092711, 0.9999999870501768, 60.040033058524045, 60.036905534150854, 60.03808118054674, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 768.7492, 3.547158, 2726.879, 587.4898, 4.666478, 2741.544, 822.3804, 3.325378, 2734.709, 771.3375, 3.539103, 2730.012, 607.2874, 9.041388, 5490.93, 606.6929, 9.051843, 5491.803, 99.254, 99.77589, 99.52726, 99.35621, 99.91859, 99.93653
178866.20044000002, 284.64140045400455, 284.1223009067725, 284.33710262428286, 25.128519139153738, 25.297596959443695, 25.266179158320877, 7136.359275192116, 7166.83910532739, 7174.959264700349, 138.64378353376105, -0.4569370050580801, 4.477398791211954, 7133.427929614403, 7145.876919036883, 7166.099556911748, 0.9999999290691589, 0.9999998944630386, 0.9999999987151375, 60.03922878817296, 60.0404196658735, 60.04100035809599, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 774.9199, 3.528954, 2734.941, 593.8517, 4.625586, 2746.286, 829.194, 3.287643, 2725.147, 777.7068, 3.519062, 2736.638, 600.9927, 9.144023, 5495.607, 600.311, 9.154206, 5495.825, 99.51939, 99.94846, 99.1745, 99.60743, 100.0, 100.0
178868.60112, 284.86523684568283, 284.28827882556135, 284.4213608731508, 25.13473627413474, 25.289917797936987, 25.243425110466216, 7130.932502103591, 7160.627580791444, 7154.690359079327, 138.70994224611763, 5.36488907339799, 5.810573651018331, 7128.414968514243, 7160.525791901379, 7161.137492844236, 0.9999998134212708, 0.9999995139638633, 0.9999999115706086, 60.03914739944561, 60.03580096185787, 60.04110754956444, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 774.9988, 3.527169, 2734.406, 593.9101, 4.624297, 2746.396, 828.534, 3.289668, 2725.44, 778.1729, 3.515936, 2738.151, 599.0853, 9.173244, 5495.353, 597.8259, 9.197972, 5495.142, 99.50947, 99.95046, 99.21935, 99.65241, 100.0, 99.99523
178870.9738, 284.66875462209276, 284.2003163823857, 284.448661368954, 25.14681743512368, 25.268713696850238, 25.28939351032265, 7135.735407374237, 7168.021733509229, 7174.597994729215, 138.78272437450005, 1.3835186025246458, 10.350776743373899, 7140.377337446964, 7166.542252385845, 7170.866888026455, 0.9999998120284762, 0.9999999604765246, 0.9999998802804434, 60.0358720892174, 60.0320482720211, 60.03448168511912, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.4456, 3.506467, 2739.407, 599.0853, 4.589484, 2747.756, 832.397, 3.268867, 2720.457, 779.9205, 3.514097, 2738.017, 600.2297, 9.148589, 5495.729, 600.0128, 9.159151, 5495.844, 99.71325, 100.0, 99.00845, 99.64752, 100.0, 100.0
178873.32672, 284.45598681528674, 284.2758877925615, 284.4341913683381, 25.16359225629917, 25.318326667988757, 25.29562532473137, 7134.038437908819, 7167.27575545002, 7165.770215369319, 137.56352220587632, 6.05684513990218, 8.8831906050832, 7137.718347752106, 7166.376768376332, 7165.2267174717545, 0.9999992826184346, 0.9999993668246142, 0.9999986946162089, 60.03058972010234, 60.03050897816589, 60.02874842537696, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 778.9418, 3.514141, 2740.288, 599.1242, 4.58359, 2747.937, 828.631, 3.288195, 2725.417, 784.1344, 3.497366, 2742.366, 601.0499, 9.142927, 5495.549, 594.0485, 9.246133, 5492.796, 99.69207, 100.0, 99.17115, 99.79611, 100.0, 99.94949
178875.65832000002, 284.67817044595216, 284.2069296704087, 284.3921449292739, 25.151318629489563, 25.322462170151113, 25.264085988181215, 7137.075321188428, 7162.888777673944, 7165.783464556587, 139.0974814973904, 2.3109699755177644, 5.814756359799958, 7137.083336593827, 7164.76538002545, 7168.59011126893, 0.9999999572957422, 0.9999996905625101, 0.9999998647772995, 60.02724273131189, 60.02698374018946, 60.02918849310999, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 787.8134, 3.485229, 2744.643, 606.4979, 4.527778, 2746.102, 822.361, 3.325378, 2734.589, 790.1735, 3.473464, 2746.644, 607.3256, 9.041388, 5491.095, 587.7462, 9.329269, 5483.379, 99.91686, 99.94162, 99.52952, 99.96148, 99.9207, 99.78118
178878.01584, 284.6897251280872, 284.0210565229291, 284.4490747579894, 25.148517782717757, 25.315908767622297, 25.293446928828537, 7137.960190512569, 7162.318840751735, 7168.999524849799, 136.47818055377684, 7.691768803859077, 8.864413825360316, 7142.063371015524, 7163.196317027175, 7169.588624780322, 0.9999999178601947, 0.9999997999013026, 0.9999996463032346, 60.01954592594629, 60.026209365822666, 60.023905804313, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.347, 3.507002, 2740.076, 600.058, 4.579906, 2748.1, 828.8252, 3.287643, 2725.059, 783.979, 3.498469, 2741.97, 601.069, 9.142927, 5495.606, 594.0883, 9.24595, 5492.864, 99.74, 100.0, 99.18306, 99.79139, 100.0, 99.95378
178880.36192000002, 284.7326243175675, 284.1613945868139, 284.38675485985925, 25.151142241550133, 25.299293852458046, 25.235463145506724, 7129.774949674187, 7160.079665172934, 7152.752639163432, 134.42911343092828, 10.583827478115381, 10.395283595380533, 7126.9638171135275, 7159.931978975825, 7155.506592739648, 0.9999996420516359, 0.9999991525829567, 0.9999992499318565, 60.019716025621186, 60.01916811091869, 60.016896183306024, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.3667, 3.507181, 2740.4, 600.1359, 4.579537, 2748.102, 828.4952, 3.290036, 2726.099, 783.882, 3.497366, 2741.604, 601.0309, 9.143292, 5495.507, 594.0684, 9.24595, 5492.736, 99.74173, 100.0, 99.20303, 99.79368, 100.0, 99.95145
178882.73276, 284.7634118516108, 284.17615816107354, 284.3407273652271, 25.15902058526234, 25.30941297992457, 25.285573306770193, 7134.905337224389, 7163.174023341974, 7165.27794205315, 138.28031320952277, 2.2448141506920365, 6.64633308682528, 7135.397854740404, 7173.088430636421, 7168.396747691263, 0.9999999900293164, 0.9999994103509016, 0.999999961993608, 60.00791767025033, 60.01765387160959, 60.01670948311291, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 775.1368, 3.527526, 2734.506, 593.8323, 4.624849, 2746.452, 834.9982, 3.249724, 2713.104, 777.901, 3.518326, 2737.938, 595.6518, 9.219265, 5494.656, 598.3229, 9.188999, 5495.273, 99.51156, 99.94828, 98.76508, 99.64188, 99.9864, 100.0
178885.12128000002, 284.6856254574545, 284.14259946450187, 284.35035045394915, 25.131003132375827, 25.309162767610587, 25.280590359978756, 7127.079021227501, 7164.825347179685, 7167.282892010417, 139.2287648683847, 4.26088131651386, 7.5771475522569744, 7135.556589509772, 7159.817806884298, 7165.577543097774, 0.9999998555588387, 0.9999998941952202, 0.999999998890196, 60.010316866955726, 60.01242800806965, 60.0121287689222, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 781.5047, 3.506824, 2739.082, 599.455, 4.588378, 2747.81, 828.631, 3.288563, 2725.483, 780.1147, 3.512626, 2737.991, 601.0881, 9.142745, 5495.565, 594.0684, 9.246133, 5492.688, 99.74315, 99.99794, 99.19137, 99.67462, 100.0, 99.95376
178887.45268000002, 284.6094953613697, 284.10780562379773, 284.3672556734392, 25.11471031633634, 25.260034724753062, 25.23337121862602, 7126.895435354352, 7155.214328704555, 7153.057057584892, 138.95709489748197, 3.020108034077566, -1.5686770710835845, 7120.47924159996, 7152.703576802491, 7157.039589518799, 0.9999998249065333, 0.9999999998231275, 0.999999540686266, 60.00777535413961, 60.01189176424198, 60.0118517126926, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 772.6331, 3.536449, 2730.648, 590.1747, 4.648979, 2743.006, 823.914, 3.319488, 2734.301, 771.4152, 3.53947, 2730.124, 607.3446, 9.040292, 5490.923, 587.7462, 9.329269, 5483.379, 99.3772, 99.83938, 99.50014, 99.35797, 99.91982, 99.78118
178889.77940000003, 284.6437940662456, 284.08921119321275, 284.4113116545868, 25.16033068428995, 25.298395960549104, 25.292198198872033, 7134.047825231281, 7158.388861651606, 7159.247659390944, 141.02158208206583, 3.546204221762764, 3.8382395408716548, 7143.356282199879, 7162.475862827022, 7162.140034335963, 0.9999999999850698, 0.9999999798054886, 0.9999994789554728, 60.012380773177114, 60.008547917380405, 60.00730099776017, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 600], 5500.0, [], 774.8411, 3.52824, 2734.171, 593.8129, 4.625034, 2746.336, 828.1458, 3.291693, 2725.463, 777.6097, 3.519062, 2736.75, 601.0499, 9.14311, 5495.613, 594.0684, 9.245767, 5492.803, 99.52985, 99.95029, 99.22178, 99.60141, 100.0, 99.95157
