TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
179209.84724, 284.3445536988544, 283.8416048309261, 284.0455434037631, 25.13851787113037, 25.31104380339607, 25.26556088611062, 7125.059509712628, 7161.102351065159, 7153.409468818805, 134.99254112560516, 5.178850741282986, -0.7223683960273775, 7134.365977969263, 7166.695692089894, 7162.588101076491, 0.9999999029225739, 0.9999994930097007, 0.9999999859600334, 60.03178435309411, 60.030601630463565, 60.03180950381285, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.2354, 3.527704, 2734.554, 593.8517, 4.624665, 2746.454, 828.7281, 3.288748, 2725.605, 777.7651, 3.518878, 2737.017, 601.0499, 9.144753, 5495.577, 808.9446, 6.789028, 5490.729, 99.50755, 99.95653, 99.1895, 99.61114, 100.0, 99.92728
179212.16684000002, 284.3759255195061, 283.9014947941238, 284.1213360276215, 25.183982040230735, 25.34997140978719, 25.309597979306485, 7135.347500215876, 7168.93459292465, 7164.255399461155, 139.18048500733357, 3.0896814476461714, 1.5191795844757507, 7135.960189045332, 7166.086168867801, 7160.416432826747, 0.9999999990401389, 0.9999999856367683, 0.9999998108805108, 60.03000520187179, 60.029178016755786, 60.02832081925904, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.4653, 3.506645, 2739.96, 600.1165, 4.5788, 2747.931, 834.9788, 3.252669, 2714.892, 782.6003, 3.503985, 2740.182, 597.4258, 9.197898, 5495.572, 809.9586, 6.779139, 5491.463, 99.71823, 100.0, 98.80591, 99.72631, 99.99752, 99.92829
179214.53784, 284.4218602064431, 284.0229335712762, 284.2669608659755, 25.19420482950783, 25.33991978038368, 25.30833485561145, 7137.063783124724, 7171.698226762615, 7168.489376501864, 134.205454375749, 3.183315104229223, 0.5151616137045494, 7137.456886531988, 7164.874353231464, 7166.21069267882, 0.9999999410946232, 0.99999999874909, 0.9999999485423294, 60.02962819959247, 60.02502088355208, 60.02620448224094, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 776.6548, 3.52128, 2737.031, 596.8868, 4.603114, 2747.871, 828.6893, 3.288748, 2725.606, 783.4547, 3.499388, 2742.032, 601.0309, 9.143292, 5495.549, 808.1295, 6.796902, 5492.292, 99.58993, 99.99984, 99.18737, 99.80841, 100.0, 99.94971
179216.98676000003, 284.4803049145535, 283.87780921584124, 284.1723726507024, 25.21135222404485, 25.369551155820957, 25.330333891086248, 7142.837235030505, 7166.473898841472, 7177.015816070779, 140.19351519892928, -0.1728509851045601, 0.1487275779131778, 7135.829220062295, 7169.887559274876, 7172.263946295828, 0.9999999940055762, 0.9999999635831105, 0.9999998408393601, 60.035750863674934, 60.0343351943979, 60.03050439305247, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 785.5265, 3.489869, 2744.198, 605.7391, 4.528699, 2746.266, 822.4969, 3.325194, 2734.643, 790.3289, 3.474015, 2745.72, 607.3446, 9.040839, 5491.095, 801.8271, 6.853669, 5495.637, 99.8595, 99.94581, 99.52473, 99.92789, 99.91865, 100.0
179219.39192000002, 284.3051048150584, 283.9506490838017, 284.2254902280039, 25.18027349128089, 25.337088863102846, 25.32861133275613, 7141.255738357163, 7168.540636810954, 7169.611144442738, 144.5464187465809, -0.5950337735049516, -1.092662191726049, 7141.3341293339045, 7173.05105504916, 7173.831470381592, 0.9999999857183474, 0.9999999497820523, 0.9999999914068086, 60.030222501646485, 60.034321066228834, 60.031741229510466, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.6427, 3.506467, 2740.502, 600.1748, 4.5788, 2748.157, 829.1746, 3.287643, 2724.784, 784.0761, 3.497182, 2742.144, 601.0499, 9.14311, 5495.67, 808.1295, 6.796535, 5492.464, 99.73795, 100.0, 99.19049, 99.79139, 100.0, 99.94552
179221.71328000003, 284.4413534367355, 283.9060415331212, 284.06105529619214, 25.180172509881874, 25.322500690468104, 25.277424882485352, 7127.0867867087345, 7168.073790983897, 7154.928241094742, 133.81365545520566, 2.3301381911383032, -0.8575813399495473, 7129.444034164227, 7162.24897103447, 7156.561715637488, 0.9999998154702877, 0.9999997756023624, 0.9999998787350466, 60.032755473171726, 60.0342660830523, 60.03503422133573, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.5441, 3.505931, 2741.018, 600.1553, 4.578616, 2748.163, 828.7864, 3.288563, 2725.668, 784.0373, 3.49755, 2741.747, 601.0309, 9.143476, 5495.549, 808.1096, 6.797085, 5492.702, 99.72206, 100.0, 99.18137, 99.80355, 100.0, 99.94857
179224.10068, 284.3912517892178, 283.8092299833511, 284.1873152568444, 25.176221916183447, 25.350548158170234, 25.325767183780926, 7139.223685869079, 7163.760451837118, 7168.013294943627, 141.458207069794, -1.4486453071099277, 3.6521949277334897, 7133.166833573999, 7165.082279513684, 7166.615047546476, 0.9999999665763624, 0.9999999687598489, 0.9999998565389758, 60.029925259617, 60.02977825714204, 60.03036129793871, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.1763, 3.527526, 2734.391, 593.8323, 4.624665, 2746.399, 835.0952, 3.248804, 2713.538, 777.7068, 3.518694, 2736.577, 594.946, 9.229492, 5494.032, 812.9407, 6.756066, 5488.755, 99.51557, 99.95034, 98.7365, 99.61555, 99.97088, 99.87902
179226.44472000003, 284.5476632576786, 283.9709032895802, 284.19723910843663, 25.16945900857399, 25.333430008222763, 25.293051170892344, 7135.765134709745, 7168.584738568119, 7166.99505367584, 137.53112007095933, 0.8450561413637274, 5.605954186726194, 7133.686392222796, 7163.75063752669, 7162.895112586499, 0.9999999517179776, 0.9999999887057799, 0.9999999981905092, 60.03293014769214, 60.035747081378105, 60.03356218889044, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.5441, 3.50611, 2740.127, 600.1553, 4.579721, 2748.047, 828.7476, 3.288195, 2725.09, 781.843, 3.508214, 2739.758, 601.0499, 9.143292, 5495.563, 808.1494, 6.796535, 5492.637, 99.70657, 100.0, 99.18937, 99.71087, 100.0, 99.94554
179228.81288, 284.51081867799724, 283.9430246422352, 284.19119942855656, 25.14515075110081, 25.283850987555628, 25.29085105956169, 7130.825587295914, 7162.56237151285, 7155.570945988904, 138.44462796773632, 0.355423740698825, -3.3588057872105423, 7132.090277249716, 7167.591794619403, 7154.068676225948, 0.9999999917041217, 0.9999999520087746, 0.9999999751248297, 60.035506900500955, 60.0343330166126, 60.032048807415684, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 774.7228, 3.530203, 2731.712, 591.8284, 4.641612, 2744.303, 827.8934, 3.293349, 2732.539, 772.3085, 3.536345, 2730.646, 607.1539, 9.043396, 5491.146, 801.8669, 6.854035, 5495.757, 99.4577, 99.89682, 99.32164, 99.39224, 99.92023, 100.0
179231.16592000003, 284.45792697288715, 283.924719907235, 284.2791602645072, 25.180020184853472, 25.332294989207796, 25.30510695540568, 7136.981305672884, 7167.313532986919, 7160.814194205089, 137.78274963399912, 2.1735576401201797, -1.08123351419772, 7138.570529076439, 7163.871182797901, 7161.701952852559, 0.9999998780287453, 0.9999999494947678, 0.999999999069337, 60.03442258637267, 60.030772790642374, 60.03838913772199, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 773.6582, 3.532166, 2734.042, 593.0735, 4.625771, 2746.397, 827.874, 3.295374, 2726.296, 777.8428, 3.518694, 2736.965, 601.0499, 9.143476, 5495.6, 808.0698, 6.797085, 5492.409, 99.47997, 99.94614, 99.22097, 99.60924, 100.0, 99.94551
179233.5272, 284.50177060399227, 283.9647451466573, 284.06287809541925, 25.17490554127024, 25.315062216603728, 25.288083769037126, 7125.944198663306, 7155.878210133427, 7158.138045502577, 140.64712417830378, 5.591412733927768, 8.020473388564369, 7138.662772972941, 7169.543553447248, 7164.661744316589, 0.9999999087929602, 0.9999990136530278, 0.9999999218640775, 60.031122347885024, 60.03222246279436, 60.032760172597776, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.2157, 3.527883, 2734.219, 593.8712, 4.624481, 2746.342, 828.767, 3.289116, 2725.205, 777.7457, 3.518694, 2736.911, 601.0499, 9.143292, 5495.607, 808.1494, 6.796352, 5492.583, 99.53541, 99.95034, 99.18124, 99.59721, 100.0, 99.95388
179235.90072, 284.50143894843995, 284.1369025862637, 284.23150824233045, 25.16121292915818, 25.321990212069288, 25.266535457704045, 7130.425665656499, 7168.369865890749, 7159.192046174234, 137.25085750895596, -0.882974867718076, 0.3907601417723754, 7138.542040933915, 7160.2018793873285, 7163.363099499495, 0.999999898661315, 0.999999994408456, 0.9999998810026844, 60.03062397394917, 60.03401564484003, 60.0291551807866, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.4653, 3.506645, 2740.352, 600.1359, 4.5788, 2748.046, 835.0758, 3.249356, 2713.543, 784.0761, 3.497182, 2742.189, 594.8125, 9.235336, 5493.425, 814.4517, 6.734457, 5485.009, 99.73252, 100.0, 98.7342, 99.80377, 99.96192, 99.81413
179238.38612, 284.62992563119457, 284.03714450188926, 284.19294669454365, 25.174074101776093, 25.323516850097974, 25.301935357773136, 7137.673757306416, 7169.74282793954, 7167.857881748051, 139.46131789354763, 3.239922161051254, -0.3174597119373175, 7142.373258114885, 7172.5724751523185, 7168.887193403623, 0.9999994500956175, 0.9999999607283352, 0.9999994450938472, 60.033965781132125, 60.03004252040963, 60.027377014552805, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.1368, 3.526991, 2734.506, 593.8517, 4.624665, 2746.396, 828.767, 3.288195, 2725.718, 777.7457, 3.51851, 2737.455, 601.0309, 9.143476, 5495.549, 808.1295, 6.796719, 5492.643, 99.50929, 99.95658, 99.1999, 99.6089, 100.0, 99.9465
179240.7574, 284.49566136221364, 283.9918537986377, 284.1853857353966, 25.197903309177633, 25.333930127482294, 25.324234326528607, 7143.830179327395, 7169.233118185369, 7169.365035150939, 137.30412252383485, 3.5387311293989683, 0.1984441344966399, 7138.291124229512, 7170.256213400449, 7168.208991333344, 0.9999999991797672, 0.999999995419097, 0.999999999748218, 60.028089217001245, 60.025008163608696, 60.024426496782, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.5441, 3.50611, 2739.812, 600.4083, 4.577143, 2748.104, 828.0487, 3.292797, 2726.573, 786.9889, 3.485415, 2745.011, 605.1701, 9.07773, 5492.515, 802.7814, 6.84964, 5495.816, 99.74209, 100.0, 99.21483, 99.8912, 99.95524, 100.0
179243.10224, 284.54294457825716, 284.00745022095083, 284.35671857822126, 25.18766072318999, 25.358980806851363, 25.320493707476306, 7135.628457107563, 7166.163762075718, 7165.507142129822, 136.6797200093397, -5.142829760156019, 1.4877822859385788, 7134.059116560512, 7169.234232682438, 7165.503162948494, 0.9999999240846185, 0.9999999597079725, 0.9999999994281247, 60.02611310156126, 60.02746396205909, 60.026173824082115, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 785.4476, 3.493974, 2742.378, 602.7819, 4.558354, 2747.94, 827.4081, 3.294638, 2726.357, 784.1926, 3.49755, 2742.305, 601.1072, 9.142562, 5495.6, 808.2289, 6.795986, 5492.985, 99.8318, 99.99869, 99.22319, 99.80162, 100.0, 99.95598
179245.45616, 284.5772961431807, 284.0383927090048, 284.1266109019781, 25.173345668460193, 25.332386823171902, 25.316399662421333, 7139.922406560628, 7170.674426671377, 7170.056286603254, 136.4527992526265, 0.717401313551818, 0.5705041993505802, 7142.010678726727, 7171.91694766003, 7167.780239092789, 0.9999999466077788, 0.9999998999782496, 0.9999999973234932, 60.02799891012903, 60.027083833592954, 60.02996745571192, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.5244, 3.506824, 2740.678, 600.1943, 4.5788, 2748.046, 828.6893, 3.288748, 2725.262, 784.0567, 3.496998, 2742.14, 601.0118, 9.143292, 5495.492, 808.1693, 6.796352, 5492.637, 99.74818, 100.0, 99.19537, 99.81165, 100.0, 99.94864
179247.80120000002, 284.4273765537772, 283.8322763682778, 284.1915268152346, 25.144840377844087, 25.295577220366898, 25.259500366318914, 7124.075221062472, 7158.766376661977, 7155.5715581349805, 141.53960150681178, 1.94894101247678, 0.9536042212939719, 7130.9564559566725, 7158.027990891248, 7154.308136438304, 0.9999999392292666, 0.9999999278941829, 0.9999997597488284, 60.03103903389511, 60.025051944875685, 60.03196682883155, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.1763, 3.527526, 2734.669, 593.8517, 4.624665, 2746.395, 835.0176, 3.248804, 2713.155, 777.7068, 3.519246, 2736.528, 594.7935, 9.235519, 5493.31, 814.4517, 6.734641, 5484.841, 99.51939, 99.95046, 98.74268, 99.62564, 99.96388, 99.81303
179250.14052000002, 284.62099533379865, 284.05257808869726, 284.20571099435034, 25.190937496301288, 25.332482186144315, 25.30055226818251, 7135.17805911359, 7160.87819009532, 7159.552270856033, 141.09891251870158, 2.22257100803904, -1.5618216394309457, 7133.733450333952, 7164.078185167969, 7167.440896031529, 0.9999999248014352, 0.9999999886492986, 0.9999999762636828, 60.024054230659054, 60.026007772789555, 60.02339109484466, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.5836, 3.507002, 2740.793, 600.1553, 4.578984, 2748.217, 828.7281, 3.288379, 2725.709, 784.0761, 3.497182, 2741.965, 601.0309, 9.143292, 5495.606, 808.1096, 6.796535, 5492.469, 99.71077, 100.0, 99.18515, 99.79967, 100.0, 99.94974
179252.48812000002, 284.619162237036, 283.89461942372935, 284.14347224137106, 25.17262985830959, 25.33771191787361, 25.28402019077811, 7127.384698596654, 7164.836310717306, 7164.603634373079, 140.46174661289888, -1.6225116721034283, 1.9187634552904456, 7133.604400954997, 7158.114801205985, 7154.183091275641, 0.999999940393561, 0.9999999975059614, 0.9999999003240321, 60.033773494962304, 60.02773817931918, 60.02994474888855, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.1368, 3.527348, 2734.564, 593.8517, 4.624481, 2746.342, 828.6893, 3.288195, 2725.606, 777.7457, 3.518694, 2736.582, 601.0309, 9.143476, 5495.659, 807.4933, 6.808621, 5493.575, 99.52185, 99.95439, 99.19585, 99.61114, 100.0, 99.97004
179254.82132000002, 284.48564775464746, 283.9071574976037, 284.17888671762177, 25.192223292969306, 25.31545081423026, 25.307291378019407, 7142.951391291107, 7163.132542205201, 7167.642924647773, 138.2670713886613, -0.17569425012106876, -0.35521296680781234, 7145.886726959958, 7166.342188340273, 7169.651011004745, 0.9999999884256143, 0.9999999967588917, 0.9999999993291213, 60.02698973185499, 60.02586451383368, 60.029264142808785, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 768.9266, 3.546801, 2727.309, 587.5676, 4.66611, 2741.537, 822.4581, 3.324458, 2733.846, 772.8328, 3.533771, 2732.449, 605.2273, 9.084487, 5494.071, 805.6642, 6.813932, 5493.988, 99.25956, 99.77974, 99.52038, 99.44733, 99.96919, 99.97423
179257.15012, 284.4802483941186, 283.99542310545894, 284.1984082912298, 25.169232874468527, 25.31350186802434, 25.300041983026794, 7130.567511103844, 7164.2086927203145, 7164.425934379889, 144.49851121317715, -4.646808342041396, 1.1665876033403038, 7135.16565584013, 7170.876431871523, 7166.757527596584, 0.9999999701966265, 0.9999999960949351, 0.9999999662577195, 60.02861010302816, 60.02913077324906, 60.023909273125845, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.196, 3.527704, 2734.386, 593.8712, 4.624481, 2746.337, 828.7087, 3.288932, 2725.205, 777.7651, 3.518878, 2736.911, 601.0309, 9.143476, 5495.549, 808.1295, 6.796535, 5492.984, 99.51539, 99.95046, 99.18124, 99.60727, 100.0, 99.95596
179259.44868, 284.5747089410302, 284.04912654001765, 284.2537715530805, 25.15621068015491, 25.304066984006568, 25.271026154327867, 7124.897380304062, 7155.4443902387575, 7162.158712307707, 138.32792083549612, 3.9639302875580142, 1.1247715236334557, 7135.476829301974, 7159.120871915725, 7154.077711279804, 0.9999996194925761, 0.9999997376016972, 0.9999999688329411, 60.03156280723084, 60.033374809742604, 60.02855939002201, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 777.9363, 3.516818, 2738.1, 597.9958, 4.591878, 2747.991, 834.6682, 3.251565, 2713.042, 784.0567, 3.497366, 2742.421, 594.8125, 9.235154, 5493.311, 814.4318, 6.734274, 5485.129, 99.65056, 100.0, 98.76382, 99.79757, 99.96388, 99.81097
179261.78596, 284.5043866266857, 283.8985247319378, 284.0965855861549, 25.161966764197985, 25.32348479231625, 25.284519059644577, 7137.743173656375, 7166.826777341411, 7162.746967429312, 133.72904705213216, 1.133410833812377, 1.7905249513828494, 7136.066357990403, 7159.172490046585, 7157.785267659463, 0.9999998562305039, 0.9999994592890911, 0.9999996336846702, 60.03229794228668, 60.031560646945465, 60.03036733853982, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.6888, 3.527169, 2734.769, 593.8907, 4.624481, 2746.45, 828.7476, 3.288932, 2725.316, 777.7457, 3.519062, 2736.693, 601.0309, 9.143292, 5495.607, 808.1494, 6.796535, 5492.643, 99.52933, 99.95243, 99.18528, 99.60956, 100.0, 99.94659
179264.18312, 284.50947781616014, 283.8561133044394, 284.1905013648046, 25.18727789229536, 25.322713416186282, 25.288027271085586, 7136.3322771328185, 7170.9834897198, 7164.699561426961, 131.9364490208036, 0.9631887458983783, 0.538888606412911, 7142.715683739452, 7177.255068245622, 7172.6957825802365, 0.999999950671586, 0.999999903971885, 0.9999998975679951, 60.03941478280864, 60.03590045150516, 60.03661806389747, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.5441, 3.506645, 2740.568, 600.1165, 4.578984, 2747.933, 828.767, 3.288379, 2725.312, 783.9984, 3.496998, 2742.25, 601.0309, 9.143292, 5495.549, 808.1693, 6.796352, 5492.578, 99.74035, 100.0, 99.18967, 99.80159, 100.0, 99.94967
179266.54200000002, 284.4378285516138, 283.9315540414117, 284.2373034779487, 25.186072247554918, 25.340926526950447, 25.312355217696197, 7134.182969462601, 7171.403946412622, 7164.141212496012, 138.18071467806067, -1.0608189129125094, -1.0240502614507818, 7138.848368330031, 7179.923108686912, 7174.750234087672, 0.9999999694780709, 0.9999999123337862, 0.9999999999947324, 60.03603145247996, 60.036833899865854, 60.03830147818291, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 787.8726, 3.485943, 2743.944, 606.4979, 4.527778, 2746.209, 822.4581, 3.325378, 2734.705, 790.3483, 3.474199, 2745.836, 607.3065, 9.041204, 5490.987, 801.847, 6.854218, 5495.822, 99.86324, 99.94372, 99.52699, 99.93209, 99.91849, 100.0
179268.8912, 284.44789815666957, 283.94020212622917, 284.2582575018847, 25.170284490932648, 25.347698216926023, 25.293136749298785, 7141.130625943901, 7169.5760390427495, 7167.392691501043, 136.84318461146768, 2.2165121613920746, -0.0007807582101122534, 7145.243409207763, 7164.198131863512, 7162.967759441257, 0.9999999998921195, 0.999999787960251, 0.9999999935997037, 60.03613399227857, 60.03314698171794, 60.03337362192772, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.4061, 3.506645, 2739.587, 600.1359, 4.5788, 2747.993, 828.7087, 3.288379, 2725.602, 784.0179, 3.497182, 2741.975, 601.0309, 9.143292, 5495.555, 808.1295, 6.796352, 5492.522, 99.70467, 100.0, 99.19568, 99.79352, 100.0, 99.95181
179271.34712000002, 284.4482851944677, 283.88535478419755, 283.96771431473036, 25.132809314958813, 25.28267113047452, 25.24696622931893, 7126.119371338417, 7159.3301657607535, 7148.024253187707, 138.32891231630538, 5.612362648086446, 1.5104233275474144, 7128.79645847296, 7152.54205901809, 7153.280161297091, 0.999999695230694, 0.9999999608655664, 0.9999999277298206, 60.021969780356265, 60.02537449172767, 60.02534462451769, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.6033, 3.506824, 2739.655, 599.2604, 4.585616, 2747.815, 830.9217, 3.271445, 2719.422, 779.9399, 3.511523, 2737.59, 596.72, 9.218352, 5493.822, 814.4517, 6.735007, 5484.958, 99.72468, 100.0, 99.01166, 99.66749, 99.97739, 99.81508
179273.69340000002, 284.4926606959627, 283.9390955617125, 284.0649289068238, 25.179869918328166, 25.34804695099884, 25.296668505989228, 7137.523411784678, 7170.471894611841, 7166.3195897650985, 141.26971498005787, 1.957927877518614, -0.07686332793639394, 7139.212195028867, 7171.534615011742, 7170.488788346466, 0.9999999669539423, 0.9999999312767959, 0.9999999999591873, 60.02841950616214, 60.02579058724776, 60.02452299147665, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 778.3701, 3.515569, 2738.286, 598.4627, 4.58801, 2748.101, 829.0581, 3.28617, 2724.97, 784.0567, 3.497182, 2742.135, 601.0309, 9.143476, 5495.55, 808.1494, 6.796535, 5492.464, 99.65732, 100.0, 99.17223, 99.80374, 100.0, 99.95066
179276.0742, 284.60909225780716, 283.8811406991978, 284.1484436352322, 25.15394542634289, 25.331748531413908, 25.276292088419186, 7135.231846036257, 7166.726586482351, 7160.683171752413, 137.64828689883848, 6.027797367363746, 3.6624250528061566, 7142.594840055591, 7165.831793995667, 7164.277531387523, 0.9999999299465472, 0.9999999831551429, 0.9999999225715457, 60.027833614973055, 60.02609885868216, 60.027117799354926, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.2748, 3.527883, 2734.549, 593.8517, 4.624481, 2746.455, 828.7281, 3.288563, 2725.49, 777.7263, 3.518878, 2736.804, 601.0499, 9.14311, 5495.613, 808.1295, 6.796902, 5492.81, 99.52131, 99.95461, 99.18758, 99.60727, 100.0, 99.9476
179278.41344, 284.5069569707537, 283.9615440121835, 284.2984636204198, 25.13403348651585, 25.2701892445735, 25.284103960982666, 7124.662880797404, 7157.049959543139, 7158.183866503776, 141.7239249102979, -3.325738188471405, -1.434751073289135, 7125.438460048983, 7156.492850843414, 7162.818644756067, 0.9999999997375254, 0.9999998824962988, 0.9999999964276305, 60.02452491682048, 60.02445223016879, 60.02650316394645, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 768.9661, 3.547514, 2727.147, 587.4509, 4.666478, 2741.541, 822.4193, 3.325194, 2734.709, 771.5317, 3.539654, 2730.9, 607.2683, 9.041022, 5490.881, 801.847, 6.853852, 5495.756, 99.26219, 99.77375, 99.53121, 99.32861, 99.92056, 100.0
179280.72280000002, 284.4943550233662, 284.0192747559967, 284.29274088219444, 25.175953795653385, 25.3146557772954, 25.283148454980545, 7128.301781595692, 7168.7256250079, 7163.52343834032, 138.29157940318373, 4.395594327829031, 0.6768216673140159, 7133.691928802093, 7163.114204925893, 7163.750384705204, 0.9999999790945446, 0.9999996648416847, 0.9999999928089383, 60.025188905321905, 60.022175845912855, 60.02167498026029, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.2354, 3.527348, 2734.381, 593.8712, 4.624481, 2746.396, 828.767, 3.288932, 2725.763, 777.7457, 3.518878, 2736.853, 601.0499, 9.14311, 5495.612, 808.1295, 6.796535, 5492.409, 99.52358, 99.95034, 99.17293, 99.60515, 100.0, 99.94452
179282.97596, 284.44043631097327, 283.9287275822871, 284.1396570952247, 25.153420792701933, 25.308967414472637, 25.250205704823674, 7124.182275221539, 7151.6434981384145, 7144.695101077476, 132.0117045369816, 4.902428801852238, -0.1986860723832251, 7123.151708666706, 7160.163297769956, 7156.436886258995, 0.9999999994033553, 0.9999998664640437, 0.9999995723996, 60.0252684792464, 60.0260142521323, 60.02488958733012, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.1763, 3.527883, 2734.119, 593.8712, 4.624665, 2746.449, 828.7087, 3.288748, 2725.432, 777.7263, 3.518878, 2736.577, 601.0499, 9.143476, 5495.579, 808.8849, 6.78976, 5491.125, 99.53159, 99.9523, 99.19554, 99.60323, 100.0, 99.92196
179285.31352000003, 284.4109187319814, 283.9234059031004, 284.014741716461, 25.172290486009306, 25.317052820275123, 25.28640210544504, 7133.367198804685, 7161.894509540116, 7161.95640232242, 135.1697721216185, 2.3514496351804155, 2.5232815672061406, 7136.605539841996, 7165.476724466897, 7162.4785954775625, 0.9999999979649513, 0.9999997746844552, 0.9999999962641264, 60.0269337644894, 60.02675731874838, 60.026958167876955, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.4258, 3.506467, 2740.568, 600.1165, 4.579169, 2747.88, 834.7458, 3.250829, 2715.602, 782.2313, 3.503617, 2740.436, 597.2541, 9.192967, 5495.413, 809.9586, 6.778773, 5491.295, 99.73042, 100.0, 98.82021, 99.73555, 99.99844, 99.92523
179287.63028, 284.42238307706947, 283.9519623573232, 284.2001543048652, 25.18658665215037, 25.323622802896214, 25.30591275015629, 7141.0454945240335, 7164.30872914138, 7174.08774333102, 138.1268125178433, -0.21530507979650793, 3.5903480465403845, 7138.226729888378, 7169.552639220239, 7160.589202207986, 0.9999999666567877, 0.9999999986392191, 0.9999999848193175, 60.02151446222742, 60.028927145728254, 60.02737146612569, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 776.0634, 3.522351, 2736.324, 595.6222, 4.607535, 2747.696, 828.7087, 3.288195, 2725.714, 782.911, 3.501411, 2741.993, 601.0309, 9.143476, 5495.607, 808.1295, 6.796535, 5492.35, 99.56177, 99.99173, 99.17328, 99.76607, 100.0, 99.95183
179289.89656000002, 284.35509406205995, 283.75975335789326, 284.0120710171655, 25.219977012195745, 25.33692731873494, 25.321561674843903, 7136.2310293871315, 7167.944681869594, 7170.605839297901, 141.55802630348944, 0.15317161545999625, 1.7373151505357782, 7152.055394381342, 7173.937737566791, 7170.9889285610025, 0.9999999951392038, 0.9999999934768223, 0.9999999580736397, 60.0254298127661, 60.0277796833249, 60.02303656232811, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 783.9691, 3.495937, 2743.022, 604.0659, 4.542329, 2746.939, 823.7587, 3.320408, 2734.334, 790.2318, 3.474199, 2745.835, 607.3065, 9.041388, 5490.932, 801.8669, 6.853852, 5495.759, 99.82969, 99.97828, 99.5135, 99.93598, 99.91949, 100.0
179292.18576000002, 284.3743588618502, 283.91425244605875, 284.2456159429733, 25.192450178925565, 25.333864626573142, 25.297846155215748, 7135.005610027252, 7172.392436375605, 7165.285606128223, 138.1420096949223, 2.355931206590867, -0.7123650091794218, 7145.397786539648, 7169.609321304414, 7168.785860562058, 0.9999999693708507, 0.9999999275782898, 0.9999999762748202, 60.03157315415425, 60.024966193292016, 60.02645151030223, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 782.1553, 3.505574, 2740.505, 600.2137, 4.578432, 2748.043, 827.3693, 3.29611, 2727.375, 783.9596, 3.497734, 2741.921, 601.0118, 9.143841, 5495.547, 808.1494, 6.796902, 5492.464, 99.73809, 100.0, 99.26021, 99.80159, 100.0, 99.95288
179294.47780000002, 284.42098204718747, 283.8911230227887, 284.13705503346586, 25.184190575302722, 25.331366466308125, 25.286598552206392, 7137.450622221459, 7170.321184944208, 7168.217024525387, 132.71556508516892, 7.284689920386427, 1.4283715419974214, 7135.990431489614, 7168.0097832271, 7167.354127410798, 0.9999999599448471, 0.9999999028908189, 0.9999999988182996, 60.026915427777375, 60.02531332005987, 60.02182127152448, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.5638, 3.505931, 2740.677, 600.1553, 4.579169, 2748.157, 828.767, 3.288932, 2725.541, 784.0567, 3.497366, 2742.193, 601.0309, 9.143292, 5495.549, 808.1693, 6.796352, 5492.465, 99.7299, 100.0, 99.19389, 99.79331, 100.0, 99.94551
179296.82792, 284.2977575679958, 283.86866940654454, 284.02419453303474, 25.14644329771372, 25.29089606198872, 25.268590211705103, 7130.572912423407, 7161.737005277768, 7157.755539427274, 139.0838884699483, 2.763607612874239, 5.053399009256282, 7133.460904258228, 7163.43780127463, 7158.241837098521, 0.9999999549557629, 0.9999998333257022, 0.9999999883849755, 60.02449993815883, 60.021085486411, 60.02268443439504, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.2157, 3.527704, 2734.449, 593.8323, 4.624849, 2746.454, 835.1146, 3.248988, 2713.708, 777.7651, 3.518694, 2736.741, 594.8125, 9.234971, 5493.254, 814.4716, 6.734457, 5484.837, 99.53141, 99.95457, 98.76281, 99.593, 99.96388, 99.8162
179299.17476000002, 284.3805179940908, 284.0503211101697, 284.15152184036737, 25.157168164290407, 25.3230157484352, 25.276319926064108, 7130.635756332627, 7166.269312059293, 7155.523440523289, 137.89951712784705, 2.194776887980197, 0.6088167168413747, 7129.926608820491, 7166.911713048854, 7155.5439990062805, 0.9999999912832924, 0.9999998658268419, 0.9999999826740156, 60.02708520095684, 60.022593112806376, 60.022552219971864, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.5836, 3.506289, 2740.453, 600.1359, 4.579169, 2748.051, 828.6699, 3.288563, 2725.486, 784.0373, 3.49755, 2742.198, 601.0499, 9.143292, 5495.555, 808.1693, 6.796169, 5492.583, 99.75428, 100.0, 99.19146, 99.79967, 100.0, 99.94866
179301.62984, 284.23008855565666, 283.8307978333325, 284.03579717339807, 25.13946976979951, 25.32322402123164, 25.316456591475596, 7127.236424844105, 7159.3714574755995, 7163.243351105229, 136.73147100301185, 3.560054510138798, -2.5699286638487138, 7124.944839526629, 7154.628771643565, 7159.791895347391, 0.9999999944743135, 0.9999999987569687, 0.9999999908637651, 60.02248034961999, 60.023045319480175, 60.02364319250925, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.2354, 3.527704, 2734.821, 593.8323, 4.624665, 2746.451, 828.3205, 3.293717, 2727.72, 775.7844, 3.525129, 2734.435, 603.7395, 9.090331, 5493.741, 803.4574, 6.839569, 5495.37, 99.5154, 99.95448, 99.24033, 99.51715, 99.96974, 100.0
179303.99768, 284.35656564510003, 283.9060626955732, 284.0999076561138, 25.169471903058835, 25.332975477328354, 25.293715960095845, 7132.084610631186, 7164.108998678103, 7163.631310230307, 136.32385389540013, 6.420525645340149, 2.681994881339506, 7135.61277171096, 7165.223772423047, 7165.59291173003, 0.999999996787243, 0.9999999801498834, 0.9999999393499154, 60.02526286516082, 60.02476156521307, 60.02744710025297, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 769.9518, 3.540554, 2730.453, 589.9996, 4.650453, 2744.586, 826.6122, 3.300528, 2728.223, 776.5612, 3.521636, 2737.25, 601.2979, 9.141101, 5495.565, 808.1494, 6.798183, 5492.809, 99.32055, 99.87443, 99.29107, 99.60533, 100.0, 99.95384
179306.30712, 284.34021641881, 283.85519469095425, 284.0272243238392, 25.168454994573832, 25.326609599711983, 25.287276663668447, 7129.492445314033, 7160.7597067685565, 7157.214258384323, 132.23167352624432, 4.520958267814876, -2.2692547553178883, 7131.685469455986, 7167.55285693588, 7162.881931631953, 0.9999995380703571, 0.9999999710066361, 0.9999995607317868, 60.024462523956345, 60.024242708423046, 60.02409339726155, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.1566, 3.527348, 2734.224, 593.8712, 4.624665, 2746.396, 828.6893, 3.288379, 2725.606, 777.7651, 3.518878, 2736.906, 601.0499, 9.14311, 5495.609, 808.1494, 6.796352, 5492.578, 99.52149, 99.95247, 99.17911, 99.60708, 100.0, 99.94857
179308.62980000002, 284.4185105122542, 283.8672466957804, 284.10467719766746, 25.155637330834104, 25.305345831160274, 25.270986388032053, 7123.669306597142, 7157.92548227981, 7154.08522035153, 140.16724541306394, 4.022544391263747, 4.372056382426308, 7126.990182050999, 7155.176219439898, 7149.165493595986, 0.9999999589381958, 0.9999998121551941, 0.9999999999721183, 60.01820341415596, 60.0189207939009, 60.01798441708946, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.4456, 3.506289, 2740.348, 600.1359, 4.5788, 2748.041, 835.037, 3.249356, 2713.439, 784.0955, 3.497182, 2742.135, 594.8125, 9.235336, 5493.362, 814.4716, 6.734641, 5485.01, 99.73235, 100.0, 98.74238, 99.79725, 99.96296, 99.81194
179310.99116, 284.3143473238332, 283.8317628937614, 284.1667655728374, 25.160050099206238, 25.331643600850757, 25.279724871980758, 7133.12218982529, 7169.322806120978, 7164.607778055878, 135.4056340349166, 8.587172656329358, -1.478803030289555, 7136.871706592641, 7166.8207611842245, 7164.56696741824, 0.9999999551662226, 0.9999999900715649, 0.9999999103344095, 60.01233454096694, 60.011351052295076, 60.01257994030771, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.1566, 3.527348, 2734.559, 593.8712, 4.624665, 2746.395, 828.7087, 3.288932, 2725.543, 777.7457, 3.519062, 2736.799, 601.0499, 9.143292, 5495.665, 808.1494, 6.796352, 5492.696, 99.52166, 99.95034, 99.17732, 99.6032, 100.0, 99.94758
179313.33132000003, 284.41896518777344, 283.8768455213576, 284.03043297788525, 25.210425204712802, 25.347195441668806, 25.334752403582968, 7139.5559773078, 7169.523190523565, 7171.97666813015, 140.18659219625852, 2.542814828317205, -0.9475847645917668, 7143.648310648983, 7168.39687836406, 7175.419154977519, 0.999999645276921, 0.9999999916813649, 0.9999998189719771, 60.01319158251196, 60.01235255193733, 60.015090117803666, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.5638, 3.506289, 2739.755, 600.1553, 4.579169, 2748.047, 828.6893, 3.288379, 2725.04, 784.0761, 3.49755, 2742.135, 601.0118, 9.143476, 5495.498, 808.1891, 6.796169, 5493.09, 99.73809, 100.0, 99.18563, 99.80162, 100.0, 99.94756
179315.64112000001, 284.30193770288696, 283.9052327231792, 284.00774074804644, 25.21615373797209, 25.322840062167693, 25.325682209876906, 7133.945313117108, 7164.25142262002, 7175.573819110439, 143.61185304765218, 2.123980355884669, -0.18274115811504998, 7146.613258667097, 7167.110724544527, 7166.818508640305, 0.9999999399931156, 0.9999999458726111, 0.9999999083687936, 60.013515119072764, 60.012361782445254, 60.013892781845165, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 787.6951, 3.483444, 2744.102, 606.4784, 4.527962, 2746.098, 822.4387, 3.32501, 2734.705, 790.29, 3.474383, 2745.493, 606.5816, 9.064581, 5492.938, 804.4912, 6.830596, 5494.7, 99.90534, 99.94757, 99.52274, 99.92933, 99.94991, 99.98686
179318.0418, 284.418409920227, 283.8454715584576, 284.1222483429958, 25.19178381761279, 25.33563556191274, 25.298196954804613, 7134.078788922328, 7164.487542308651, 7162.356057959278, 131.87282324651073, 2.147839628508791, 1.7331804076607114, 7140.775597032552, 7169.07718758565, 7166.500657541685, 0.9999999645742043, 0.9999999511631268, 0.999999957616669, 60.017942888814794, 60.01646537195733, 60.01465925433005, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.485, 3.506289, 2740.127, 600.1359, 4.579169, 2747.993, 828.7281, 3.288563, 2725.379, 784.0761, 3.497366, 2742.188, 601.0309, 9.143292, 5495.612, 808.1693, 6.796169, 5492.579, 99.72433, 100.0, 99.19372, 99.79543, 100.0, 99.94661
179320.43600000002, 284.4129545601231, 283.91259698066267, 284.03487571629114, 25.14616817534817, 25.294303923607842, 25.268723285499583, 7120.828124391731, 7154.872479885966, 7149.833871367388, 137.93189204698183, 2.0011958344141476, 1.4704868007502228, 7125.557807409744, 7151.747721459751, 7148.605540463389, 0.9999999092501817, 0.99999993166134, 0.9999996649973407, 60.01351542116709, 60.01545114734659, 60.0156777858305, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 779.3755, 3.515747, 2737.748, 596.4393, 4.61085, 2747.019, 833.2705, 3.257271, 2714.7, 777.7068, 3.518694, 2736.626, 594.8506, 9.235519, 5493.252, 814.4915, 6.734274, 5485.011, 99.63775, 99.98352, 98.79893, 99.59691, 99.96306, 99.81825
179322.83752, 284.4744581077075, 283.9720611127347, 284.0562390937376, 25.191656867679562, 25.329524778719144, 25.309073498832106, 7135.363600254792, 7165.120237352027, 7161.854816476133, 138.69341206889658, 2.437728578292318, 0.7839246006383291, 7137.814536490618, 7170.830119229231, 7164.0745533822155, 0.9999999568791073, 0.9999999431703257, 0.9999999907136876, 60.01764715011129, 60.01790143141171, 60.01946953963795, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 781.6033, 3.506645, 2740.95, 600.1165, 4.5788, 2747.875, 828.7864, 3.287827, 2724.979, 784.0373, 3.497182, 2742.586, 601.0309, 9.14311, 5495.55, 808.1494, 6.796535, 5492.811, 99.75428, 100.0, 99.19372, 99.81381, 100.0, 99.95071
179325.18744, 284.5696056475006, 283.9226948872846, 284.15603719242074, 25.17298187010213, 25.341149611834272, 25.291172438060325, 7138.7314751173835, 7167.915752906712, 7167.223749312203, 135.31360934133727, 3.691144176258149, 5.01325026250106, 7126.391133320619, 7163.969536555686, 7165.5142224737865, 0.9999999080343361, 0.9999994209005193, 0.9999999563633216, 60.018370717683155, 60.01856798899284, 60.01719885779352, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 600 800], 5500.0, [], 775.196, 3.527883, 2734.444, 593.8517, 4.624481, 2746.342, 828.7864, 3.288379, 2725.768, 777.7651, 3.518878, 2736.969, 601.0499, 9.14311, 5495.613, 808.1494, 6.796535, 5492.469, 99.53368, 99.94832, 99.17732, 99.59915, 100.0, 99.95388
