TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
179967.22136000003, 284.58291745097284, 283.99562237280435, 284.13905999856854, 25.192604771095546, 25.3428888162848, 25.318937472042762, 7139.284755448718, 7165.076124167101, 7159.290010577568, 135.07585514905963, 9.9693079434619, 5.596842841239322, 7132.935758524208, 7157.553627213195, 7157.099914980023, 0.9999997436668014, 0.9999991119252287, 0.9999998708719436, 60.01801821869869, 60.01580787684202, 60.01780515748757, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.6591, 3.495402, 2742.799, 593.988, 4.623376, 2746.394, 830.5917, 3.276231, 2722.286, 786.484, 3.488908, 2743.588, 801.3729, 6.857544, 5495.672, 593.3527, 9.264628, 5490.466, 99.80781, 99.95449, 99.07501, 99.86882, 100.0, 99.91015
179969.56904, 284.5666680955509, 283.95391663894543, 284.1254317569431, 25.21186870159066, 25.33381398324335, 25.316250487915088, 7140.481254057379, 7166.442766081308, 7168.404056528765, 136.58787684226263, 6.606486115751238, 2.5850018101650676, 7139.693565117851, 7168.5238886349925, 7167.4476817656205, 0.999999846062099, 0.9999993963377098, 0.9999998303333703, 60.01097614698574, 60.015747393951415, 60.0133772737262, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 778.3701, 3.516996, 2737.829, 587.8594, 4.664636, 2742.051, 824.7098, 3.308811, 2730.17, 790.6396, 3.474751, 2745.801, 804.1387, 6.838552, 5495.271, 592.458, 9.26298, 5492.099, 99.63111, 99.79433, 99.36196, 99.93258, 99.99388, 99.93986
179971.95492000002, 284.48921267635336, 284.00730797942117, 284.2567882280871, 25.200921858093032, 25.350116153597654, 25.31623198230426, 7137.097983524811, 7173.53133807729, 7161.85404382124, 133.40594284393455, 10.436606625278046, 4.7658711735768975, 7139.847581117147, 7172.523812971634, 7163.401426629407, 0.999999760124892, 0.999999237119868, 0.9999997522138656, 60.016611354597075, 60.014852049890436, 60.01681392011552, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.6393, 3.495224, 2742.732, 594.0269, 4.62356, 2746.456, 830.5723, 3.277151, 2722.278, 786.484, 3.488356, 2743.54, 801.3156, 6.858275, 5495.691, 594.1678, 9.244119, 5492.776, 99.8181, 99.95466, 99.05439, 99.85824, 100.0, 99.95219
179974.24752, 284.6996583990815, 284.0258503552871, 284.0790738851093, 25.186053042818585, 25.34528452958288, 25.293084610485874, 7137.041641053937, 7165.853845140406, 7165.246255033204, 130.71216021438295, 9.624380874926828, 4.944219206744606, 7140.564708356424, 7166.353177315468, 7158.385903484212, 0.9999997842461971, 0.9999989085039916, 0.9999998735767615, 60.01910327563569, 60.01656761626271, 60.014449873001766, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 788.464, 3.478626, 2745.03, 599.4744, 4.584142, 2748.159, 836.7646, 3.237943, 2709.217, 780.1342, 3.51042, 2738.549, 794.9828, 6.911237, 5494.437, 600.4503, 9.152375, 5495.607, 99.92821, 100.0, 98.61002, 99.6868, 99.98533, 100.0
179976.60892000003, 284.5246032240142, 284.01848178150175, 284.2302916848285, 25.198647992445974, 25.34520343088931, 25.308117875731316, 7144.096083388358, 7169.529658543308, 7170.5875258601345, 129.61637813419316, 7.076574146091843, 7.315069513216258, 7136.819073767088, 7168.377504548257, 7159.501198171972, 0.9999997131675541, 0.9999989443995212, 0.9999998680819134, 60.01810783327055, 60.022086861550484, 60.018401827614085, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.6985, 3.494688, 2742.029, 594.0269, 4.623744, 2746.511, 830.6305, 3.276783, 2721.832, 786.4452, 3.489092, 2743.754, 801.3156, 6.858275, 5495.582, 594.1479, 9.244302, 5492.543, 99.8233, 99.95872, 99.06692, 99.85632, 100.0, 99.94794
179978.94996000003, 284.6884025953035, 283.92959235077205, 284.01894092528636, 25.18857615706355, 25.35361320771282, 25.324802905630936, 7139.9315412092765, 7174.103125844714, 7166.6325291845715, 137.3840181313957, 2.798108759419847, 8.086437014059356, 7140.733495013349, 7165.21893991435, 7164.48985194716, 0.9999996591381997, 0.9999991532301054, 0.999999808051391, 60.02024022191935, 60.02339278532705, 60.025157787271944, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 790.9481, 3.472201, 2746.414, 600.3304, 4.577511, 2748.164, 830.6887, 3.276967, 2722.23, 780.2119, 3.510604, 2738.874, 795.04, 6.910872, 5494.491, 594.1876, 9.244119, 5492.837, 99.95067, 100.0, 99.06057, 99.67871, 99.98442, 99.95109
179981.28052, 284.5869102271857, 283.96595216205884, 284.0853272384208, 25.205911403096675, 25.341686764516474, 25.295563259127167, 7136.784211900312, 7162.797339109286, 7164.136040403367, 133.62590052396217, 10.515417569429644, 6.903243128811027, 7147.575249984217, 7159.0248121206905, 7168.685741838543, 0.9999997778026838, 0.9999989336035483, 0.9999999476913554, 60.02430947845038, 60.024820786413216, 60.025936240834916, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 797.2765, 3.44668, 2748.18, 606.634, 4.527594, 2746.156, 824.3799, 3.314334, 2731.949, 773.9202, 3.530461, 2732.136, 788.8217, 6.95945, 5489.764, 587.9052, 9.327438, 5485.325, 100.0, 99.94373, 99.43903, 99.433, 99.89833, 99.80371
179983.67364000002, 284.51992358016423, 283.89331273785393, 284.14158148993965, 25.180332183869965, 25.35058095762891, 25.314446091899274, 7139.068183413812, 7173.828089123673, 7167.248584805376, 133.8210713467838, 11.25821025539426, 5.2408044322221485, 7141.733814316582, 7169.473485817247, 7164.591579103877, 0.9999993972972034, 0.9999991433393679, 0.9999999018913338, 60.025725718793105, 60.022807219181175, 60.025454848464044, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 790.9481, 3.472023, 2746.251, 600.3304, 4.577695, 2747.88, 830.6305, 3.277519, 2721.716, 780.2119, 3.510788, 2739.208, 795.04, 6.911054, 5494.381, 594.2075, 9.243936, 5492.892, 99.97941, 100.0, 99.08106, 99.66867, 99.98336, 99.95428
179985.99808000002, 284.63872879953846, 284.03756876399353, 284.1936689134726, 25.187054580460618, 25.328715958193293, 25.29909821107498, 7142.400095938213, 7162.641750974705, 7161.597326736672, 132.54603418851048, 9.742013392271929, 5.103998591675463, 7134.237117460669, 7161.104629907591, 7154.565935375738, 0.9999999133235806, 0.9999993118339847, 0.9999998445973554, 60.02014688269113, 60.02109379006175, 60.022161522945176, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 790.9086, 3.471844, 2745.216, 599.6689, 4.586721, 2747.757, 832.7464, 3.261321, 2715.659, 783.8237, 3.49663, 2742.996, 799.4654, 6.86905, 5495.818, 598.9194, 9.163729, 5495.734, 99.94827, 100.0, 98.83383, 99.80081, 100.0, 100.0
179988.33500000002, 284.5468096178702, 283.85594740189475, 284.08669245971845, 25.175307986336865, 25.345387886828426, 25.31849662957202, 7134.133557876502, 7170.009731789434, 7162.94197026192, 131.81317651747224, 8.599932859477576, 6.244206994846991, 7135.702885889394, 7172.658866339418, 7164.112372185298, 0.9999991215670624, 0.9999993774295974, 0.9999997249275039, 60.02599962347605, 60.02613480204779, 60.02467447082454, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 788.1288, 3.480946, 2745.391, 598.3654, 4.588562, 2748.043, 831.2322, 3.275678, 2721.875, 780.2507, 3.510236, 2739.043, 795.04, 6.911054, 5494.434, 594.1876, 9.243936, 5492.717, 99.90894, 100.0, 99.05717, 99.68488, 99.98233, 99.95427
179990.61828000002, 284.4583514120289, 283.82944388047724, 284.176341998671, 25.205959075584413, 25.343723501716052, 25.305483128051687, 7138.6611627765105, 7162.831051037641, 7164.319908364796, 129.6416850422852, 10.950344420242573, 3.5082421207912375, 7142.833227118692, 7167.163235284091, 7169.24910949356, 0.9999999427565043, 0.9999994085763335, 0.9999995897987136, 60.024329124628096, 60.023180723742186, 60.02192443794255, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.7379, 3.494866, 2742.411, 594.0269, 4.62356, 2746.397, 830.6111, 3.277151, 2721.782, 786.5617, 3.48854, 2743.647, 801.3156, 6.858275, 5495.639, 594.1678, 9.244119, 5492.765, 99.82402, 99.95252, 99.07262, 99.85244, 100.0, 99.95198
179992.94768, 284.51866662545217, 284.0370558620533, 284.1900831700367, 25.1970459807465, 25.314691166170235, 25.287510757990844, 7137.803847847526, 7162.565386521398, 7165.869784638954, 138.13190044393104, 7.426978399751533, 1.4936294027511394, 7138.0566906159065, 7162.950171859389, 7164.4770929306915, 0.9999997705674653, 0.9999992751093493, 0.9999996891184185, 60.02533497385451, 60.02665123970447, 60.026820186273866, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 778.3306, 3.517532, 2737.781, 587.8206, 4.664636, 2742.047, 824.3605, 3.313966, 2732.229, 793.0281, 3.464638, 2746.865, 807.6294, 6.801478, 5492.81, 587.8257, 9.328171, 5483.513, 99.62674, 99.79223, 99.43689, 99.98396, 99.95279, 99.78145
179995.28804, 284.4939221904497, 283.9479515844134, 284.1595232859041, 25.19760724640308, 25.34733854351323, 25.314396857784896, 7139.359362899667, 7168.702577368661, 7166.624042223319, 132.0396495669106, 9.308118757217017, 6.695405526478908, 7140.222876388899, 7168.084088438399, 7161.9126612824675, 0.9999995778939956, 0.9999988445727647, 0.9999999115421184, 60.02663063262997, 60.02150911716255, 60.02552910621792, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.5408, 3.495937, 2742.699, 594.0074, 4.623744, 2746.393, 830.5334, 3.277335, 2722.18, 786.5811, 3.488908, 2743.807, 801.2966, 6.858275, 5495.58, 594.1678, 9.244302, 5492.764, 99.81217, 99.95658, 99.07114, 99.85824, 100.0, 99.951
179997.64388000002, 284.55586249345583, 283.9776385866044, 284.2040560186615, 25.180339853308883, 25.323129894426437, 25.285642963677144, 7135.415111326385, 7161.704525992409, 7161.608782561607, 134.37448816161896, 13.681688490193665, 5.086270783209784, 7132.125854319496, 7163.707765166911, 7156.998065973252, 0.9999995533833275, 0.9999983998567463, 0.9999996457685749, 60.01964664558265, 60.02117555043955, 60.022794222909404, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.6591, 3.495937, 2742.517, 594.0074, 4.62356, 2746.51, 830.6111, 3.277151, 2721.724, 786.5811, 3.488908, 2744.369, 801.3156, 6.858092, 5495.576, 594.6648, 9.237526, 5494.127, 99.83185, 99.95235, 99.06692, 99.8505, 100.0, 99.9681
179999.94672, 284.4771749528472, 283.88702109117025, 284.01898021135895, 25.190666480078153, 25.343543866750338, 25.296922164128464, 7139.08677053452, 7169.319372898717, 7166.132332060853, 134.17104547092686, 10.126828095654673, 3.4046709809144886, 7144.231985722097, 7175.012588386078, 7165.942242356415, 0.9999999172327984, 0.9999983640132576, 0.9999994135184966, 60.024806945950786, 60.023188506180745, 60.02564700773209, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 790.9875, 3.472201, 2746.294, 600.3304, 4.577695, 2748.105, 836.8811, 3.238496, 2710.693, 781.7653, 3.503433, 2741.35, 797.7105, 6.889139, 5495.744, 597.9253, 9.190647, 5494.808, 99.94876, 100.0, 98.65309, 99.75744, 100.0, 99.99963
180002.3048, 284.52681219671666, 283.967007439935, 284.25386052793834, 25.18744866718523, 25.34931028262975, 25.30689318690537, 7135.830314019606, 7173.650672887283, 7172.659534994067, 131.2310639362645, 11.474855834580012, 5.165119791605321, 7147.209863186287, 7173.433095447292, 7165.827493790271, 0.9999995787492251, 0.9999987090031178, 0.9999994804671207, 60.02135572019275, 60.02372447843848, 60.02804562616305, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.8759, 3.493439, 2743.605, 595.5833, 4.612692, 2747.585, 830.5917, 3.277519, 2722.398, 782.2313, 3.506191, 2739.83, 795.4979, 6.907036, 5494.659, 594.1876, 9.244119, 5492.837, 99.85648, 99.9917, 99.07909, 99.7383, 99.98258, 99.95318
180004.6902, 284.6164507681374, 283.969211481021, 284.09871248881996, 25.18469330316346, 25.31711674019796, 25.316448822009235, 7133.4691363697, 7156.8481065074575, 7166.956147661457, 135.71653261809752, 12.24455855110864, 4.840137623829946, 7137.799124537339, 7161.997064023028, 7168.330580519408, 0.999999688656991, 0.999999191599434, 0.9999997836645746, 60.0218556900979, 60.022060227706504, 60.01798678907507, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 794.0827, 3.459887, 2747.732, 604.6496, 4.54104, 2746.601, 825.001, 3.313229, 2732.066, 773.7454, 3.531564, 2732.801, 788.8217, 6.959267, 5489.874, 587.8455, 9.327988, 5483.516, 99.99678, 99.95791, 99.43485, 99.4577, 99.89532, 99.78463
180007.01232, 284.4714364997022, 283.83043011360087, 284.0416791984067, 25.193521693261502, 25.338081466766507, 25.295915680874174, 7138.684023491002, 7167.541427459036, 7159.832597395654, 129.88296731820446, 11.862588268908894, 7.6221048776110365, 7136.516444829135, 7164.89387745399, 7160.8065751792665, 0.999999383824538, 0.9999985407413613, 0.9999995633505101, 60.01891000665844, 60.02036083485331, 60.01907672808858, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 790.9283, 3.472558, 2745.916, 600.2526, 4.578432, 2748.33, 830.2422, 3.278624, 2721.963, 780.2507, 3.510972, 2739.097, 795.021, 6.911054, 5494.604, 594.2075, 9.243936, 5492.897, 99.935, 100.0, 99.06327, 99.68715, 99.98336, 99.95111
180009.38840000003, 284.53323831130604, 284.01940994019816, 284.1710821425826, 25.20395866902484, 25.34484252268185, 25.295008514517477, 7130.998057339826, 7163.193615748227, 7156.608030258516, 131.2219346382127, 11.40537391973703, 2.298728844449215, 7133.519925396935, 7163.643317750924, 7156.409210205831, 0.9999998557725658, 0.9999992555643423, 0.9999994867358204, 60.012748771557725, 60.015796497089184, 60.014957518520326, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 790.9086, 3.471487, 2747.089, 600.311, 4.577327, 2747.822, 830.6111, 3.277335, 2722.171, 780.1924, 3.510604, 2738.651, 795.04, 6.910689, 5494.434, 594.2075, 9.243752, 5492.892, 99.9463, 100.0, 99.0767, 99.67061, 99.98429, 99.9522
180011.74016000002, 284.4658988802215, 283.90724073624517, 284.1375155967093, 25.193901519300834, 25.35142731006002, 25.316849264263237, 7142.853503353255, 7171.836407778597, 7164.5055167170985, 135.47269624247792, 11.003119812718637, 7.547332454159914, 7145.135121782088, 7172.044318644973, 7166.724786019534, 0.9999996872488512, 0.9999995002861628, 0.9999996431467173, 60.01222307345613, 60.013997072611616, 60.01320644504285, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.6591, 3.49558, 2742.804, 594.0074, 4.623376, 2746.51, 836.9199, 3.237943, 2708.87, 786.5811, 3.488173, 2743.865, 801.2966, 6.858458, 5495.802, 600.4503, 9.152558, 5495.695, 99.82366, 99.9506, 98.61376, 99.86038, 100.0, 100.0
180014.0166, 284.45765682006095, 283.97465380541666, 284.1730715644182, 25.187593493039614, 25.353934954355264, 25.29181118823829, 7142.214133865389, 7175.3160563308375, 7167.126894818495, 133.05432418754208, 12.669214234368496, 6.307999664890758, 7141.443201995433, 7173.241780292777, 7167.646266949807, 0.9999998260370465, 0.9999983112504309, 0.9999998184559592, 60.01537061904125, 60.01366264711256, 60.014436655425044, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 790.7903, 3.472023, 2745.658, 600.3499, 4.577511, 2748.047, 830.6693, 3.276599, 2721.887, 780.3672, 3.51042, 2739.681, 796.0892, 6.896809, 5495.402, 594.1876, 9.244302, 5492.717, 99.97297, 100.0, 99.07114, 99.70807, 99.99774, 99.95111
180016.34776, 284.6342104500879, 283.92256570309746, 284.2525615325093, 25.182310218107272, 25.31228743569874, 25.312411096204823, 7135.70637682828, 7163.866363877317, 7165.741972786049, 140.9218433561673, 5.33920977926482, 5.906141703693038, 7134.677214343923, 7162.510424845079, 7161.998549704782, 0.9999997202749178, 0.9999996343668062, 0.9999998482582385, 60.01172320985964, 60.01361583120132, 60.014843875462766, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.5802, 3.495402, 2742.201, 594.0269, 4.623744, 2746.397, 829.9705, 3.283777, 2724.939, 788.4064, 3.480818, 2745.59, 804.5202, 6.824854, 5494.209, 589.3962, 9.312606, 5484.431, 99.81565, 99.95444, 99.12711, 99.92314, 99.97826, 99.82078
180018.72856000002, 284.5818027289482, 283.9425097558228, 284.25175592287775, 25.189068468541695, 25.340752517260807, 25.29556866689942, 7139.292793801606, 7172.606265150987, 7164.721368507316, 132.35961083704888, 12.8705227993255, 5.603452579389, 7137.286461903248, 7169.3073817968425, 7159.457965041519, 0.9999999486262771, 0.9999991045693801, 0.9999998631767055, 60.0108225783694, 60.01188925975796, 60.00940002144058, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 779.5726, 3.510393, 2739.723, 590.3109, 4.644558, 2744.868, 828.6116, 3.289668, 2725.655, 786.6005, 3.488173, 2743.807, 801.3347, 6.858092, 5495.526, 594.1081, 9.245034, 5492.656, 99.69519, 99.89687, 99.17897, 99.87257, 100.0, 99.95098
180021.09048, 284.5279770086284, 283.85511627505053, 284.1729227609794, 25.19517680286859, 25.33967096308931, 25.299877516352026, 7137.870232118907, 7169.344994078231, 7164.075094014366, 133.5751042766401, 10.830613930209893, 3.7311676282602093, 7145.613345956283, 7168.707765533622, 7167.513076264664, 0.9999996495999391, 0.9999987754871941, 0.9999997735506682, 60.01461356206039, 60.015011525355526, 60.014425047468436, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.5802, 3.495045, 2742.804, 594.0269, 4.623376, 2746.511, 830.6499, 3.277151, 2721.997, 786.5228, 3.489276, 2743.647, 801.2966, 6.858458, 5495.529, 594.1678, 9.244119, 5492.771, 99.81529, 99.95667, 99.07083, 99.88894, 100.0, 99.95101
180023.40664, 284.4533266958911, 283.96639587494514, 284.0609942607189, 25.181229989447917, 25.321894986124637, 25.2964402220923, 7137.74362742895, 7164.287246863423, 7161.451955875101, 131.39973008109075, 11.067134033072307, 0.9779654437988938, 7140.3490388620685, 7163.048074739009, 7162.475666289746, 0.9999997239210422, 0.9999990345140063, 0.9999999592261378, 60.00678904003112, 60.010714906051746, 60.005863236057365, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 791.0269, 3.471666, 2746.524, 600.3499, 4.577327, 2748.052, 836.8811, 3.236655, 2709.333, 780.2119, 3.510236, 2739.324, 794.9828, 6.911237, 5494.38, 600.4304, 9.152558, 5495.66, 99.95713, 100.0, 98.60358, 99.66883, 99.98238, 100.0
180025.71764000002, 284.5966269281822, 284.0449126687977, 284.1427221045145, 25.180377738882612, 25.35160699496604, 25.302865137360822, 7141.483406841608, 7169.041807592102, 7166.060564058558, 131.14962854180362, 14.366380209909039, 4.334208982393648, 7144.517672890713, 7172.63454821187, 7166.378956298866, 0.9999996807893347, 0.9999978032211571, 0.9999996578390384, 60.008915165397845, 60.0139895848489, 60.01293042355233, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.5013, 3.494866, 2741.976, 594.0074, 4.62356, 2746.453, 830.6305, 3.276783, 2721.881, 786.484, 3.489092, 2743.763, 801.2966, 6.85864, 5495.802, 594.1678, 9.244302, 5492.715, 99.82958, 99.95453, 99.06671, 99.85665, 100.0, 99.95108
180028.13932000002, 284.5600482877787, 283.81795195564166, 284.14066802835544, 25.175438641095425, 25.328340342392824, 25.31310607043298, 7126.586022798494, 7166.189056835553, 7159.830749455908, 131.482827457844, 8.627760982604059, 5.81955528962817, 7137.653067636197, 7165.5190800789005, 7156.451286313812, 0.9999999159081153, 0.9999992486354135, 0.9999998981781799, 60.01212382532254, 60.0099684671434, 60.00971325397387, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 790.8889, 3.471666, 2745.586, 600.3304, 4.577879, 2748.047, 830.6499, 3.277151, 2722.225, 780.1924, 3.510788, 2739.272, 795.021, 6.911054, 5494.267, 593.5515, 9.257486, 5490.978, 99.95504, 100.0, 99.06044, 99.68102, 99.98544, 99.92834
180030.48436, 284.56345402628676, 283.9807518897146, 284.1889308661033, 25.175654491641108, 25.33467748227767, 25.28637081383836, 7126.518578324352, 7167.824046412322, 7160.951827216243, 132.46703282252565, 12.055829494642325, 1.7046971964496151, 7140.115894248972, 7168.4971428396, 7164.461849874987, 0.9999996360214813, 0.9999989273590839, 0.9999991531600076, 60.01023322039087, 60.003731669701786, 60.00598818154819, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 797.2765, 3.447037, 2748.012, 606.6535, 4.525936, 2746.096, 824.6322, 3.310836, 2730.689, 775.8621, 3.524761, 2736.108, 791.5875, 6.935526, 5493.284, 592.0007, 9.273784, 5491.493, 100.0, 99.94155, 99.38084, 99.5722, 99.9499, 99.92533
180032.87404000002, 284.57097417562056, 284.0160784669748, 284.1537371366693, 25.18688298645779, 25.34229644106588, 25.30561470059605, 7138.10010426099, 7169.803785728462, 7159.504801174469, 132.89605689768996, 9.369624674061697, 6.917058877009822, 7137.9172596674325, 7168.7152767079315, 7164.32735958235, 0.9999998125878848, 0.9999984955522129, 0.9999996648026017, 60.006767105642076, 60.002902212122734, 60.005295514043546, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 790.9283, 3.471666, 2746.749, 600.311, 4.577695, 2748.045, 830.6693, 3.276967, 2722.158, 780.1924, 3.51042, 2739.213, 795.021, 6.911054, 5494.324, 594.2075, 9.244119, 5492.772, 99.95049, 100.0, 99.0731, 99.69106, 99.9844, 99.95212
180035.22008000003, 284.57348922600585, 284.0004079708339, 284.1742142675254, 25.1732988221248, 25.3279145600921, 25.29731581164253, 7133.154193312399, 7163.759656337705, 7158.738127773327, 137.2139128475401, 6.550632646839404, 4.758100705684228, 7133.349148775774, 7171.382725611927, 7153.604072144043, 0.999999883548552, 0.9999984291721294, 0.9999999642052662, 60.00823490365242, 60.013800668901524, 60.007105495409625, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 786.6503, 3.48862, 2743.274, 595.3499, 4.618218, 2746.56, 836.7452, 3.237943, 2709.44, 786.484, 3.48854, 2743.758, 801.3156, 6.85864, 5495.798, 600.4304, 9.152741, 5495.72, 99.87713, 99.96083, 98.60789, 99.85859, 100.0, 100.0
180037.5536, 284.50108295630105, 284.01402246753753, 284.11604212390205, 25.196552867076875, 25.341309012419252, 25.299801290244385, 7140.579041256233, 7167.858237433763, 7158.237597034152, 133.5026761028721, 10.884061298766028, 3.925743410591849, 7144.341203201167, 7171.334141463769, 7157.358490099518, 0.9999996191785274, 0.9999990935403682, 0.999999879390003, 60.005752515780294, 60.00421290958279, 60.010066798652524, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 791.1649, 3.472737, 2746.801, 600.311, 4.577327, 2748.046, 830.6305, 3.277519, 2721.833, 780.1924, 3.51042, 2738.932, 795.021, 6.911054, 5494.661, 594.1876, 9.244302, 5492.832, 99.96077, 100.0, 99.08301, 99.6893, 99.98648, 99.95208
180039.86996, 284.4483431293943, 283.9147145799761, 284.0457927965058, 25.191527574708115, 25.367389258735756, 25.308956074759553, 7141.170001595806, 7172.861587508565, 7168.970383964776, 134.781000346999, 12.892953300590762, -0.33867451417762595, 7147.217003561934, 7175.707959817124, 7172.509035227583, 0.9999994079452388, 0.9999996509704007, 0.9999999102971856, 60.00324491549879, 60.0090875742562, 60.008684048241705, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.6591, 3.495759, 2742.636, 594.0074, 4.62356, 2746.393, 830.5917, 3.277519, 2721.721, 786.5228, 3.488724, 2743.531, 801.2966, 6.858458, 5495.474, 594.1876, 9.244302, 5492.891, 99.83339, 99.95466, 99.05444, 99.84819, 100.0, 99.95427
180042.18184, 284.59602978497884, 283.9475957044244, 284.07645958570214, 25.183285206732553, 25.318658009034532, 25.322837131699117, 7135.808315946893, 7166.857395556684, 7169.712935109702, 131.307189473147, 13.254948709280143, 2.982427399154858, 7141.836602085712, 7162.823448919812, 7167.187360900149, 0.9999997383782756, 0.999999258440294, 0.9999995520631306, 60.01514843389884, 60.00698732078341, 60.01036120935047, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 778.3306, 3.517353, 2737.833, 587.7038, 4.664452, 2741.824, 824.3605, 3.31415, 2732.065, 792.8339, 3.463535, 2746.37, 807.7247, 6.800931, 5493.254, 587.8058, 9.328354, 5483.771, 99.62938, 99.79014, 99.4309, 99.96384, 99.95582, 99.78364
180044.48884, 284.5313016838014, 283.97405172734244, 284.0700406625348, 25.19298308493905, 25.336655852714447, 25.282276335490472, 7138.106941550926, 7168.253714604799, 7155.76537975525, 132.60676729426405, 11.490189203218506, 6.468504979179215, 7138.559003327226, 7168.041239096602, 7163.855044171301, 0.999999078714603, 0.9999988475267463, 0.9999994220150741, 60.019532399553476, 60.015930177425815, 60.01387968556345, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.6196, 3.496294, 2743.129, 594.0074, 4.62356, 2746.451, 830.6693, 3.276599, 2721.823, 786.4452, 3.487621, 2744.156, 801.2966, 6.858275, 5495.859, 594.1678, 9.244302, 5492.771, 99.81948, 99.95449, 99.07083, 99.87094, 100.0, 99.95308
180046.85884, 284.49992447032497, 283.9261604679701, 284.0591492911652, 25.1877978806594, 25.325948215725845, 25.30409853639376, 7138.296343394705, 7166.87544427553, 7160.718472985608, 136.64584315153434, 8.90676818005295, 3.0982117998964895, 7136.798417547848, 7165.2682843514285, 7151.819280145629, 0.9999999387801334, 0.9999992733391927, 0.9999997186452638, 60.015406384267095, 60.01722527747579, 60.0157887338626, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.6393, 3.495937, 2743.297, 593.988, 4.62356, 2746.795, 831.3099, 3.268867, 2719.275, 784.1149, 3.499572, 2741.355, 797.4053, 6.89133, 5495.292, 597.3488, 9.196141, 5495.686, 99.82574, 99.95659, 98.96544, 99.78163, 99.99797, 99.99709
180049.16892000003, 284.4895214169065, 284.005183212907, 284.12785368131165, 25.186715970485448, 25.32495905523577, 25.31118174051876, 7139.111733008961, 7170.210689461633, 7160.310150414809, 131.66905043951192, 6.977575645225045, 4.074586390350305, 7141.192146262975, 7169.734511916926, 7160.6232727523, 0.9999998459327136, 0.9999989544143784, 0.9999994538042484, 60.01739365148883, 60.020865825303474, 60.018075894187575, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 789.8638, 3.478447, 2745.883, 597.704, 4.601641, 2747.473, 833.1346, 3.265002, 2719.126, 786.0762, 3.488724, 2743.749, 801.2775, 6.85864, 5495.636, 594.1876, 9.244302, 5492.771, 99.90071, 99.99597, 98.96001, 99.86866, 100.0, 99.9521
180051.56952000002, 284.51254024925163, 284.03984457890874, 284.1022772305993, 25.195496279024056, 25.34126237074052, 25.30334939507355, 7141.146479068844, 7170.149258043879, 7160.142390164191, 134.64761557590373, 10.970304132916453, 4.623329182528778, 7142.86506485389, 7174.064776835149, 7163.309314123145, 0.9999999432342578, 0.999998913533844, 0.9999996835921113, 60.01558159223062, 60.01431354187613, 60.01914220921889, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 790.0806, 3.474878, 2746.461, 600.2526, 4.577327, 2747.992, 830.6111, 3.277151, 2721.778, 780.2507, 3.51042, 2739.097, 795.021, 6.911054, 5494.437, 594.1876, 9.244302, 5492.777, 99.9197, 100.0, 99.07492, 99.67889, 99.9864, 99.9522
180053.88792, 284.3765716173948, 283.8340302789374, 284.07396309765835, 25.192959236429264, 25.311843263089134, 25.307259829612963, 7131.57996694119, 7162.808699923687, 7163.515737310646, 139.5095311646778, 4.6580184110293885, 5.494981674673568, 7130.4877298933625, 7160.323504555634, 7167.890471703641, 0.9999996663699836, 0.9999989665705362, 0.9999999431772312, 60.012893457640786, 60.009956814586914, 60.01052099828616, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 797.2568, 3.446859, 2748.127, 606.5757, 4.527594, 2746.264, 824.3799, 3.31415, 2732.293, 774.1338, 3.531748, 2733.113, 788.8026, 6.95945, 5489.707, 587.8455, 9.327988, 5483.513, 100.0, 99.93745, 99.43921, 99.46438, 99.89936, 99.78362
180056.19460000002, 284.5432987081609, 283.9147742361095, 284.1864776492265, 25.188091893494637, 25.35044524518464, 25.296764745819555, 7141.971469380966, 7168.668881758131, 7161.106106426334, 132.06185648901874, 13.893764317221667, 10.02028840237017, 7141.44321049766, 7168.787942985562, 7164.7888786463045, 0.9999999526998072, 0.9999986420365349, 0.9999993997142462, 60.01086630873241, 60.0099616757777, 60.019317733734304, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 790.7706, 3.472201, 2745.591, 600.3499, 4.577695, 2748.213, 830.6499, 3.277519, 2721.827, 780.2119, 3.510788, 2739.097, 795.021, 6.911054, 5494.548, 594.1876, 9.244119, 5492.657, 99.94248, 100.0, 99.07714, 99.69494, 99.98139, 99.9521
180058.56044, 284.5157184918062, 283.8884193141145, 284.00044766243053, 25.180209010940633, 25.32126504529939, 25.280261137098734, 7135.634437147056, 7168.671304601547, 7152.605663311859, 129.2743732149695, 10.146047084619113, 4.29822798311352, 7137.038141954342, 7165.727878011076, 7154.406246116137, 0.9999990807388551, 0.999999024611155, 0.999999402570763, 60.01443980095522, 60.0116616333985, 60.0142702807634, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 790.8298, 3.472201, 2745.696, 600.3304, 4.577695, 2748.218, 830.6305, 3.277519, 2722.113, 780.2313, 3.510788, 2739.325, 795.04, 6.911054, 5494.599, 594.1678, 9.242288, 5493.428, 99.9707, 100.0, 99.06871, 99.69282, 99.9844, 99.95478
180060.89284000001, 284.5682922082112, 283.82121982884627, 284.086425377992, 25.196801323483136, 25.345449195466387, 25.295280745600227, 7140.525812357781, 7166.352799258128, 7158.07764959013, 132.03849041255432, 11.842250001493994, 5.3724009301672595, 7147.170976291709, 7166.570756957885, 7166.271637159615, 0.9999998256932956, 0.9999983668407223, 0.9999998253341528, 60.00640209927088, 60.001687524029826, 60.005368938549566, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.5802, 3.495402, 2742.636, 593.988, 4.623744, 2746.451, 836.9005, 3.236839, 2710.277, 785.7655, 3.491482, 2742.986, 799.4844, 6.877451, 5495.626, 598.1241, 9.187534, 5495.314, 99.82557, 99.95449, 98.58914, 99.82838, 100.0, 99.99729
180063.20988, 284.5542206141025, 283.84899513129926, 284.06775703223894, 25.198220905729173, 25.35748521599597, 25.320472132983788, 7141.9635457734, 7170.056263290248, 7165.501275421285, 130.34976500106075, 11.75213911062292, 6.754948029578827, 7137.063678192956, 7168.31836523616, 7159.20829204504, 0.999999956092334, 0.999999268776308, 0.999999631472734, 60.005382136614664, 60.001749623446685, 59.99802093735629, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 790.8889, 3.473807, 2745.766, 598.988, 4.587642, 2747.871, 830.5529, 3.276967, 2721.724, 784.3091, 3.494608, 2743.549, 800.3428, 6.866858, 5495.852, 594.1678, 9.243936, 5492.884, 99.97039, 100.0, 99.07292, 99.84885, 100.0, 99.95415
180065.51836000002, 284.3668810010299, 283.8995994078634, 284.11212047111997, 25.191711984684705, 25.3188501445981, 25.30870642315347, 7137.0860228199335, 7164.429563695043, 7156.658683948993, 141.25122320924538, 3.235640798366603, 4.281514817475909, 7144.351311161585, 7165.55037430037, 7167.476113340467, 0.9999999242166715, 0.9999982621005545, 0.9999998701928628, 60.00543851714595, 60.00473783767137, 60.00307004793779, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 782.2736, 3.504147, 2740.97, 590.7778, 4.648242, 2743.572, 826.6705, 3.30108, 2731.448, 792.8145, 3.464087, 2746.993, 807.5912, 6.801844, 5493.087, 587.8455, 9.327988, 5483.622, 99.73689, 99.86395, 99.38628, 99.96793, 99.95672, 99.78561
180067.85660000003, 284.5201230835055, 283.9340618579502, 284.06200265368744, 25.183916397832537, 25.35814204012746, 25.31263545671176, 7141.110764481257, 7168.993080008818, 7158.038629504558, 134.17355420023, 13.502575344836941, 5.627872694567486, 7142.740562822025, 7170.228833814078, 7163.502941900511, 0.9999998518375887, 0.9999989013719174, 0.999999872665236, 59.9983902538135, 60.000407468018665, 60.003176946735934, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 783.8113, 3.498436, 2742.636, 594.0074, 4.623376, 2746.512, 829.1746, 3.285434, 2724.073, 786.4258, 3.489092, 2743.811, 801.2966, 6.858092, 5495.802, 594.1678, 9.244302, 5492.657, 99.81671, 99.95671, 99.17827, 99.85697, 100.0, 99.95305
180070.19600000003, 284.4815165812485, 283.8875739715575, 284.08903857860327, 25.192419161006764, 25.337229657812827, 25.315444880947712, 7134.18721831532, 7170.706302659033, 7162.023213959186, 133.14086903024486, 12.944023088500217, 6.124349914056893, 7140.789909984337, 7169.397019893074, 7165.030282201514, 0.999999569602486, 0.9999984282809048, 0.9999997702576487, 60.004392778604, 60.00033408819219, 59.99776537727999, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.5802, 3.495224, 2742.809, 594.0269, 4.62356, 2746.394, 830.5723, 3.276599, 2722.063, 786.6393, 3.488724, 2744.031, 801.3156, 6.858458, 5495.747, 594.1678, 9.244485, 5492.829, 99.81929, 99.95239, 99.05231, 99.86639, 100.0, 99.95001
180072.56844, 284.4339606228965, 283.979750462045, 284.0963716865397, 25.20282165051529, 25.358022622028795, 25.31022524325758, 7140.482857899728, 7172.797124310316, 7160.579506043552, 133.73713717675082, 9.90157954784263, 3.323533113249141, 7143.121182505406, 7177.225560651802, 7163.675227943931, 0.9999998899535479, 0.9999994609512012, 0.9999999380286223, 60.00466411811874, 60.000631217311465, 60.00369357028335, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 790.9086, 3.472201, 2746.241, 600.311, 4.577695, 2748.104, 836.9005, 3.236655, 2709.047, 780.2119, 3.51042, 2738.932, 795.021, 6.911602, 5494.602, 600.4304, 9.152741, 5495.66, 99.95484, 100.0, 98.59319, 99.68081, 99.98831, 100.0
180074.99444, 284.44930126676337, 283.96073253921315, 284.1375153953263, 25.203121093068585, 25.354004247130025, 25.319218379754275, 7141.6202283867715, 7170.7057033768115, 7163.19997014814, 134.7739521408812, 11.435410312656131, 4.613429510217429, 7141.464365209253, 7172.190947549875, 7164.133013796427, 0.9999999980545338, 0.9999987739866405, 0.9999998495802812, 60.00011912643111, 59.996923014747324, 59.996071470331984, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 784.5999, 3.495224, 2742.866, 593.988, 4.62356, 2746.448, 830.6111, 3.276967, 2721.948, 786.4646, 3.489092, 2743.424, 800.4573, 6.868867, 5495.654, 594.1678, 9.244302, 5492.771, 99.81547, 99.95436, 99.06075, 99.85125, 100.0, 99.95208
180077.3096, 284.50442825920425, 283.928574418636, 284.1519551948433, 25.187274804066988, 25.31715562179584, 25.307284347638845, 7132.307361431895, 7165.293326544266, 7162.927853188633, 130.7003242867927, 8.025002399555433, 3.674061027197695, 7137.776860782541, 7164.687183046976, 7165.105017389155, 0.9999998451983204, 0.9999991357329036, 0.9999999895877811, 59.99990820679642, 59.998617638360265, 59.99840380636192, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 790.9283, 3.472201, 2746.534, 600.311, 4.577511, 2748.049, 830.2034, 3.281384, 2724.114, 778.3671, 3.517958, 2736.349, 791.8546, 6.936074, 5491.612, 589.933, 9.309492, 5485.474, 99.96496, 100.0, 99.14155, 99.6185, 99.94033, 99.81931
180079.65024000002, 284.4489383698485, 283.77714200381354, 284.10996970193287, 25.194975384963076, 25.363459189463644, 25.317030042142072, 7135.762464854397, 7169.855921182134, 7163.178076284552, 131.89892622773004, 10.510824294146914, 5.280056868793508, 7138.524182800467, 7171.87684641712, 7162.285507935625, 0.9999998826512169, 0.9999984409956014, 0.9999999466350302, 60.00006126511319, 59.99726857470855, 59.99549538166039, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 796.0936, 3.454176, 2747.79, 603.813, 4.549881, 2747.555, 828.3399, 3.288748, 2724.603, 779.3185, 3.51373, 2738.793, 794.9256, 6.911237, 5494.496, 594.1678, 9.244119, 5492.71, 100.0, 99.99465, 99.18932, 99.67578, 99.98347, 99.95208
180081.98916000003, 284.4572965488414, 283.85847785872187, 284.0791181984754, 25.208195892201008, 25.34802472979414, 25.328594883508405, 7139.762618160758, 7173.000473514699, 7162.222846965148, 132.17824901668882, 12.9999771887708, 5.990804733806726, 7137.911288237499, 7170.122788536862, 7160.089396910894, 0.9999991664211964, 0.9999995274164825, 0.9999992513932087, 59.99152402756157, 59.98798324518536, 59.989833029477744, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 600 800 800 800 600], 5500.0, [], 791.0466, 3.472558, 2746.682, 600.3499, 4.577143, 2747.936, 830.6305, 3.276967, 2722.06, 780.2507, 3.510604, 2739.097, 795.021, 6.911237, 5494.605, 594.1678, 9.244485, 5492.825, 99.94928, 100.0, 99.05457, 99.68683, 99.98836, 99.95001
