TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
182351.35264000003, 284.0593644274395, 283.61515709654856, 283.8416602689747, 25.234634551611943, 25.369458046707887, 25.383369418557113, 7130.2292805047955, 7171.062039282538, 7168.502793593575, 139.99282937531734, 7.966216142430312, 8.030513530472263, 7142.699968550093, 7167.915834241048, 7166.947982622566, 0.9999995072781649, 0.9999992582889059, 0.9999993523557013, 59.99700222692894, 59.99585446382885, 59.9951737057821, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 780.9921, 3.50843, 2740.019, 793.66, 3.461463, 2747.306, 587.6716, 4.665246, 2741.689, 606.7653, 4.524978, 2745.958, 794.3343, 6.916716, 5494.354, 594.1479, 9.244485, 5492.825, 99.72019, 99.9856, 99.78729, 99.93259, 99.97786, 99.95098
182353.69368000003, 284.16252364404073, 283.528048384249, 283.8008252976658, 25.242519776717284, 25.404652837402, 25.389798993099642, 7137.242731134974, 7167.895631566429, 7167.747728729559, 138.98095342533588, 7.8378322367930195, 6.274898778364388, 7146.38059494215, 7166.0431684239265, 7169.950743759406, 0.9999998115003571, 0.9999998213616202, 0.9999996854070774, 59.99263520242595, 59.99399619346487, 60.00041145561178, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0907, 3.507895, 2739.961, 793.6016, 3.461463, 2747.136, 594.0193, 4.623645, 2746.62, 606.9206, 4.524611, 2746.017, 794.277, 6.917081, 5494.127, 594.1678, 9.244485, 5492.644, 99.71864, 99.9817, 99.95657, 99.92648, 99.98074, 99.95415
182356.02652, 284.2380908091766, 283.53491448054893, 283.71558894079124, 25.215480663431553, 25.395806520388945, 25.35562437459613, 7138.84667860129, 7166.29859540807, 7162.580999781918, 136.16687494172675, 9.679836161255935, 10.178740812346746, 7142.535159255245, 7161.504175396551, 7170.221800100872, 0.9999995920199911, 0.9999998743945891, 0.9999992129484426, 60.000563266458606, 59.997826610313666, 60.003073235354385, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 774.8016, 3.528597, 2734.268, 799.9052, 3.435491, 2748.216, 600.3475, 4.577443, 2748.073, 612.921, 4.470738, 2740.053, 800.5908, 6.864302, 5495.774, 587.8455, 9.327621, 5483.513, 99.51108, 100.0, 100.0, 99.72976, 100.0, 99.78484
182358.31732, 284.15774238720604, 283.4752629704866, 283.72431338834963, 25.234660415688733, 25.382901164258413, 25.36153007841142, 7146.851747544253, 7163.405939314434, 7168.91697222837, 141.58331484726705, 8.150029426625224, 1.9765909421835204, 7138.345940023099, 7167.189307819515, 7166.719298669627, 0.9999997012502094, 0.9999995190630644, 0.9999993974801882, 60.00271474614717, 60.006166871606126, 60.00609377606471, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0907, 3.508073, 2739.966, 793.6405, 3.461463, 2747.144, 594.0581, 4.623277, 2746.615, 606.7847, 4.524795, 2745.565, 794.2961, 6.917081, 5494.181, 594.128, 9.245034, 5492.704, 99.71637, 99.97974, 99.96043, 99.93867, 99.97676, 99.95087
182360.62372, 284.134468857304, 283.5384324277297, 283.71528480347285, 25.242550520557806, 25.379048358084297, 25.33850404371322, 7138.839244238605, 7153.53827469756, 7166.008941098267, 142.17753596185207, 8.580344082601641, 3.8089574203040684, 7138.632664653722, 7167.810639392995, 7162.742267053897, 0.9999999712082767, 0.9999993355812891, 0.9999997895996974, 60.007105083275746, 60.011911883788876, 60.012357614708144, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0118, 3.50843, 2740.129, 793.6405, 3.461463, 2747.303, 594.0969, 4.626223, 2746.003, 614.1249, 4.452904, 2736.858, 791.454, 6.939178, 5491.37, 597.8856, 9.182224, 5495.652, 99.72055, 99.98363, 99.93818, 99.60533, 99.93323, 100.0
182362.96332, 283.98476139341403, 283.48139743222043, 283.7341358606682, 25.25894203338819, 25.384854432711073, 25.36546143350645, 7145.142703451466, 7165.032241824727, 7163.862263137088, 132.62528986036682, 4.121773648726503, 3.9384722163263177, 7136.218108636997, 7165.278219589692, 7167.884340350813, 0.9999996396936931, 0.9999997364771823, 0.9999986995090164, 60.015478365343114, 60.01335155752121, 60.01037087634599, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 786.4137, 3.48862, 2742.701, 789.6521, 3.476014, 2745.774, 591.0493, 4.64058, 2745.555, 614.0667, 4.459707, 2739.77, 794.2007, 6.917629, 5494.351, 594.1479, 9.244668, 5492.824, 99.86584, 99.92984, 99.92187, 99.68016, 99.98083, 99.95196
182365.29412, 284.1961281085169, 283.5236140513369, 283.776147519916, 25.24865186510458, 25.400251905157084, 25.376592661293174, 7142.352050476796, 7169.956605133412, 7169.233285995033, 133.46545038267936, 9.061463724839086, 1.95768584813095, 7133.976945499911, 7163.65407333111, 7172.7119100329755, 0.9999998636196483, 0.9999996948267439, 0.9999998245099743, 60.012325516329874, 60.011159474267046, 60.007831735573255, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 780.9527, 3.508609, 2739.841, 793.5822, 3.461647, 2747.264, 594.0969, 4.623461, 2746.397, 612.9016, 4.471107, 2740.169, 794.2961, 6.916716, 5494.021, 594.1479, 9.244668, 5492.771, 99.71392, 99.98405, 99.95666, 99.72585, 99.97578, 99.95208
182367.60804000002, 284.03187098788305, 283.56394632906853, 283.81591488367906, 25.219201264722333, 25.368029191292685, 25.35836807621124, 7137.53329716333, 7162.87373880377, 7166.714393457253, 139.615601211618, 4.87194504400145, 6.954216616215035, 7142.997400093016, 7155.352466374871, 7168.83154405407, 0.9999991072958069, 0.9999994943091177, 0.9999997453852186, 60.009175046351814, 60.01660145560973, 60.0136937636519, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 774.7819, 3.529132, 2733.814, 799.8663, 3.435491, 2748.219, 600.2893, 4.577627, 2747.854, 606.8041, 4.525162, 2745.791, 800.5908, 6.864484, 5495.773, 587.8455, 9.328171, 5483.513, 99.52184, 100.0, 100.0, 99.93862, 100.0, 99.78147
182369.93388000003, 284.1166030173306, 283.5627934986367, 283.79305327222386, 25.243690353893545, 25.398693692415126, 25.35623562008227, 7137.948316171534, 7160.4610512365325, 7159.056807460538, 141.60001333347464, 9.839230651788057, 4.076724178546556, 7131.6631267918965, 7172.157844884581, 7170.219653456004, 0.9999999100578946, 0.9999992118393009, 0.9999998004880137, 60.004964065753086, 60.00936198800613, 60.011229777107765, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.071, 3.50843, 2740.134, 793.5822, 3.461094, 2747.422, 593.9999, 4.622909, 2746.339, 612.921, 4.470922, 2740.115, 794.2961, 6.916898, 5494.128, 594.1479, 9.244485, 5492.818, 99.72611, 99.98983, 99.95448, 99.72388, 99.97575, 99.95294
182372.2918, 284.21613913286365, 283.5237962938567, 283.81530682373557, 25.231388080607463, 25.4115154539106, 25.38569840979392, 7141.444825555839, 7171.99604959458, 7164.873314633762, 139.04717413278968, 12.284912005519118, 7.708230504955964, 7149.58543142414, 7163.476493260916, 7171.496238759903, 0.999999742496647, 0.9999995402522489, 0.999999137064477, 60.01220124180026, 60.009626421344024, 60.011919319199755, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0513, 3.508252, 2740.019, 793.5822, 3.461647, 2747.029, 594.0193, 4.623277, 2746.396, 606.8235, 4.525898, 2746.128, 794.2961, 6.916716, 5493.965, 594.1479, 9.245034, 5492.824, 99.72039, 99.97355, 99.95048, 99.93244, 99.97381, 99.95307
182374.6246, 284.1454614537605, 283.51509837156584, 283.76062106113744, 25.255871123238233, 25.386012494672666, 25.380449222011524, 7134.166582506476, 7160.515904462953, 7171.89324704951, 138.07364285018093, 6.083190503013157, 2.377767320959947, 7140.096997975427, 7168.934039764126, 7167.9087241965435, 0.9999996472944055, 0.9999990903748623, 0.9999997641282797, 60.011250426064784, 60.01487643670296, 60.01355105635981, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 787.3206, 3.485586, 2744.304, 787.3758, 3.485593, 2744.255, 587.6522, 4.66543, 2741.689, 600.4154, 4.576644, 2747.884, 788.3639, 6.958537, 5490.965, 599.317, 9.183689, 5495.142, 99.87633, 99.87425, 99.78116, 100.0, 99.90874, 99.99839
182376.97236, 284.25593673424754, 283.5425696731154, 283.82238108511064, 25.238942928641446, 25.40174751221401, 25.348656933096947, 7149.242465867797, 7169.454927595728, 7161.24428801091, 136.63834739488175, 6.140774051943481, 8.748202418055598, 7143.327753270635, 7160.816390077323, 7168.781438170199, 0.999999722458731, 0.9999991594222146, 0.9999997288252335, 60.02016882883502, 60.023139417694225, 60.01673024340223, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0513, 3.507895, 2740.181, 793.621, 3.461463, 2747.086, 592.6022, 4.633033, 2744.998, 606.8041, 4.524427, 2745.852, 794.2961, 6.916716, 5494.13, 594.128, 9.245034, 5492.817, 99.71638, 99.97743, 99.9117, 99.93854, 99.97682, 99.95292
182379.40512, 284.2030412842761, 283.5094772853852, 283.73594946670994, 25.229130675345047, 25.34838076052958, 25.349118801184073, 7128.043006730275, 7158.01131206375, 7155.019510605993, 133.8885373047993, 9.884676432471224, 8.747500421553923, 7134.720663820713, 7162.149861491695, 7153.641758886666, 0.999999569396273, 0.9999995423274546, 0.9999993551423543, 60.015752744847795, 60.01739315714307, 60.020240115626294, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 788.6217, 3.478447, 2746.126, 796.5977, 3.447832, 2748.217, 583.401, 4.693778, 2735.644, 612.8044, 4.471842, 2740.392, 800.6099, 6.864119, 5495.995, 587.8853, 9.327438, 5483.694, 99.94264, 100.0, 99.58746, 99.73395, 100.0, 99.78169
182381.7662, 284.0690897060791, 283.4333964832027, 283.7626551020095, 25.250788626772, 25.407565079327636, 25.381759621718007, 7139.8335769047035, 7172.804806760794, 7171.04170912846, 134.2935778168012, 7.19138009823746, 11.220838439753152, 7139.461539508675, 7159.4472328894835, 7167.763800863371, 0.9999992449422116, 0.9999992411134874, 0.9999980325484032, 60.02060355112738, 60.02144627601189, 60.02078115132915, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 788.2077, 3.484872, 2744.242, 793.6405, 3.461278, 2747.024, 587.6328, 4.665982, 2741.804, 606.8818, 4.524611, 2746.127, 794.3152, 6.916716, 5494.293, 594.1479, 9.244485, 5492.829, 99.87407, 99.97731, 99.78108, 99.93275, 99.97979, 99.95198
182384.11244000003, 284.0808830733715, 283.57653211549507, 283.74583929431196, 25.23661672596753, 25.380632259325868, 25.37296885549704, 7139.199461697261, 7170.779130205081, 7168.974639349353, 139.32609486154024, 7.800658700997474, 4.29622307631189, 7140.331788100522, 7161.678544107447, 7163.1123264301295, 0.9999996264792442, 0.9999995355699494, 0.9999995161500039, 60.02042426287685, 60.02066788724532, 60.02118567632684, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 787.3008, 3.485943, 2744.351, 793.66, 3.461463, 2747.142, 587.7687, 4.664878, 2741.743, 612.8627, 4.471107, 2740.278, 794.3152, 6.916898, 5494.244, 594.1479, 9.245034, 5492.817, 99.87806, 99.97743, 99.7833, 99.72561, 99.97786, 99.95292
182386.42440000002, 284.1822094362967, 283.50943106652045, 283.7914596046817, 25.21957006858286, 25.380239375644933, 25.370724752443035, 7134.003097422614, 7163.958321905964, 7163.711983313897, 143.34335712409893, 8.264128475704183, 4.115699396553907, 7143.313920602204, 7160.08063521889, 7162.487262404139, 0.9999999422883082, 0.999999600528691, 0.9999995488710163, 60.021833889804356, 60.02098986755877, 60.02179534573594, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0118, 3.507716, 2740.081, 787.3174, 3.485593, 2744.586, 594.0581, 4.624198, 2746.452, 619.1931, 4.409696, 2730.213, 788.0205, 6.965477, 5488.899, 600.4304, 9.151277, 5495.748, 99.71793, 99.8866, 99.9524, 99.36361, 99.88163, 100.0
182388.76432000002, 284.1850967993552, 283.54496509465616, 283.7863783182377, 25.254808485018295, 25.366758050975367, 25.359421403881214, 7136.264999410247, 7172.6561454676685, 7168.190074388612, 137.8893019616055, 6.821301218591543, 5.025852571441192, 7142.681069773659, 7162.56732763664, 7169.187281820072, 0.9999999512720062, 0.9999997403887454, 0.9999999042835945, 60.02157159111596, 60.02461734265668, 60.02198048311401, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 787.3206, 3.486122, 2744.744, 793.6405, 3.461278, 2747.252, 587.6522, 4.665246, 2741.636, 612.9792, 4.470003, 2740.272, 794.3343, 6.916898, 5494.073, 594.1479, 9.244668, 5492.818, 99.87651, 99.98363, 99.78321, 99.72172, 99.97578, 99.95296
182391.05088000002, 284.26255315675553, 283.60534926724426, 283.82983780965435, 25.256080728542784, 25.348874659361307, 25.346682920916855, 7140.968913342779, 7160.028837037875, 7162.9105912798295, 140.16238586936913, 8.976347763018111, 8.644178991273748, 7134.4841465960435, 7159.424065055678, 7163.078432695959, 0.9999995141712367, 0.9999993787627807, 0.9999997423497287, 60.0164767521324, 60.02071464575568, 60.02222133138577, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 780.9921, 3.508073, 2739.966, 793.66, 3.461463, 2747.199, 594.0387, 4.623277, 2746.734, 611.8529, 4.480299, 2742.451, 796.2418, 6.897357, 5495.358, 590.6488, 9.29704, 5486.646, 99.71619, 99.98576, 99.9567, 99.78809, 99.99916, 99.85903
182393.40840000001, 284.29161556250335, 283.57174985688283, 283.80182695345127, 25.25781446339499, 25.4041845178836, 25.353351230145666, 7143.587813340335, 7171.120746139981, 7169.463608388689, 138.4372105317584, 5.673122688053013, 5.135364102824042, 7136.978032213778, 7160.422454565175, 7164.342317761849, 0.9999993254600703, 0.9999995501634011, 0.9999994541275307, 60.01915578540556, 60.01836079111232, 60.02194278755527, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 774.6045, 3.527526, 2735.978, 798.5433, 3.44378, 2747.894, 597.2222, 4.605238, 2747.405, 611.1539, 4.487287, 2741.361, 795.0973, 6.915437, 5494.299, 594.128, 9.245034, 5492.823, 99.5343, 100.0, 99.98919, 99.77768, 99.9799, 99.94973
182395.75764000003, 284.0655400582478, 283.45218150210667, 283.8410772617545, 25.20591484374799, 25.394835536737435, 25.350310272654216, 7136.585293609471, 7170.99546556099, 7171.223117271227, 138.2543155311232, 4.956384858558522, 6.995316287324613, 7149.085945719806, 7159.337089010077, 7165.807246701956, 0.9999993586743008, 0.9999994960153032, 0.9999996964935207, 60.024005123408344, 60.022940870296026, 60.019616441276334, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.071, 3.508252, 2740.244, 793.621, 3.461278, 2747.082, 593.9999, 4.623277, 2746.397, 606.8624, 4.524978, 2746.069, 794.3152, 6.917081, 5494.186, 594.1479, 9.244851, 5492.649, 99.71846, 99.97743, 99.96061, 99.94062, 99.97783, 99.95294
182398.20792000002, 284.20491350666003, 283.43265294616907, 283.6856720053, 25.250916518677613, 25.380539754489412, 25.35947079737368, 7136.909337372737, 7165.494125661655, 7163.603212510019, 134.4454085890502, 7.195826168968779, 5.985522943660499, 7147.431599290167, 7161.98442026244, 7164.438901207301, 0.9999999796822047, 0.999999617060884, 0.9999995455843372, 60.01870571401313, 60.02180478286635, 60.01817066241219, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 787.3206, 3.485586, 2744.251, 787.3369, 3.485777, 2744.358, 587.7104, 4.665246, 2741.749, 600.4542, 4.57646, 2748.006, 788.0778, 6.964929, 5489.18, 600.3906, 9.153474, 5495.727, 99.8685, 99.87831, 99.7833, 100.0, 99.88479, 100.0
182400.58696000002, 284.2037830071474, 283.52105315817965, 283.73832591236726, 25.237841565851824, 25.381336038890307, 25.351727042817725, 7147.495701542707, 7162.768488775627, 7165.898719886352, 140.58720145441325, 11.715092828390425, 5.636518097553562, 7140.115914775422, 7167.665117541721, 7166.554552825751, 0.9999995569132131, 0.9999994272024915, 0.999999665967158, 60.02195274164514, 60.02489391182518, 60.02823428465378, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0316, 3.508073, 2740.229, 793.6405, 3.461647, 2747.367, 594.0387, 4.623277, 2746.338, 606.8624, 4.524611, 2745.855, 794.2961, 6.916898, 5494.021, 594.1081, 9.244851, 5492.703, 99.72803, 99.97974, 99.95844, 99.93279, 99.97875, 99.95085
182402.95452000003, 284.14227544490336, 283.5852921162575, 283.7791694738758, 25.246331798264, 25.38287999504323, 25.34736817258391, 7136.39084145291, 7161.411809199689, 7160.587728931253, 141.31462165211724, 6.125791286032722, 9.8042217619045, 7138.751312580115, 7155.990707927645, 7159.067779080043, 0.9999994875222896, 0.9999996988077309, 0.9999998264832686, 60.02511990439593, 60.025204506401906, 60.023973210499385, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0316, 3.508252, 2740.076, 793.621, 3.461278, 2747.252, 594.0775, 4.623093, 2746.567, 606.8624, 4.525714, 2746.015, 794.2961, 6.917081, 5494.136, 593.6906, 9.255655, 5491.067, 99.72247, 99.96944, 99.9587, 99.94086, 99.98083, 99.9352
182405.32640000002, 284.26511562286885, 283.5302239509516, 283.62079263174894, 25.221897169946374, 25.376927610290707, 25.373867033108738, 7138.762367333382, 7164.917409536247, 7172.118139193547, 138.72971270027438, 5.109464426132035, 8.001282482279976, 7133.522993758474, 7168.526924387225, 7167.69324427785, 0.9999996589159751, 0.9999995822892255, 0.9999996122482417, 60.0298997395106, 60.027662960305435, 60.026384249892956, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 774.5059, 3.529846, 2734.014, 799.9246, 3.435491, 2748.389, 600.1923, 4.582413, 2747.967, 611.5034, 4.483609, 2743.024, 797.5388, 6.890417, 5495.158, 591.8417, 9.267375, 5491.282, 99.49524, 100.0, 100.0, 99.8132, 99.99704, 99.92499
182407.65924, 284.07253678219166, 283.58783063779737, 283.7580655333854, 25.224827817531487, 25.36662404639097, 25.347658641460587, 7131.55991553502, 7161.307734396108, 7161.184231439206, 138.1103237854577, 4.221020220194077, 4.578954880684023, 7138.151848080399, 7169.040526905126, 7167.302595503835, 0.9999994410622514, 0.9999997962629091, 0.9999997400592716, 60.033366447924685, 60.0287746432672, 60.03089476848447, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0907, 3.508073, 2740.181, 793.66, 3.461463, 2747.253, 594.0969, 4.622909, 2746.509, 611.1733, 4.480484, 2741.241, 794.3343, 6.916716, 5494.243, 594.1479, 9.244485, 5492.878, 99.72629, 99.98368, 99.95853, 99.76485, 99.97875, 99.95294
182409.9678, 284.29285238742654, 283.57866049731797, 283.8405480788529, 25.23281294531966, 25.395209887370086, 25.33571912616696, 7139.443653865395, 7169.077160038052, 7159.95352389253, 136.67444815006297, 7.6913521654569195, 5.947586927615703, 7139.703382732702, 7162.741134296987, 7158.327545348946, 0.9999998263931775, 0.999999150054584, 0.9999998181497846, 60.03121868580053, 60.02827712779769, 60.02286196036492, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 783.9493, 3.494153, 2743.486, 788.5821, 3.480435, 2744.355, 588.0986, 4.662669, 2741.745, 619.1349, 4.408777, 2730.377, 788.0587, 6.965111, 5489.181, 600.3508, 9.15384, 5495.719, 99.84657, 99.89402, 99.79151, 99.35525, 99.88676, 100.0
182412.2684, 284.3040363010484, 283.54880257025576, 283.8327281525082, 25.240832491663337, 25.361856871488712, 25.36977314320212, 7143.782114724092, 7166.192443620606, 7161.750216206046, 137.1874626789977, 8.752120697253076, 5.309006346958995, 7145.668755653015, 7169.715882734953, 7159.877318379206, 0.999999932832031, 0.9999997636894008, 0.9999997701078972, 60.023618041032876, 60.026340423663264, 60.02503834431246, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.1696, 3.508073, 2739.909, 793.5822, 3.461463, 2747.139, 593.9999, 4.623461, 2746.45, 612.8044, 4.471658, 2739.939, 794.2961, 6.916716, 5494.351, 594.1479, 9.2454, 5492.825, 99.72611, 99.97778, 99.95444, 99.73177, 99.98083, 99.95072
182414.61736, 284.2206679536888, 283.56379700419365, 283.8518699585745, 25.2536934403306, 25.38288897699193, 25.37558070584753, 7145.245800486591, 7158.106910533308, 7168.6828571500755, 134.52525916182458, 9.659786408479704, 7.34610607285299, 7140.5320147137245, 7165.440649652955, 7161.325218574371, 0.9999998189648607, 0.9999993327993258, 0.9999998715118895, 60.0168291339305, 60.01936735652393, 60.02147826019517, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0118, 3.508073, 2740.009, 793.621, 3.461463, 2747.085, 593.9805, 4.623645, 2746.344, 612.9016, 4.469635, 2740.162, 794.2961, 6.916898, 5494.128, 594.1081, 9.244668, 5492.824, 99.72456, 99.9794, 99.95252, 99.71964, 99.97679, 99.95196
182416.93304, 284.1949407955379, 283.53868973342003, 283.74538333850995, 25.217012650443635, 25.364191362980343, 25.350958994778047, 7147.804632530421, 7162.95745035714, 7165.475736026435, 142.85353939807442, 7.182208615306081, 6.91558921843739, 7144.37811883296, 7167.630509955525, 7164.5834828541065, 0.9999988927562633, 0.9999996141918815, 0.9999990795799648, 60.015341377959565, 60.01467257358006, 60.01596798569526, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 774.4665, 3.53056, 2733.875, 799.8857, 3.435491, 2748.103, 600.2311, 4.577443, 2747.913, 606.8624, 4.524611, 2745.904, 800.5526, 6.864667, 5495.882, 587.8654, 9.327621, 5483.46, 99.50484, 100.0, 100.0, 99.93849, 100.0, 99.78266
182419.22092000002, 284.10319363532165, 283.5016118967564, 283.73367161760507, 25.251942640112524, 25.401204202859518, 25.376113606432096, 7136.67326364065, 7170.013655328842, 7163.604166839056, 135.69084424743141, 8.889773236230212, 6.012485747808569, 7145.252359120922, 7166.945643152222, 7163.711037400274, 0.9999993162167184, 0.9999995951380276, 0.9999998492214889, 60.01039705182083, 60.0117640466592, 60.012269113592545, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 780.9724, 3.508252, 2740.071, 793.6016, 3.461647, 2746.974, 594.0581, 4.623277, 2746.452, 612.8627, 4.470738, 2740.389, 794.3152, 6.916898, 5494.073, 594.1479, 9.244668, 5492.764, 99.72072, 99.9838, 99.95269, 99.73385, 99.97783, 99.95196
182421.63772000003, 284.13180089448105, 283.5299959006797, 283.68742883937267, 25.228551718265273, 25.392445801225175, 25.376569091033126, 7142.69334657715, 7160.219501821731, 7162.894272285317, 140.26728484908426, 4.604065761502625, 4.222544095198373, 7145.308008168076, 7158.892838783354, 7167.82684390458, 0.9999997145045615, 0.9999990444608418, 0.9999993941890681, 60.0095227062903, 60.00745312413412, 60.006510888147496, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0316, 3.508073, 2739.904, 793.6016, 3.461463, 2747.086, 594.0387, 4.624198, 2745.782, 605.6778, 4.538217, 2746.847, 791.8164, 6.940822, 5490.979, 598.1042, 9.179111, 5495.695, 99.71619, 99.9776, 99.94025, 99.96887, 99.93199, 100.0
182423.97024000002, 284.15299689413956, 283.524378944405, 283.64564934616106, 25.23058830406542, 25.386105895257256, 25.356103957604, 7141.272670239521, 7162.633143924254, 7166.636150210614, 139.98569869245785, 11.34707477794177, 2.512455155150292, 7145.518227747455, 7158.805874721792, 7166.760584495123, 0.9999990222094174, 0.9999999733354881, 0.9999999133687988, 60.01196354356193, 60.01135849231591, 60.01042042654524, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 786.1573, 3.489869, 2742.823, 789.477, 3.476198, 2746.238, 591.3793, 4.641316, 2745.558, 605.1729, 4.533988, 2746.075, 794.1436, 6.917446, 5494.243, 594.1479, 9.244851, 5492.583, 99.83366, 99.9467, 99.90959, 99.95759, 99.97879, 99.95085
182426.28924, 284.15639160313816, 283.4366195311745, 283.6355962476153, 25.20662027376011, 25.399893926320146, 25.36273355155565, 7141.856089762392, 7172.3056424254055, 7162.645802146999, 138.56612032303974, 5.417975090050845, 8.779211670735549, 7145.451271565244, 7156.632196969679, 7167.747525302545, 0.9999994632689351, 0.9999993394363783, 0.9999998010895781, 60.009609717450104, 60.00803175430614, 60.01052182536892, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0316, 3.508073, 2740.291, 793.6016, 3.461647, 2747.139, 593.9805, 4.623093, 2746.506, 606.843, 4.525162, 2745.955, 794.2961, 6.917081, 5494.071, 594.1479, 9.244851, 5492.817, 99.7303, 99.9817, 99.9544, 99.93862, 99.97875, 99.94988
182428.63812000002, 284.23123223743625, 283.47153208867326, 283.5800186742218, 25.199186550646687, 25.37691006494963, 25.340848730795283, 7137.8232946515145, 7158.163799601987, 7159.962259109621, 139.1664529463842, 7.610794105857053, 12.263975190866859, 7139.847979622825, 7158.542720515335, 7162.125633216227, 0.999999053566344, 0.9999997495852107, 0.9999994852472706, 60.01287076184521, 60.01048591704202, 60.01116069386511, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 774.8805, 3.528061, 2733.927, 799.9052, 3.436044, 2747.991, 600.3281, 4.577627, 2748.132, 612.8627, 4.471474, 2740.225, 800.5526, 6.864667, 5495.882, 587.8654, 9.327621, 5483.629, 99.51316, 100.0, 100.0, 99.73381, 100.0, 99.78573
182430.96688000002, 284.154726473035, 283.4777786588345, 283.51390174810837, 25.261673159990984, 25.365654941666648, 25.367401523938426, 7146.560989949761, 7163.798380290029, 7164.722637703683, 136.92320977386362, 6.240985842007376, 6.449628787922165, 7142.198313532766, 7160.171279452786, 7163.609086807372, 0.9999996345559509, 0.9999999517826491, 0.9999991137551187, 60.01103488470303, 60.00703260369453, 60.00609242063453, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0907, 3.508073, 2740.344, 793.621, 3.461463, 2747.086, 593.9805, 4.623093, 2746.565, 606.8624, 4.524978, 2746.183, 794.2961, 6.916716, 5494.128, 594.1479, 9.244851, 5492.883, 99.71236, 99.9776, 99.95862, 99.92856, 99.97679, 99.95085
182433.30668, 284.2990931890613, 283.6085189126323, 283.6741320983299, 25.21901478681566, 25.380915901147556, 25.357911912099272, 7139.343344754055, 7168.12600085126, 7158.800082166955, 140.80732381648886, 6.51467759636671, 2.0336990810313864, 7138.055774081234, 7160.714669086728, 7166.223452445319, 0.9999999426139374, 0.9999997772668955, 0.9999995876055194, 60.010930303417474, 60.012664582433636, 60.012913954949724, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0513, 3.508252, 2740.019, 793.6016, 3.461463, 2747.088, 594.0775, 4.623461, 2746.509, 612.9016, 4.470555, 2740.111, 794.2961, 6.916898, 5494.021, 594.0883, 9.2454, 5492.838, 99.72228, 99.97764, 99.95657, 99.72574, 99.97483, 99.95405
182435.66028, 284.2855778876619, 283.5496424651713, 283.83138368406986, 25.20146888215536, 25.381952970398668, 25.37935516256317, 7134.000971551669, 7163.7023135886975, 7163.143963717883, 141.37013528970624, 5.6967484161291395, 1.648222569039035, 7134.872296982893, 7167.936345645392, 7155.305942057427, 0.9999997674672376, 0.9999997238695972, 0.9999993784548104, 60.01847775550992, 60.017586537915044, 60.01489158903859, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 787.36, 3.485408, 2744.414, 787.2396, 3.485593, 2743.912, 587.5745, 4.665798, 2741.805, 618.9796, 4.411167, 2732.141, 789.1269, 6.953789, 5491.036, 598.0048, 9.189365, 5494.814, 99.87688, 99.86206, 99.78325, 99.40891, 99.90998, 99.99408
182437.96832, 284.1349113001059, 283.49385568732066, 283.6927858050579, 25.232081672222872, 25.397752917476367, 25.372082909029256, 7138.484410038713, 7166.265222009797, 7164.786529679385, 137.25653580269858, 0.7110406358310684, 10.165019219493388, 7144.168212713444, 7164.662171959955, 7166.042868407642, 0.9999990954126674, 0.9999992524644138, 0.9999993349974339, 60.02049247997816, 60.02470745582911, 60.02367799939194, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0513, 3.507716, 2739.961, 793.621, 3.461831, 2747.193, 594.0969, 4.624198, 2746.45, 612.9404, 4.471107, 2740.054, 794.2961, 6.916716, 5494.186, 594.128, 9.244485, 5492.711, 99.71828, 99.98149, 99.94636, 99.72167, 99.97483, 99.951
182440.24576000002, 284.2126132665384, 283.47613760012337, 283.6426661147974, 25.23266561523182, 25.376145914821777, 25.35254570886817, 7138.292018337164, 7157.287647937613, 7159.552544015307, 134.65006596086732, 7.486992202328111, 8.68959160010354, 7143.545426245123, 7153.646372694857, 7159.284610140238, 0.9999998040400505, 0.9999996975502863, 0.9999990111919058, 60.02671235849216, 60.02421435602586, 60.024851296949706, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 779.8683, 3.514141, 2738.507, 795.7612, 3.451148, 2747.788, 597.9017, 4.592906, 2747.965, 608.2411, 4.517992, 2745.387, 800.4954, 6.864119, 5495.717, 587.8654, 9.327805, 5483.455, 99.65749, 100.0, 100.0, 99.91577, 100.0, 99.78559
182442.55168, 284.1815677289603, 283.56736181142634, 283.6220241103021, 25.26473402246436, 25.39316041465238, 25.362526202482073, 7149.124951541781, 7158.572261531694, 7173.789793164413, 139.94897896952398, 7.407514741730438, 6.717753737669682, 7135.820067833878, 7167.695924836002, 7160.190564074138, 0.999999625207086, 0.9999993330271131, 0.9999991764004279, 60.02441338909113, 60.02379229773079, 60.025970832757395, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 778.6263, 3.515033, 2739.203, 794.6133, 3.459252, 2747.017, 594.0969, 4.622725, 2746.45, 612.9404, 4.470187, 2740.389, 794.2961, 6.916716, 5494.077, 594.128, 9.244851, 5492.871, 99.67782, 99.97508, 99.9606, 99.73387, 99.97682, 99.95196
182444.85868, 284.33656752231343, 283.4259836366073, 283.506370513225, 25.231329081564724, 25.395212774281013, 25.373698569969697, 7135.9289610790465, 7165.061135021301, 7166.346599386063, 137.65565835236976, 4.306019423927864, 6.33217603079936, 7146.081560105923, 7158.812533171085, 7169.7637458539775, 0.999999504437257, 0.9999992993600073, 0.9999999805384384, 60.02743620034445, 60.02655247767269, 60.023877231398956, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0513, 3.508073, 2739.904, 793.6016, 3.461647, 2747.31, 594.0387, 4.623277, 2746.344, 606.8818, 4.524795, 2746.077, 794.2961, 6.917081, 5494.13, 594.128, 9.244851, 5492.763, 99.72994, 99.98572, 99.96079, 99.94086, 99.97875, 99.95404
182447.19460000002, 284.00704525550196, 283.4014331283353, 283.71550302404864, 25.247561372421163, 25.402305240475794, 25.376623595024256, 7143.191061963926, 7177.0418549896385, 7162.135831360909, 134.877555698695, 6.026073686361997, 6.3150892558123815, 7149.429221101372, 7164.631463922511, 7164.922648209882, 0.9999995052879272, 0.9999996147902187, 0.9999986583853065, 60.02667038500746, 60.02518227371588, 60.02426811375715, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 787.2614, 3.485586, 2744.591, 787.2786, 3.485777, 2744.297, 587.7104, 4.665246, 2741.804, 600.4348, 4.575725, 2748.17, 788.0587, 6.965111, 5488.963, 600.4503, 9.152375, 5495.621, 99.88679, 99.88057, 99.78534, 100.0, 99.88375, 100.0
182449.5736, 284.11667149257454, 283.3675296641818, 283.6641782463951, 25.24146199578416, 25.386056271837113, 25.36989458523067, 7138.587900950338, 7157.106314606988, 7163.957400241168, 135.1970544395963, 8.257553165688705, 1.7745622975899096, 7139.428731668872, 7164.460751513275, 7168.958447122486, 0.999999796026257, 0.9999994259545645, 0.9999997689846137, 60.020667588821546, 60.0262781676444, 60.026282942882105, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0907, 3.508073, 2740.411, 793.5822, 3.461463, 2747.145, 594.0387, 4.623461, 2746.565, 606.8235, 4.525162, 2745.791, 794.277, 6.916716, 5494.076, 594.128, 9.244485, 5492.824, 99.7242, 99.97957, 99.95044, 99.93247, 99.97583, 99.95305
182452.03724, 284.11622076404774, 283.4632946251053, 283.607495994663, 25.221377778259683, 25.362065741880883, 25.342711927177525, 7134.738125029728, 7161.751078683633, 7155.4892671943135, 135.0526703316841, 3.245663600732769, 9.616677797414468, 7143.763561800739, 7159.417188070369, 7165.529113174287, 0.999999387629974, 0.9999996587789604, 0.9999997743427786, 60.0150524287342, 60.02143991318089, 60.021200503218765, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0316, 3.507895, 2740.344, 793.621, 3.461278, 2747.091, 594.0387, 4.623277, 2746.458, 606.9983, 4.51983, 2745.029, 795.8602, 6.899001, 5495.338, 591.1259, 9.294477, 5487.207, 99.71236, 99.97957, 99.95474, 99.90916, 99.9956, 99.85083
182454.46712000002, 284.1499468973685, 283.42711017244045, 283.6489998963718, 25.21343282213668, 25.391211095060967, 25.350845079895052, 7140.565159403077, 7164.4414164485715, 7171.6776055437085, 138.15698801363715, 8.194795021219306, 5.735476807763007, 7139.951406164132, 7178.297736979664, 7169.801982028411, 0.9999997605127519, 0.9999991423745523, 0.9999997749266551, 60.02495802756612, 60.022348180883526, 60.021532418501906, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 775.1566, 3.525563, 2735.591, 798.2903, 3.444701, 2747.912, 597.1252, 4.606343, 2747.295, 608.2799, 4.518543, 2745.848, 794.4296, 6.916716, 5494.236, 594.128, 9.245217, 5492.824, 99.55923, 100.0, 99.99336, 99.922, 99.97875, 99.954
182456.80848, 284.0509403507976, 283.43253302717073, 283.5328386452087, 25.240502573093995, 25.410973725594793, 25.37431311499817, 7130.262088761297, 7167.921314406351, 7166.777509772464, 138.24093513490322, 8.012662155452745, 7.827072884389054, 7132.149458934438, 7169.002301430578, 7172.138108982714, 0.999999691845818, 0.9999987046169829, 0.9999999511291039, 60.024036427118006, 60.02656128367467, 60.02458497966917, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 780.9724, 3.507895, 2740.081, 793.6016, 3.461463, 2747.199, 594.0387, 4.622725, 2746.512, 612.9598, 4.470555, 2740.386, 794.2961, 6.916716, 5494.179, 594.1678, 9.244302, 5492.648, 99.71428, 99.97974, 99.95665, 99.72368, 99.97578, 99.95305
182459.14712, 284.1302588698221, 283.31034837129175, 283.60946959758303, 25.21702945611721, 25.363373143323244, 25.340833947734716, 7129.731430622284, 7161.265571767839, 7164.916814057629, 133.87151088779547, 7.556597578184437, 7.611543026909658, 7130.269338075601, 7158.568347958098, 7160.036326048691, 0.999999973807258, 0.9999998339568803, 0.9999997041813935, 60.02599823881954, 60.022658678146726, 60.02218721282239, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 787.3008, 3.486122, 2744.586, 787.3369, 3.486145, 2744.308, 587.6328, 4.665798, 2741.798, 619.1931, 4.409696, 2730.265, 788.0778, 6.965111, 5489.175, 600.49, 9.152009, 5495.66, 99.87615, 99.87869, 99.78325, 99.3654, 99.88665, 100.0
182461.46552000003, 284.19168185061477, 283.43933522093977, 283.57696312015753, 25.268909219659594, 25.38534466343622, 25.38500619780033, 7145.359679437548, 7163.1014595515135, 7168.5165088267495, 136.97312148457695, 8.523205642644825, 6.658395777939859, 7143.921501594125, 7166.59398432982, 7171.825807255788, 0.9999998619266627, 0.9999993585431635, 0.9999996416887275, 60.02371805083573, 60.01850230360865, 60.01885049745104, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.0513, 3.508252, 2740.013, 793.6405, 3.461463, 2747.145, 594.0581, 4.623277, 2746.51, 612.8821, 4.471107, 2740.333, 794.2961, 6.916716, 5494.181, 594.1678, 9.244302, 5492.884, 99.71846, 99.97957, 99.95048, 99.71747, 99.97483, 99.95195
182463.8274, 284.032519480063, 283.4153408822248, 283.64212829060347, 25.24303373938983, 25.392266616571277, 25.375708708708324, 7136.187835199422, 7167.561757622751, 7160.910918525122, 139.41421219069207, 6.799266370638634, 6.811140478526909, 7138.124314495644, 7166.614411194015, 7156.927305137093, 0.9999995173375279, 0.999999922604344, 0.9999995261493325, 60.02476220238954, 60.01782783089367, 60.01930287503291, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 781.1104, 3.50843, 2739.961, 793.6016, 3.461463, 2747.198, 594.1163, 4.623829, 2746.343, 612.8433, 4.470738, 2740.053, 794.2961, 6.916898, 5494.019, 594.1678, 9.244668, 5492.622, 99.71827, 99.9753, 99.95053, 99.72763, 99.9748, 99.94938
182466.19600000003, 284.0755223477654, 283.3996290921925, 283.5761804103623, 25.237889921965376, 25.393562675140043, 25.38080997616348, 7144.6944566578795, 7165.4991646958315, 7167.52188959928, 146.67109113970434, 4.608972239377181, 5.753813617707692, 7151.4137924175975, 7166.101512610702, 7160.380118953765, 0.9999994382848156, 0.999999693312286, 0.9999993146376929, 60.019521507376, 60.01962242190664, 60.018048799538604, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 600], 5500.0, [], 774.6636, 3.529489, 2734.674, 799.9441, 3.435859, 2748.22, 600.2699, 4.577995, 2747.8, 607.1342, 4.51983, 2745.203, 799.37, 6.878912, 5495.605, 591.0464, 9.286785, 5490.522, 99.48775, 100.0, 100.0, 99.92176, 100.0, 99.89808
