TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
182786.13304000002, 284.0918060393999, 283.47302884773086, 283.4382529453762, 25.279230470945176, 25.416062743928098, 25.382993202587734, 7144.6945270302385, 7172.898586913866, 7168.603191037473, 141.23625961853486, 0.1599199948636283, 3.963300011971569, 7145.838703657786, 7173.053870461667, 7172.624852402492, 0.9999996416263809, 0.9999993995619115, 0.9999995983351689, 60.01387214781882, 60.01540618015817, 60.017519076466556, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.1498, 3.507895, 2740.024, 793.6016, 3.461463, 2747.197, 593.9222, 4.623829, 2746.506, 606.9012, 4.524243, 2745.848, 794.2198, 6.917629, 5494.123, 820.9529, 6.66652, 5473.332, 99.72193, 99.9776, 99.95648, 99.93673, 99.97876, 99.58483
182788.42444, 283.97586339817127, 283.4076333928644, 283.54862397623, 25.226805446254698, 25.408675588267155, 25.38202894979228, 7139.9733481358, 7164.56223455413, 7161.7363016759155, 136.85918855408954, 4.7914326030929715, 4.3641281724085275, 7142.458035421859, 7170.260963638875, 7167.589310410581, 0.999999668984235, 0.9999993894663923, 0.9999999799096021, 60.010234388912636, 60.006906240754375, 60.01084065179415, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 787.3403, 3.485586, 2744.251, 787.3369, 3.485224, 2744.251, 587.6328, 4.665614, 2741.634, 600.4154, 4.577012, 2747.95, 787.9824, 6.965659, 5488.843, 827.1359, 6.598766, 5455.123, 99.87651, 99.87441, 99.78122, 100.0, 99.88362, 99.267
182790.77084, 284.0374247244613, 283.4207780946018, 283.5403013698679, 25.284285680197975, 25.432250812213077, 25.40272632670373, 7145.869468221382, 7174.536282627854, 7172.913500287034, 141.09847080247982, 7.011061180329989, 6.842967041396832, 7154.720134385537, 7180.282382335051, 7170.835712203621, 0.9999999060546976, 0.9999998253717395, 0.9999995129867112, 60.0006040695992, 60.001272399918925, 60.00198669144083, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 780.933, 3.508252, 2740.239, 793.6016, 3.461463, 2747.145, 594.0581, 4.623093, 2746.455, 606.9206, 4.524795, 2745.959, 794.2198, 6.917446, 5493.962, 820.9728, 6.665788, 5472.586, 99.72228, 99.97974, 99.95448, 99.93442, 99.97576, 99.59001
182793.20272, 283.99832848607707, 283.366013770194, 283.49889882191735, 25.297094460773007, 25.39755627439002, 25.424722705442953, 7147.326628592962, 7180.668903639754, 7181.547654851405, 142.09545645041908, 4.300059050458458, 6.159101329338, 7154.276660982295, 7176.992126293552, 7179.716072862798, 0.9999997801802268, 0.9999999703064454, 0.9999999793487396, 59.998541135217614, 59.99701110982003, 59.9992268099695, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 787.3403, 3.485586, 2744.362, 793.6016, 3.461463, 2747.141, 593.9999, 4.623277, 2746.509, 606.843, 4.524978, 2745.96, 794.2007, 6.917446, 5494.123, 820.8137, 6.667802, 5475.046, 99.88626, 99.97957, 99.95439, 99.93268, 99.97668, 99.60043
182795.56004, 284.00001125604314, 283.54030843311796, 283.6475736630262, 25.27722259902748, 25.420493612993063, 25.380673403790645, 7150.078580103948, 7171.463088928271, 7174.784777999586, 137.86551933527198, 1.8610694326944213, 5.422080204223903, 7149.500435392489, 7176.687658402315, 7173.585432454773, 0.999999998388913, 0.9999999626424106, 0.9999997964778596, 59.99906630586355, 60.00099407343005, 60.00161734460714, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 793.5701, 3.461672, 2747.023, 799.9246, 3.435307, 2748.17, 600.2893, 4.577259, 2748.024, 612.183, 4.477541, 2742.33, 798.34, 6.883478, 5495.251, 821.0324, 6.672197, 5474.869, 99.98348, 100.0, 100.0, 99.7821, 100.0, 99.60982
182797.95888000002, 283.99763055269653, 283.3693389529043, 283.553612054976, 25.245279985168338, 25.422121741956133, 25.411152637600473, 7147.481590378646, 7175.120740274305, 7175.291594841455, 143.79553038613903, 6.7851129944538116, 6.417100406971144, 7151.239851867074, 7175.099606473881, 7170.9331543625685, 0.9999998674092963, 0.9999997993116517, 0.9999997731505341, 60.003873983362645, 60.00246409676035, 59.997511223149694, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 787.3797, 3.485943, 2744.424, 793.6016, 3.461831, 2747.029, 593.9999, 4.623461, 2746.449, 606.8818, 4.525714, 2745.737, 794.2198, 6.917264, 5494.128, 820.8137, 6.667253, 5472.587, 99.87842, 99.97551, 99.95457, 99.93867, 99.97379, 99.59323
182800.33304000003, 284.00364976874897, 283.35800001443437, 283.57736849800864, 25.261693722930918, 25.364993236344585, 25.36843248466059, 7135.140277308465, 7158.004351674243, 7163.728943857912, 145.05326611259943, 5.376099943925965, 4.260973771700776, 7139.820034488447, 7167.047729304518, 7160.174011530221, 0.9999999610396132, 0.9999996846753464, 0.999999965920488, 59.99541228757684, 60.00022068928407, 60.0023144375324, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 783.279, 3.500934, 2741.518, 788.3875, 3.483198, 2744.68, 587.8851, 4.66451, 2741.744, 600.4736, 4.576276, 2748.006, 787.9824, 6.965477, 5488.902, 826.8774, 6.595836, 5454.606, 99.77159, 99.89003, 99.78316, 100.0, 99.88168, 99.25761
182802.7122, 283.8864369677394, 283.4287912866733, 283.55019943399805, 25.263067402665826, 25.43451483125983, 25.404854704488873, 7146.39582984515, 7176.000383294711, 7172.727696173112, 139.9122425935584, 6.869824447529027, 2.080723150610652, 7150.0302358567005, 7173.110418143536, 7170.746151205904, 0.9999998508405494, 0.9999999102138619, 0.9999995944408829, 59.99232652217146, 59.99474690104449, 59.98962962817894, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 787.3206, 3.485586, 2744.429, 793.5822, 3.461278, 2747.314, 594.0193, 4.622909, 2746.513, 606.8624, 4.525162, 2745.794, 794.2198, 6.917446, 5494.013, 820.7739, 6.668351, 5473.163, 99.88034, 99.97551, 99.95452, 99.93862, 99.97472, 99.59208
182805.13764, 283.99021369567396, 283.5070030518099, 283.5519318825757, 25.292130292155054, 25.42146526960744, 25.41476624971778, 7143.139486996787, 7179.0791241065535, 7176.091953570541, 141.8664299100442, 6.900363264266161, 3.9403907828938145, 7152.640298685814, 7168.646092857971, 7178.151497254867, 0.9999998591189393, 0.9999999480911906, 0.9999995614658712, 59.991536574315035, 59.992885344708846, 59.99453418604909, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.1104, 3.507895, 2740.229, 793.6016, 3.461647, 2747.144, 594.0193, 4.623461, 2746.51, 606.94, 4.524611, 2746.069, 794.2198, 6.917446, 5493.963, 820.9131, 6.667802, 5472.704, 99.73012, 99.98149, 99.95466, 99.93055, 99.9748, 99.58693
182807.4878, 283.80883481587296, 283.50026424335095, 283.55865856626633, 25.291652571555353, 25.444665989028138, 25.381708334227444, 7147.7339389674635, 7175.601183353135, 7173.743564844222, 144.36608911875283, -1.6021294972806572, 2.734401393763619, 7148.213288127427, 7175.382961337278, 7172.645568588072, 0.999999937846153, 0.9999998967651575, 0.9999999863446798, 59.9880879429195, 59.99123944028044, 59.99436615739236, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 774.7228, 3.529489, 2733.617, 799.8663, 3.435859, 2748.164, 600.2893, 4.577627, 2748.024, 612.7656, 4.470371, 2740.169, 800.4954, 6.865215, 5495.57, 814.7698, 6.727316, 5482.91, 99.50778, 100.0, 100.0, 99.72585, 100.0, 99.77265
182809.93584000002, 283.90784436682543, 283.3181936220833, 283.54795238096585, 25.291922647059575, 25.429297624403212, 25.421274050295906, 7142.898529472646, 7178.693766093591, 7176.0792210054215, 150.72128415892348, 4.080949229972475, 4.1133093109635865, 7149.346088643514, 7173.674719186807, 7176.262850677734, 0.9999992185462199, 0.9999998622403856, 0.999999785350815, 59.99246719533678, 59.992951828822605, 59.99162163187433, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 780.9921, 3.50843, 2740.019, 793.6016, 3.461463, 2747.086, 594.0969, 4.623093, 2746.506, 606.7653, 4.524611, 2745.845, 794.2198, 6.917446, 5494.127, 816.3206, 6.722738, 5484.396, 99.72666, 99.98166, 99.95648, 99.93055, 99.97668, 99.79968
182812.26692000002, 284.0740817387437, 283.40700184390795, 283.5856545041582, 25.24304000845851, 25.40075549575288, 25.385713554141653, 7141.359638266509, 7173.14927569002, 7173.364698850798, 141.52356451414698, 4.527433869335027, 7.014280996461366, 7151.246626310642, 7169.921213929928, 7174.187848510779, 0.9999995173966381, 0.9999996053976958, 0.9999999501623728, 59.997624362884395, 59.99194494410227, 59.9969502881579, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 782.3918, 3.50147, 2741.505, 790.5471, 3.473067, 2744.827, 590.3505, 4.652729, 2743.313, 601.231, 4.570393, 2747.895, 788.1541, 6.965477, 5488.955, 808.1096, 6.796535, 5492.351, 99.79593, 99.93595, 99.84026, 100.0, 99.88264, 99.94655
182814.58604000002, 283.9517060306683, 283.3573608831696, 283.50024587630656, 25.2445670292921, 25.415967166895186, 25.403080570117805, 7139.36763904066, 7174.535836479437, 7168.2903439571255, 138.79090013804034, 1.1128859376526634, 2.9916464158213785, 7133.252664364851, 7172.427711312113, 7171.393512456445, 0.9999999472787288, 0.9999994497098436, 0.9999997604376956, 60.00060940766193, 59.997536032048615, 60.0005971443235, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 782.6087, 3.50379, 2740.314, 793.2514, 3.462015, 2747.091, 594.0775, 4.623093, 2746.565, 606.8624, 4.524059, 2745.954, 794.2389, 6.917446, 5494.181, 814.2728, 6.736472, 5484.435, 99.7473, 99.97778, 99.95457, 99.93638, 99.9787, 99.80039
182816.97340000002, 284.0723879260905, 283.4190714942626, 283.63008467520035, 25.235192182318148, 25.41428601471265, 25.39070298402988, 7137.823181020731, 7164.385555747634, 7169.501111301458, 140.01001328235543, 5.127080660781303, 2.762123429142548, 7137.313731790346, 7165.834128382332, 7173.179163477552, 0.9999996243758996, 0.9999996210537039, 0.9999992535776355, 60.00707674260565, 60.002953997723985, 60.00372652675099, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.1498, 3.508073, 2740.066, 793.621, 3.461463, 2747.199, 593.9999, 4.623645, 2746.452, 606.8624, 4.525162, 2745.905, 794.2389, 6.917629, 5493.959, 814.5511, 6.733542, 5484.669, 99.72784, 99.9817, 99.95857, 99.92626, 99.97772, 99.80153
182819.28920000003, 284.0401294322136, 283.411222373254, 283.5841115275185, 25.24836188611386, 25.424447112978353, 25.389422308974435, 7147.159244901975, 7170.826634888717, 7169.774428154464, 142.02804346208632, -1.684018323746841, 3.8789809588252524, 7150.1113949109385, 7170.753505703598, 7172.310413452178, 0.9999998547752438, 0.9999998238176201, 0.9999999994356763, 60.009611445804445, 60.01478682945784, 60.010703718933094, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 774.7031, 3.529489, 2734.262, 799.8663, 3.436044, 2748.049, 600.3475, 4.577443, 2748.02, 612.8433, 4.470371, 2740.165, 800.5145, 6.865215, 5495.771, 820.7938, 6.667985, 5472.759, 99.47836, 100.0, 100.0, 99.72569, 100.0, 99.58793
182821.6106, 283.9635643219509, 283.3451272491981, 283.583739452387, 25.26777094855668, 25.441975977706605, 25.39808118060408, 7149.498386688614, 7172.849219398351, 7181.543540935375, 147.3193900995425, 6.297386250820182, 3.7381666323597074, 7135.422521910708, 7170.379930777804, 7169.824173592969, 0.999999657043275, 0.9999996701599297, 0.9999996707885144, 60.01050457839235, 60.01035115485342, 60.013953117093116, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.0513, 3.50843, 2740.244, 793.6016, 3.461463, 2747.085, 593.9611, 4.623277, 2746.455, 606.8235, 4.524427, 2745.958, 794.2007, 6.917264, 5493.905, 814.7101, 6.730612, 5483.993, 99.72438, 99.9838, 99.95652, 99.92845, 99.97272, 99.79956
182823.95380000002, 283.8318927240763, 283.2923525924297, 283.5193538215584, 25.263339942547564, 25.394027458513467, 25.38450662695488, 7131.071980964477, 7170.355403694739, 7171.080986792778, 141.688159736005, 6.750932250633014, 3.5864027913467, 7146.995399208379, 7164.300948699525, 7166.604292564408, 0.9999999346274127, 0.9999994006533238, 0.9999997961663786, 60.012443170070206, 60.01162410241502, 60.00945921766292, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.0513, 3.50843, 2740.291, 793.621, 3.461831, 2747.086, 594.0193, 4.624013, 2746.51, 606.8624, 4.528288, 2746.61, 793.0944, 6.931508, 5492.662, 823.3386, 6.63191, 5463.551, 99.73395, 99.98572, 99.95244, 99.95364, 99.95011, 99.44323
182826.30008000002, 283.9952590976501, 283.4647470182563, 283.6443235590878, 25.27388654542833, 25.427113662059867, 25.401340031287596, 7146.704311783491, 7176.140514386133, 7171.5928765578965, 143.05937643058644, 2.3640047762019094, 4.69710245663282, 7141.418638781058, 7176.088136438122, 7173.580848702161, 0.999999975316141, 0.9999990550285451, 0.9999999814909903, 60.00865652379792, 60.007964689349585, 60.00671404910054, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 787.36, 3.485586, 2744.18, 787.5315, 3.482093, 2745.247, 589.3216, 4.651809, 2744.099, 603.8913, 4.549432, 2747.009, 792.2361, 6.928221, 5493.835, 821.2312, 6.662858, 5472.703, 99.88434, 99.87995, 99.85459, 99.97935, 99.96701, 99.58588
182828.59856, 284.02068985538745, 283.45581493486026, 283.64935514234554, 25.27346550587631, 25.428659233715475, 25.413488722245173, 7128.570176533493, 7171.660564019493, 7171.207915833102, 143.15980751079417, 3.659098203900612, 4.1174560389931685, 7147.913273199048, 7174.888779742926, 7167.605340807524, 0.9999995947147592, 0.9999996970455497, 0.9999998176618367, 60.00615418219595, 60.002650111557294, 60.00213411917402, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.1301, 3.508609, 2740.066, 793.621, 3.461831, 2747.145, 593.9611, 4.623645, 2746.455, 606.8818, 4.524611, 2745.908, 794.2007, 6.917264, 5494.128, 820.7938, 6.667802, 5472.418, 99.72838, 99.97974, 99.95679, 99.93654, 99.97578, 99.59007
182830.92796, 283.8096459166891, 283.4016055560347, 283.62607056107606, 25.262114604764133, 25.42755944273664, 25.40942355953442, 7148.019692822211, 7175.009399675606, 7171.6430127861395, 146.29990159579256, -2.117100654026217, 1.8103989367577924, 7141.075350644921, 7175.4520036690465, 7174.982057647142, 0.9999997641015158, 0.9999999786081708, 0.9999995188723825, 59.997913132933995, 59.999268389318246, 60.00137975700825, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 776.3197, 3.524849, 2735.042, 799.5161, 3.436412, 2748.106, 600.2893, 4.577627, 2747.969, 612.8821, 4.470187, 2740.28, 800.4954, 6.865215, 5495.655, 814.5313, 6.735007, 5484.958, 99.53924, 100.0, 100.0, 99.72988, 100.0, 99.81725
182833.30284000002, 283.95224588818854, 283.4092974610927, 283.6068632766916, 25.283203125, 25.42006694739115, 25.400305513549554, 7140.429911215821, 7170.63442918, 7171.022341963391, 139.79569973164735, 8.924948906514373, 4.734716079104146, 7150.3627156686625, 7169.102108245203, 7175.836778351645, 0.9999996065938661, 0.9999998628661304, 0.9999996632420195, 60.00102426103796, 60.00010582786152, 60.00296530127769, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 780.9527, 3.50843, 2739.904, 793.6016, 3.461463, 2747.085, 593.9222, 4.623277, 2746.4, 606.843, 4.524978, 2745.852, 794.2389, 6.917446, 5494.016, 820.8336, 6.666886, 5472.642, 99.71619, 99.97756, 99.95244, 99.93268, 99.97475, 99.59218
182835.61496, 283.932467168111, 283.4879475610092, 283.62881772467426, 25.280706819468246, 25.392313129352996, 25.36964274919869, 7141.577522908754, 7170.45277909836, 7177.246417593251, 147.1946863672622, 4.415422953765528, 2.238440635067491, 7141.315135530937, 7171.40030661823, 7170.463218620583, 0.9999986334194161, 0.999999628091312, 0.9999997391808418, 60.00152488407907, 60.00406649893802, 60.00770460364378, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.0907, 3.508252, 2739.836, 793.6016, 3.461647, 2747.141, 594.0581, 4.623461, 2746.457, 606.9206, 4.524059, 2745.848, 794.2389, 6.917264, 5494.183, 814.6505, 6.733725, 5485.588, 99.71846, 99.97957, 99.9547, 99.93458, 99.97578, 99.80251
182837.93808000002, 284.1376603910334, 283.52115971956664, 283.6691019631312, 25.242161721559075, 25.421717541845332, 25.37674444055993, 7148.6024842771885, 7171.682951341336, 7176.238322873088, 140.6979850874386, 6.488476343756247, 6.373880336586353, 7147.388454282953, 7171.795997539329, 7170.003850806817, 0.9999997866856962, 0.9999993881094509, 0.9999998878998261, 60.00431916251629, 60.00639505440229, 60.00202288238562, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 787.3206, 3.485586, 2744.419, 787.2591, 3.485961, 2744.638, 587.6133, 4.665614, 2741.687, 600.5513, 4.575541, 2747.894, 788.0015, 6.965477, 5489.011, 808.4874, 6.788478, 5491.636, 99.87633, 99.88848, 99.78116, 100.0, 99.88367, 99.93143
182840.26404, 283.92601879031474, 283.4138224174037, 283.5465405727539, 25.259225413492928, 25.396399513319356, 25.372265548603863, 7135.878282777876, 7172.626425974325, 7170.279656985547, 146.96180090430153, 2.67770083099947, 0.13228029512356443, 7140.809928312397, 7166.210168295782, 7169.860180062803, 0.9999998128778099, 0.9999997857335013, 0.9999995105875717, 60.000174922985785, 60.002349946809694, 60.002231103902496, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 780.8738, 3.50843, 2739.914, 793.621, 3.461647, 2747.142, 593.9805, 4.623645, 2746.511, 606.94, 4.525162, 2745.958, 794.258, 6.917446, 5494.125, 814.6505, 6.733908, 5484.382, 99.72002, 99.97953, 99.95465, 99.93654, 99.97674, 99.81618
182842.57332000002, 284.01372207480085, 283.5324949583851, 283.5330063513114, 25.263618849620165, 25.412976694115958, 25.38726474534634, 7142.1808007427235, 7167.835960502061, 7168.697431709623, 145.74318622527107, 1.361653155696274, 4.423502581976209, 7142.302531608464, 7170.888713294116, 7171.223997571489, 0.9999999973468221, 0.9999999967466904, 0.9999998380186275, 60.01063957671154, 60.010052309190506, 60.00740459271376, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 780.9921, 3.508073, 2739.403, 793.7961, 3.4587, 2747.431, 595.7664, 4.611312, 2747.571, 609.4839, 4.496847, 2742.393, 798.5307, 6.877086, 5495.782, 819.8992, 6.670549, 5473.501, 99.73011, 99.99013, 99.99133, 99.82968, 100.0, 99.60143
182844.88280000002, 283.8061418155043, 283.3296557318677, 283.58359457701397, 25.25903823998055, 25.424556865037463, 25.418937661120967, 7145.297842215088, 7168.64725078392, 7161.937780464704, 143.01871118964118, -2.476473167628228, 0.18886102061151178, 7146.367225786271, 7170.17162598883, 7165.500136315674, 0.9999999724952574, 0.9999999638998974, 0.9999997714917329, 60.00795117184003, 60.01018401769364, 60.01206058374005, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 777.2463, 3.519674, 2737.738, 796.0724, 3.451885, 2747.63, 595.4752, 4.617203, 2746.45, 606.9012, 4.524978, 2745.731, 794.2198, 6.917446, 5494.13, 809.4019, 6.756615, 5487.111, 99.63738, 100.0, 99.96476, 99.93846, 99.97879, 99.84909
182847.16328, 283.79569014327274, 283.4577752613961, 283.5981408654142, 25.27394905339098, 25.432577997288842, 25.419977434986432, 7138.058479653135, 7170.627853159354, 7169.596838495441, 140.450155840761, 5.332667922064957, 4.2244848595649955, 7141.7401015167925, 7175.8831216631825, 7174.78920208284, 0.9999998656172537, 0.9999992818148954, 0.9999995398847396, 60.01745882826744, 60.00875287797298, 60.01120678653061, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.0118, 3.50843, 2739.856, 793.6016, 3.461647, 2747.198, 594.0581, 4.623277, 2746.621, 606.94, 4.523875, 2745.733, 794.2389, 6.917446, 5494.181, 820.8336, 6.666886, 5472.699, 99.73048, 99.9838, 99.94853, 99.9427, 99.97679, 99.58788
182849.53392000002, 283.9836149055982, 283.44669886490493, 283.60542815572927, 25.23273478040183, 25.403657379747376, 25.37273290682303, 7131.911783166003, 7170.339294709967, 7160.734617599501, 145.86716857607234, 4.729922741199516, 0.6398951609628512, 7142.623282047085, 7163.410164460001, 7168.260934835748, 0.9999997002820977, 0.9999994798003056, 0.9999996958305394, 60.01002350853183, 60.00871652838839, 60.00976307221497, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 787.3008, 3.486122, 2744.146, 787.3174, 3.485408, 2744.868, 587.6133, 4.665614, 2741.69, 600.4542, 4.576644, 2748.17, 788.0015, 6.965659, 5489.008, 827.1359, 6.595469, 5455.24, 99.88469, 99.89685, 99.78121, 100.0, 99.88362, 99.26914
182851.87232000002, 283.9113560806828, 283.42772108408604, 283.62665078232084, 25.25170796821407, 25.42783999433938, 25.40758316652514, 7143.305326320135, 7176.608137435249, 7170.767378522851, 143.55083943785576, 5.207254893457048, 3.421553228095263, 7146.839079362539, 7177.00626321133, 7175.977975000097, 0.9999995445462425, 0.9999991897374279, 0.999999566566019, 60.01122319922646, 60.00800817125314, 60.00867327883685, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.0316, 3.508073, 2740.071, 793.621, 3.461463, 2747.086, 593.9417, 4.623277, 2746.454, 606.8235, 4.524611, 2746.13, 794.2198, 6.917446, 5494.295, 820.8535, 6.665788, 5473.047, 99.71236, 99.9776, 99.95652, 99.9325, 99.97983, 99.58164
182854.26816, 284.0593964561406, 283.46278169337626, 283.5804571393923, 25.260164268779548, 25.43443415768834, 25.39992722525271, 7154.610643287703, 7174.537266428691, 7175.111894789252, 139.92393436884538, 6.699223500833796, 5.6058052174253135, 7141.735883402934, 7170.224816909367, 7169.881496395087, 0.9999984257330126, 0.9999999137118482, 0.9999998665025572, 60.00902718871428, 60.01233551257361, 60.01135405608421, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.1104, 3.508073, 2739.914, 793.5627, 3.461647, 2747.029, 593.9805, 4.623645, 2746.453, 606.7847, 4.524795, 2745.683, 794.2389, 6.917264, 5494.307, 820.6746, 6.672746, 5475.731, 99.71428, 99.9797, 99.95453, 99.94062, 99.97867, 99.62127
182856.61004000003, 284.1877004347112, 283.6431708536047, 283.68737801034223, 25.258018459774718, 25.40984681488621, 25.393448247203448, 7144.325760969288, 7173.1375091971895, 7173.728661617448, 139.36159807708884, -2.229028933468271, 5.06182588115098, 7132.072759305064, 7173.479294637974, 7175.808792956453, 0.9999999284085178, 0.9999999986570679, 0.9999998440233372, 60.01842026634213, 60.01437025820627, 60.01564559653498, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 774.6242, 3.527883, 2734.052, 799.8663, 3.435491, 2748.048, 599.9205, 4.580573, 2748.02, 611.4645, 4.487287, 2742.907, 797.6533, 6.892791, 5495.22, 820.6547, 6.6689, 5474.472, 99.48201, 100.0, 100.0, 99.79852, 99.99712, 99.61708
182858.9254, 283.9568720159808, 283.44971847695155, 283.5822910988804, 25.265103046355062, 25.40453325080839, 25.395112401124315, 7150.48021094103, 7169.125636077749, 7173.582763466862, 138.48480384753793, 6.4573615672763935, 3.1992601250872212, 7141.123932552924, 7177.091382054696, 7175.035586827173, 0.9999996519463882, 0.9999995038208305, 0.9999993462946963, 60.014927690118895, 60.015539423860005, 60.01444301368527, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.0118, 3.50843, 2740.014, 793.6016, 3.461463, 2747.252, 594.0193, 4.623645, 2746.563, 606.843, 4.524795, 2745.853, 794.2198, 6.917446, 5494.18, 820.8535, 6.666154, 5472.873, 99.72019, 99.9817, 99.95248, 99.93657, 99.97772, 99.58269
182861.21444, 284.00456467841974, 283.39676825296647, 283.5793741917419, 25.236760383979973, 25.401058518231604, 25.363944793016337, 7138.4335437536365, 7172.234107562375, 7166.387639942814, 140.6586080052566, 4.850022411391592, 3.054975579908387, 7133.570141367624, 7170.983604813148, 7168.484160748431, 0.999999962899479, 0.9999985261702498, 0.9999999025960561, 60.02049219533909, 60.01327356408545, 60.01960849442263, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 784.5605, 3.496116, 2743.581, 789.1657, 3.481724, 2744.956, 588.254, 4.661748, 2741.857, 600.4542, 4.575541, 2748.002, 788.0015, 6.965477, 5488.843, 827.1757, 6.596934, 5455.641, 99.83669, 99.88745, 99.78729, 100.0, 99.88062, 99.28689
182863.57888000002, 283.9145146512215, 283.4071399448869, 283.75192011380983, 25.24593696622286, 25.409007404930442, 25.407358201691693, 7149.204670904476, 7167.150974759573, 7168.381464926091, 137.33680884257137, 7.456248190859242, 6.149705685973231, 7137.390136619668, 7177.2357406891215, 7175.268487444612, 0.99999992687944, 0.999999362600891, 0.9999996478512456, 60.01521804859298, 60.01896629929877, 60.016932801292135, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.2287, 3.507895, 2740.454, 793.6016, 3.461831, 2747.141, 594.0581, 4.623093, 2746.452, 606.9206, 4.525714, 2746.012, 794.2198, 6.917446, 5494.072, 820.8336, 6.667069, 5472.873, 99.72402, 99.97957, 99.95461, 99.93851, 99.97576, 99.59
182865.92148000002, 283.97503665225645, 283.47249776662863, 283.5836244399103, 25.277715553799805, 25.431272817673175, 25.40535257309923, 7145.81493813935, 7168.555925549104, 7176.358347647386, 141.07440356207235, 3.0286697118767734, 0.3337400491607241, 7152.466490175683, 7178.306743377355, 7175.22368969375, 0.9999999855050812, 0.9999993727247812, 0.9999998958448918, 60.01203023027476, 60.01189184063397, 60.01079327017066, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 787.3403, 3.485765, 2744.582, 793.6016, 3.461647, 2747.085, 594.0387, 4.623277, 2746.511, 606.8235, 4.524795, 2745.848, 794.2389, 6.917264, 5493.902, 820.8932, 6.666886, 5472.531, 99.88644, 99.98363, 99.95474, 99.93851, 99.97876, 99.58378
182868.25516, 283.8381942613527, 283.3835963900202, 283.57509441964373, 25.252678188548426, 25.4122289329779, 25.377777206016244, 7149.817234504443, 7169.857475445957, 7168.914383707869, 142.81313424063023, -4.711517904770972, -2.361880992384158, 7143.3965459395395, 7164.830497861916, 7175.15968852967, 0.9999999232865004, 0.9999997262893521, 0.999999999051944, 60.00955841679304, 60.012224761543685, 60.00897249593144, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 793.6293, 3.461672, 2747.186, 799.9052, 3.435675, 2748.496, 600.3669, 4.577443, 2748.133, 612.9016, 4.470738, 2740.276, 800.5336, 6.865032, 5495.824, 814.5511, 6.733725, 5488.634, 99.98941, 100.0, 100.0, 99.73165, 100.0, 99.81103
182870.59812, 283.9143856648535, 283.3735311677926, 283.5256372798306, 25.301832459076216, 25.404736245022523, 25.42402033789234, 7151.301676303689, 7176.518173620287, 7182.329771419394, 136.49591862446343, 7.9992321926010845, 2.711208711727977, 7142.654760714685, 7183.260188981651, 7182.036441313475, 0.9999999098368442, 0.999999613170715, 0.999999981153526, 60.006143858994456, 60.007886740650214, 60.00422618736881, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 787.3403, 3.4863, 2744.462, 793.6016, 3.461831, 2747.256, 593.9999, 4.623461, 2746.449, 606.8818, 4.525346, 2745.795, 794.2389, 6.917264, 5493.963, 818.8654, 6.688861, 5477.839, 99.89844, 99.97974, 99.95249, 99.9306, 99.97775, 99.68037
182872.96492000003, 283.80011175689754, 283.4598169257584, 283.59345239040425, 25.274843285920905, 25.424130900616024, 25.37323662075637, 7128.967296172584, 7178.250619722411, 7173.041958941841, 141.6937272563456, 7.840351071256009, 5.677043802883418, 7138.537214742304, 7173.784018886567, 7170.057490337234, 0.9999999210781901, 0.9999982822726282, 0.9999997724398462, 60.006809670195516, 60.007969750049114, 60.003548665314696, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 787.2417, 3.485586, 2744.701, 793.5822, 3.461647, 2747.149, 593.6505, 4.628247, 2745.669, 604.9788, 4.540606, 2747.424, 790.9962, 6.947397, 5490.915, 809.0838, 6.791774, 5492.866, 99.88053, 99.97986, 99.92603, 99.97739, 99.92166, 99.93417
182875.33348, 284.0151241063236, 283.4971890587694, 283.6612896153744, 25.268369352241514, 25.4097357325903, 25.386938138460806, 7143.52138519015, 7169.912778220547, 7176.020338855482, 139.12730031330125, 9.939177119383203, 7.542361262817394, 7144.9279923698905, 7176.342643402181, 7171.8565792891495, 0.9999999969407205, 0.9999997762419481, 0.9999999959186386, 59.998329671466195, 59.99644973898843, 59.99814073194869, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 782.6284, 3.501827, 2742.475, 790.6638, 3.472699, 2746.374, 592.5439, 4.629536, 2746.399, 606.5711, 4.524427, 2746.126, 794.2389, 6.917264, 5494.238, 814.4716, 6.734641, 5484.898, 99.79379, 99.9628, 99.94013, 99.94264, 99.97682, 99.80883
182877.59816000002, 283.9839723523839, 283.4691612788209, 283.69299294952145, 25.260523059791332, 25.38394347090217, 25.38160917577015, 7139.508407106884, 7174.221973825642, 7168.9030016433335, 139.71377103763052, 6.465657112593817, 4.040361685156768, 7133.379383207871, 7170.654322492246, 7171.722197324088, 0.9999997270142947, 0.9999989233696535, 0.9999999115089657, 59.99733874150001, 59.997909807646664, 59.998711488830644, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.6033, 3.50611, 2740.435, 793.621, 3.461647, 2747.198, 593.9999, 4.623829, 2746.507, 606.9012, 4.524795, 2746.127, 794.2389, 6.917446, 5494.181, 814.2927, 6.733542, 5484.725, 99.73551, 99.98166, 99.95652, 99.9346, 99.97775, 99.81822
182879.93148000003, 283.8581418230949, 283.41766752361497, 283.7028306246364, 25.246854217894704, 25.40417413571184, 25.388342863372547, 7136.724621391878, 7169.724730563622, 7172.945270183061, 143.8005792064348, 0.7933675473623225, 0.6134398174581293, 7137.223428205239, 7170.145991119812, 7163.135033983183, 0.9999999998774866, 0.9999999957499429, 0.9999999959811487, 60.00019638868596, 60.00066980665769, 59.99905442684381, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 774.8214, 3.527883, 2733.938, 799.8663, 3.435859, 2748.272, 600.3087, 4.577075, 2748.021, 612.921, 4.470922, 2740.329, 800.5336, 6.86558, 5495.818, 820.8336, 6.667069, 5472.872, 99.50827, 100.0, 100.0, 99.7278, 100.0, 99.58998
182882.2102, 283.86362901134106, 283.3665822061484, 283.49506834070064, 25.25198707457314, 25.38919595071396, 25.411495610328558, 7138.310956628751, 7174.489266953607, 7168.523101058618, 140.82541822964686, 3.7420094212061485, 3.5767842649543127, 7139.1968476780485, 7170.195281944607, 7165.749947360721, 0.9999999806592617, 0.9999998630987776, 0.999999987398817, 59.99924663252777, 59.996965489872245, 59.997190227027076, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.1498, 3.507716, 2740.234, 793.6016, 3.461463, 2747.198, 594.0193, 4.623645, 2746.452, 606.94, 4.524611, 2746.07, 794.2198, 6.917629, 5494.125, 814.6505, 6.733542, 5484.553, 99.7282, 99.9817, 99.95452, 99.93444, 99.97674, 99.81622
182884.57888000002, 283.9163585452539, 283.4218089545627, 283.49712184676224, 25.27565605885535, 25.381047822400188, 25.391019225361273, 7139.693408988986, 7171.798076797796, 7164.9338677915775, 137.20944075437728, 9.756909534952683, 2.9794468568079537, 7137.872402152382, 7171.695041561123, 7168.371968498847, 0.9999994913141763, 0.9999999255579652, 0.9999995582336242, 59.9962289686221, 59.997899626031504, 59.99983293295199, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.0316, 3.507716, 2740.454, 793.6016, 3.461647, 2747.145, 593.9417, 4.623829, 2746.561, 606.8235, 4.524978, 2745.901, 794.2007, 6.917446, 5494.124, 820.8336, 6.667802, 5472.761, 99.7362, 99.98166, 99.95657, 99.94267, 99.97676, 99.58796
182886.99624, 283.93245568099127, 283.44010982973197, 283.53658002167583, 25.27673027132399, 25.37976877379995, 25.40191913304403, 7146.305868794753, 7172.894132167673, 7178.834296240503, 139.97151625387448, 9.424874918405294, 4.280272752924702, 7151.3193186239005, 7167.31028534223, 7177.46793255278, 0.9999996767316423, 0.99999984857715, 0.9999997907618654, 59.99571411844634, 59.9959231723655, 59.99940603450744, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 787.3008, 3.485586, 2744.691, 787.4147, 3.485961, 2744.314, 587.6133, 4.66543, 2741.748, 600.8814, 4.569841, 2747.748, 789.8517, 6.948675, 5491.672, 823.7164, 6.635207, 5466.584, 99.87843, 99.87672, 99.7853, 100.0, 99.92346, 99.47556
182889.32400000002, 284.01478160752447, 283.35037133842275, 283.59602231463094, 25.285998599858974, 25.39206595220095, 25.39607805823144, 7142.779035811424, 7171.847932238106, 7172.47183930899, 140.72960761021704, 7.948489721275109, 10.475176699421354, 7142.558337363204, 7169.345703741489, 7176.066144123268, 0.9999999615339225, 0.9999991887267596, 0.9999998704004763, 59.99389942136374, 59.996373674908604, 59.99330178227307, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.0513, 3.507538, 2740.444, 793.5822, 3.461463, 2747.203, 594.0193, 4.623277, 2746.563, 606.8235, 4.525346, 2746.012, 794.2007, 6.917811, 5494.07, 820.7938, 6.665421, 5472.99, 99.71392, 99.98183, 99.96061, 99.93042, 99.97573, 99.59213
182891.71544000003, 283.85729014133466, 283.4319540236166, 283.64748933952893, 25.272426461186285, 25.419181165187585, 25.413604431996312, 7142.158385794061, 7178.2197392501785, 7174.431964044112, 142.16211743170845, 2.8834923775903007, 2.7109192050734237, 7144.391317044353, 7175.28117028735, 7177.588344546529, 0.9999996096406554, 0.9999999993528593, 0.9999999377473325, 59.99561547209485, 59.994172097594955, 59.99614413470123, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 778.5869, 3.518424, 2736.707, 797.5316, 3.443964, 2748.182, 599.6293, 4.58002, 2747.966, 612.9016, 4.47129, 2740.383, 800.5336, 6.865397, 5495.604, 814.571, 6.733725, 5485.297, 99.60419, 100.0, 100.0, 99.72372, 100.0, 99.80567
182894.01468000002, 283.8592261261874, 283.37503732917446, 283.61354427142874, 25.29424800509796, 25.41443084956449, 25.396364238302017, 7138.71787867761, 7168.271242438774, 7171.621108747445, 138.66185159072222, 3.8592221432922997, 6.460606833250949, 7143.09928499595, 7175.939182495819, 7181.709995169914, 0.9999998123443603, 0.999999360812988, 0.9999999769751383, 59.99090185560667, 59.98928382679364, 59.9906941666079, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 780.7753, 3.507716, 2740.344, 793.5822, 3.461831, 2747.257, 593.9805, 4.624198, 2746.451, 606.8235, 4.524243, 2746.127, 794.2198, 6.917629, 5494.065, 820.8535, 6.66652, 5472.994, 99.73221, 99.98999, 99.95448, 99.93467, 99.97679, 99.58691
182896.33184000003, 283.9560401769801, 283.3896464166731, 283.55641218565586, 25.25583221809332, 25.4193750733732, 25.425774128136787, 7144.125041965749, 7179.372576761429, 7174.2472658017805, 139.61786734635007, 1.5816150857972389, 3.51762940490471, 7154.334690178411, 7176.825116804995, 7171.192323584825, 0.9999999906050698, 0.9999996418198819, 0.9999999039541563, 59.99340624184212, 59.992011906566894, 59.991776077145246, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.1498, 3.508252, 2740.329, 793.5822, 3.461647, 2747.198, 593.9222, 4.623829, 2746.511, 606.8818, 4.524795, 2746.068, 794.2007, 6.917629, 5494.072, 814.571, 6.734824, 5485.014, 99.73167, 99.98589, 99.95665, 99.93442, 99.97576, 99.81094
182898.673, 283.97576405983006, 283.43109984989576, 283.5653951798524, 25.2582893196783, 25.412111739285397, 25.37696583654402, 7138.696315112608, 7168.04189835956, 7174.3940595173535, 139.30603636765946, 3.195619332821934, -0.5713573510229253, 7140.944280500761, 7168.765078822549, 7172.660390846478, 0.9999997887909219, 0.9999987646108914, 0.9999999716633075, 59.993716794754235, 59.99143063289183, 59.990020394733364, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 787.3403, 3.485765, 2744.524, 787.3174, 3.485777, 2744.593, 587.6522, 4.665062, 2741.805, 600.5125, 4.576092, 2747.949, 788.0015, 6.965659, 5489.067, 808.209, 6.795986, 5492.523, 99.88661, 99.88684, 99.78538, 100.0, 99.88469, 99.94454
182901.01336, 284.04608570175765, 283.5187683351686, 283.655706728089, 25.221962607152054, 25.39558775305566, 25.394324047896287, 7141.408346439673, 7163.1922986447335, 7173.393319343063, 141.31300986526605, 7.059131040611646, 0.9331316321404302, 7143.954473334211, 7173.464444036956, 7165.988980691107, 0.9999999777641301, 0.9999999285124093, 0.9999999994136559, 59.99354484974505, 59.99520144544709, 59.99210965201547, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 600 800 800], 5500.0, [], 781.071, 3.508073, 2739.794, 793.6016, 3.461831, 2747.37, 594.0775, 4.623277, 2746.513, 606.8624, 4.52553, 2745.906, 794.2389, 6.917264, 5494.073, 814.4716, 6.732993, 5484.897, 99.72803, 99.97974, 99.95674, 99.9407, 99.97578, 99.80258
