TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
183978.16892000003, 283.774661635109, 283.18238259168373, 283.2661039887147, 25.275445165590785, 25.446540451520903, 25.372730757340257, 7136.1174704505775, 7158.456699651698, 7159.428247333599, 138.01019722303909, -0.8565592677053928, 1.3543028922363192, 7133.276356652221, 7167.369524556361, 7161.460856825917, 0.9999999570756116, 0.9999999879327272, 0.9999998858686098, 59.97286213473911, 59.97577560252635, 59.97598977636159, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 782.1158, 3.505039, 2741.284, 788.4264, 3.481172, 2745.083, 587.5551, 4.665798, 2741.524, 781.6294, 3.50564, 2739.646, 600.7639, 9.154615, 5495.6, 807.2348, 6.785914, 5491.295, 99.76643, 99.89921, 99.77916, 99.69691, 100.0, 99.93557
183980.47832000002, 283.53617034749675, 283.0909292171282, 283.2587471644147, 25.291110396879667, 25.44984955199839, 25.415710827307187, 7144.633653897152, 7163.36183248761, 7165.931173691133, 142.27380963768348, -0.9460862721534795, 1.1561379421564197, 7144.462686433534, 7166.231184132888, 7166.146055394275, 0.9999993118689487, 0.9999999912027494, 0.9999999424348532, 59.97681805120418, 59.97951221847288, 59.97673266309158, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 775.6691, 3.52592, 2734.673, 794.6328, 3.4587, 2747.075, 582.7798, 4.694882, 2737.266, 777.8622, 3.51612, 2737.688, 598.4558, 9.182922, 5495.771, 813.5173, 6.738486, 5485.066, 99.5535, 99.98127, 99.59775, 99.62447, 100.0, 99.83594
183982.81832000002, 283.723686376158, 283.10035628630203, 283.23591694580745, 25.283281982581794, 25.462319457435157, 25.422752032306587, 7148.375720467935, 7173.426933737217, 7173.591289718863, 143.1202452593435, -0.46939968200967996, 2.60956797748986, 7140.535381089803, 7172.0599321974205, 7170.998928989553, 0.9999999959615691, 0.9999999909908077, 0.9999999794257806, 59.9815353131478, 59.98014377023519, 59.98295626212731, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.8596, 3.504504, 2740.677, 791.656, 3.46791, 2747.192, 587.5939, 4.666166, 2741.576, 775.4931, 3.5266, 2734.725, 601.0881, 9.142562, 5495.631, 814.4318, 6.736289, 5485.247, 99.77355, 99.9644, 99.77321, 99.51731, 100.0, 99.81813
183985.15772000002, 283.65418652410864, 283.11657095987016, 283.20280266684244, 25.290848196089545, 25.418412024861194, 25.41744021635209, 7139.71003462792, 7166.756736821926, 7167.243139322092, 138.6922940899999, 1.4282911776849687, -3.823000339577675, 7140.097405431402, 7170.12445655526, 7163.493389171106, 0.9999998253787137, 0.9999998257859967, 0.9999990963098754, 59.98912722845974, 59.98994215466047, 59.991996818515894, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 786.0785, 3.490048, 2744.266, 800.4305, 3.431254, 2748.049, 593.8445, 4.624382, 2746.235, 768.949, 3.546457, 2727.183, 607.3828, 9.039378, 5490.741, 820.6149, 6.669816, 5473.737, 99.86351, 100.0, 99.95253, 99.25323, 99.91709, 99.59727
183987.56736000002, 283.59182612499546, 283.09927129998675, 283.14985113151795, 25.30751037869518, 25.436368600770457, 25.42619665418677, 7141.816878802362, 7174.467543197394, 7174.2179726190025, 137.89476875138553, 3.8870049831643882, -3.030221680865907, 7146.577367895063, 7178.204470825998, 7174.152680641213, 0.9999999845379883, 0.9999999375618996, 0.9999999960542778, 59.99815409941204, 59.99908467837504, 60.00191430906469, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 782.0961, 3.504147, 2740.471, 794.7884, 3.456858, 2747.424, 587.5745, 4.665982, 2741.47, 775.2601, 3.526968, 2734.39, 601.1072, 9.142015, 5495.516, 814.2728, 6.737388, 5485.583, 99.75633, 99.98983, 99.77321, 99.53355, 100.0, 99.82336
183989.93644000002, 283.63825899271154, 283.0877123398464, 283.1945796124548, 25.294278898145883, 25.4627006461057, 25.415289182284184, 7159.518306089492, 7172.317992954065, 7177.639484821112, 146.14570227328818, 1.8418391599552706, -1.3538063348598826, 7145.384204107005, 7170.801233415467, 7168.126249179795, 0.9999999942223832, 0.9999999520650676, 0.9999999604100493, 59.99429951099991, 59.99712543429747, 59.99642850723739, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 782.0961, 3.504682, 2740.734, 794.7689, 3.456858, 2747.423, 593.864, 4.624382, 2746.287, 775.3378, 3.5266, 2734.939, 601.1263, 9.142015, 5495.623, 814.3921, 6.736472, 5485.526, 99.74012, 99.98983, 99.9464, 99.53549, 100.0, 99.82026
183992.31980000003, 283.5299325309256, 282.99109398405454, 283.11684542400826, 25.292131211247703, 25.432374627668565, 25.41216729289239, 7139.045509407121, 7169.377510515785, 7167.975042394346, 143.44862750236143, -3.5148281535448405, 0.618140575140842, 7139.094595016754, 7166.809203775432, 7161.899417500421, 0.9999992033505425, 0.9999999441607569, 0.9999996303423905, 59.996544411571115, 59.99884032298155, 59.99906936349337, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 775.5903, 3.526098, 2734.715, 788.4848, 3.480988, 2744.026, 600.2505, 4.577811, 2747.856, 781.7264, 3.506743, 2740.45, 594.9842, 9.228762, 5494.275, 809.0639, 6.782435, 5490.567, 99.52736, 99.91465, 100.0, 99.73606, 99.97211, 99.91084
183994.69456, 283.45194046936274, 283.0344265193791, 283.15018255142667, 25.275456343473188, 25.463248015471507, 25.45724418144855, 7151.879623603897, 7171.634279788832, 7178.28624328079, 139.7912141010388, -3.5241553680252764, -10.969548456362872, 7145.657726773481, 7181.501075607699, 7179.792589284191, 0.9999997528847692, 0.999999969619357, 0.9999998997504115, 59.99730134567181, 59.99924969320329, 59.99636607118056, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 782.0764, 3.503968, 2740.647, 794.7884, 3.456858, 2747.535, 593.8445, 4.624566, 2746.285, 777.8234, 3.51612, 2738.401, 601.1835, 9.14238, 5495.636, 814.5114, 6.73519, 5484.837, 99.74832, 99.98983, 99.9484, 99.63049, 100.0, 99.80771
183997.03508, 283.4938998903229, 282.99370840243307, 283.2363488728361, 25.306912653230057, 25.470713592379717, 25.433734097193877, 7143.703954109578, 7173.331278834068, 7172.725149863745, 139.75424440124243, -1.0854294962450695, -13.705092435297956, 7134.327929811735, 7176.751171276177, 7172.594615833559, 0.9999998915960728, 0.9999995211274796, 0.999999398874111, 60.00510023361453, 60.00140793730674, 59.9986706262651, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 783.1213, 3.500934, 2742.107, 796.8896, 3.446359, 2748.143, 590.2728, 4.651073, 2743.145, 786.9501, 3.485231, 2745.323, 607.173, 9.041204, 5490.94, 820.595, 6.669267, 5473.395, 99.78998, 100.0, 99.85067, 99.89123, 99.91878, 99.59833
183999.37492, 283.6302910584841, 283.0934798524348, 283.2447404095362, 25.329898259135156, 25.46973037003007, 25.454265828849334, 7154.0392222443, 7181.011719586867, 7170.108580671881, 138.72373750961196, 0.38196986622460827, -5.481979644921012, 7147.849455605516, 7179.089478885968, 7181.689475581299, 0.9999998615871166, 0.9999999791246043, 0.9999994680005022, 59.99747064456636, 59.998278320254514, 59.99630304933563, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 783.3184, 3.499507, 2741.612, 795.4693, 3.456121, 2747.478, 593.8445, 4.624566, 2746.281, 781.707, 3.506007, 2740.841, 601.0881, 9.142562, 5495.564, 814.4318, 6.73519, 5485.413, 99.77836, 99.99326, 99.94827, 99.72842, 100.0, 99.82037
184001.74512, 283.60410924229177, 282.96813984999443, 283.2694701382455, 25.292217711856413, 25.451746325449907, 25.446592732667224, 7146.811617722473, 7183.121568144563, 7175.859586492512, 137.61706570322963, -1.233222862049388, -1.6219921460190108, 7145.53019958946, 7174.139653134164, 7171.699070544005, 0.9999998959823992, 0.9999999014919106, 0.9999998777902068, 59.99299495593409, 59.99019343936734, 59.99518137528246, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 782.1158, 3.504325, 2740.759, 794.7689, 3.456858, 2747.424, 587.5163, 4.665798, 2741.631, 781.61, 3.506559, 2740.796, 601.1263, 9.142015, 5495.631, 814.4915, 6.735923, 5485.298, 99.72655, 99.98988, 99.77904, 99.74202, 100.0, 99.81611
184004.0474, 283.81923499702566, 283.0929931334057, 283.28157695703004, 25.27261622419622, 25.379484485053094, 25.40911982751492, 7141.019374908879, 7159.4330229951565, 7168.682896531051, 137.4540995113798, 2.0522312960529234, 6.973585399702074, 7133.883055908168, 7154.871471477867, 7161.498274344191, 0.9999995519453841, 0.9999999921021894, 0.9999999076185446, 59.987038943403704, 59.98263271250897, 59.98834521345542, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 775.6297, 3.525384, 2735.213, 788.621, 3.480988, 2744.533, 581.188, 4.703901, 2734.017, 775.4543, 3.526784, 2734.609, 594.946, 9.233328, 5493.511, 808.0301, 6.797085, 5492.982, 99.54547, 99.87891, 99.50196, 99.52157, 99.96659, 99.95593
184006.36412, 283.6568365877917, 283.05731907990753, 283.2425830540008, 25.257579244285253, 25.449498278238405, 25.40692526282411, 7152.580166639005, 7171.891864748594, 7163.564867402239, 138.7866746119248, 0.707521144859129, -1.9822938921529385, 7146.524857187259, 7161.480283770351, 7168.999339428276, 0.9999999938230703, 0.9999991423284704, 0.9999996716327851, 59.98130371676537, 59.981554626317646, 59.98028887255819, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 782.037, 3.504504, 2740.892, 794.8078, 3.456674, 2747.424, 587.6133, 4.66635, 2741.52, 781.3964, 3.506927, 2739.98, 601.1644, 9.141466, 5495.69, 814.4517, 6.734274, 5484.896, 99.73408, 99.98988, 99.77513, 99.71897, 100.0, 99.81409
184008.73484000002, 283.6002898668064, 283.1731255662669, 283.2626810358017, 25.28846330613406, 25.432154171053977, 25.417553551370688, 7149.776137482459, 7167.932725257911, 7168.826173527668, 137.0360500200777, -1.1205204070993204, -4.370510332347294, 7158.19015661284, 7174.197447231492, 7171.095153450093, 0.9999996705382159, 0.9999999972681357, 0.9999999562931735, 59.98453032461432, 59.98204890204837, 59.981090286631485, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.7807, 3.505218, 2740.571, 788.3875, 3.481356, 2745.213, 587.5745, 4.665982, 2741.634, 781.843, 3.503985, 2740.944, 601.9465, 9.122839, 5495.059, 819.6407, 6.68996, 5478.186, 99.7565, 99.90942, 99.77717, 99.74414, 99.99372, 99.67106
184011.04456, 283.75333452996205, 283.10239224139, 283.3424758857243, 25.33902886769465, 25.439387181172776, 25.436601920524325, 7154.250786177345, 7175.298079689622, 7172.696760267579, 140.03439703871936, -6.141820758955575, -7.1869442407910356, 7148.075100502207, 7176.6946194187185, 7170.622645921058, 0.99999914001391, 0.9999999337903456, 0.9999999669310887, 59.98278517836323, 59.98382229481796, 59.98578013704289, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 788.188, 3.483266, 2744.823, 782.6481, 3.500144, 2742.046, 592.0198, 4.636899, 2744.832, 784.7363, 3.49663, 2742.117, 603.1482, 9.110237, 5495.339, 815.5651, 6.725668, 5484.794, 99.89523, 99.77945, 99.89556, 99.80858, 99.99467, 99.80693
184013.37508000003, 283.7834838738937, 282.99122056047366, 283.170491789035, 25.293092740612927, 25.44506592436361, 25.440933026341046, 7149.091707966882, 7176.516247161214, 7170.031188045589, 135.54336810350696, -2.2719143786578115, -7.622589366686043, 7151.3537290545955, 7175.125632251662, 7172.658394466365, 0.9999993034819517, 0.9999999116449767, 0.9999994280967635, 59.983331990215696, 59.98678139587977, 59.98683912501162, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.7216, 3.506467, 2740.759, 788.4653, 3.481724, 2744.8, 592.6411, 4.628799, 2746.174, 781.3964, 3.50564, 2740.074, 601.069, 9.142562, 5495.616, 820.595, 6.66945, 5473.331, 99.75775, 99.90139, 99.94438, 99.72578, 100.0, 99.60149
184015.70760000002, 283.6829457645478, 282.91992925711264, 283.18558889673227, 25.293034486427455, 25.437395360389328, 25.41175765695038, 7143.323234523784, 7162.584162192258, 7168.150710785147, 134.84509967243866, 7.2300292860404625, -2.4967192510694076, 7136.933577111903, 7166.671461030297, 7166.717239159805, 0.9999999269152674, 0.9999999989526881, 0.9999998799887777, 59.985905327902586, 59.99009648972538, 59.99211820540991, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 777.1674, 3.522351, 2735.609, 794.6133, 3.456858, 2747.481, 600.2311, 4.578363, 2748.027, 775.3572, 3.526784, 2734.501, 594.9079, 9.234058, 5493.561, 826.8973, 6.59785, 5455.754, 99.55989, 99.9859, 100.0, 99.51957, 99.96435, 99.29726
184018.02908, 283.708981746344, 283.1848725933906, 283.229750499472, 25.305500016295166, 25.431905131176283, 25.39546252604009, 7150.231056566949, 7176.67436464972, 7166.0552060860255, 138.5640339236445, 1.0206508485002814, -2.035363658741062, 7146.142546129129, 7176.519262455741, 7172.340423758154, 0.999999515004483, 0.9999998115634565, 0.9999994374542853, 59.992304166774176, 59.992508419799314, 59.989852506937545, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 782.037, 3.504861, 2741.059, 788.4264, 3.481172, 2745.579, 593.864, 4.625854, 2746.395, 781.4546, 3.505823, 2739.62, 601.1072, 9.14238, 5495.708, 820.7342, 6.668534, 5473.277, 99.72536, 99.92272, 99.95059, 99.72206, 100.0, 99.59737
184020.36148000002, 283.6663574085574, 283.08882526426567, 283.2219472462852, 25.30861220702829, 25.442312033829385, 25.411050110795955, 7142.2075034935, 7172.561107881174, 7172.935003104366, 134.23020081904622, -4.8482940987860275, -8.483258581334667, 7152.781171757667, 7175.702351284585, 7173.670317906788, 0.9999995160714341, 0.9999999974950475, 0.9999993889821025, 59.99202872035825, 59.98962084104939, 59.9883767312635, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.7216, 3.504147, 2740.691, 794.7495, 3.456858, 2747.316, 593.8057, 4.624934, 2746.394, 781.5129, 3.505823, 2739.682, 601.0881, 9.142562, 5495.623, 820.6746, 6.66945, 5473.559, 99.74484, 99.99817, 99.95261, 99.71836, 100.0, 99.59831
184022.71548, 283.6595705432031, 282.98913588412256, 283.1905045679346, 25.317482634506682, 25.457750191750133, 25.434972820293705, 7148.882842683532, 7175.51221706847, 7174.808101893149, 141.24505439419374, 0.9061435923917998, 0.5591001788984613, 7151.987239679556, 7169.67098981625, 7173.934969021785, 0.9999999954491896, 0.9999999940972419, 0.9999999240826347, 59.99062097548121, 59.992541442770836, 59.99226450173041, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 788.2471, 3.482909, 2745.249, 801.053, 3.430886, 2748.386, 587.5163, 4.665982, 2741.579, 787.9016, 3.482657, 2744.218, 607.44, 9.039196, 5490.842, 814.2728, 6.733725, 5483.653, 99.91072, 100.0, 99.77717, 99.89138, 99.91987, 99.79959
184025.06060000003, 283.5528728691376, 282.9790376239168, 283.04218076287395, 25.306168965393397, 25.454050549562677, 25.433390650980428, 7139.899166462449, 7173.298555131387, 7168.029142920232, 130.88736945940923, 0.8111131546997967, -5.004472675547731, 7147.606444049771, 7164.422199949948, 7170.198459155329, 0.9999996875583121, 0.9999999996604193, 0.9999998108954785, 59.99663831097093, 59.99301573993115, 59.99814160187886, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.9976, 3.504325, 2740.452, 794.7689, 3.456858, 2747.423, 593.9028, 4.628431, 2745.89, 781.5711, 3.50564, 2740.074, 601.1644, 9.14238, 5495.631, 820.6348, 6.669633, 5473.331, 99.74204, 99.98983, 99.93825, 99.72238, 100.0, 99.60147
184027.42436, 283.6366989527234, 282.9184961124049, 283.18268952401934, 25.29794514721037, 25.402409738369588, 25.409513566541627, 7126.449377278328, 7160.123813285902, 7154.250049512929, 135.91339516665505, -2.4971528467963253, -1.9033781517196076, 7135.770529610147, 7161.791135460976, 7163.164789867895, 0.9999999651969002, 0.9999999683162786, 0.9999998281459145, 59.995861527935176, 59.996933213328006, 59.99860206609779, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 782.037, 3.505039, 2740.229, 793.7961, 3.462384, 2746.591, 585.2257, 4.682917, 2737.769, 777.299, 3.520533, 2735.715, 596.3004, 9.220726, 5493.697, 827.0167, 6.598033, 5456.616, 99.72803, 99.97017, 99.66908, 99.56798, 99.97462, 99.28696
184029.73144, 283.4829710432727, 282.92093827885793, 283.2744455588129, 25.31862400290073, 25.429141693586345, 25.432636424007814, 7140.04792983427, 7173.782352925402, 7173.058836042263, 135.30749335990447, -3.220241223573339, -1.4572848961315685, 7143.102797604769, 7172.599468654536, 7177.016506162749, 0.9999998987670089, 0.9999999342614809, 0.9999997332457954, 59.98734527675893, 59.995322804826955, 60.0003496550933, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 778.8235, 3.514141, 2739.637, 793.0374, 3.461463, 2747.209, 587.0504, 4.666534, 2741.578, 781.5517, 3.50564, 2740.2, 601.1263, 9.141831, 5495.631, 820.6746, 6.6689, 5473.108, 99.68459, 99.98137, 99.77509, 99.72696, 100.0, 99.59429
184032.06332000002, 283.69141445245253, 282.94740637038626, 283.12842926575934, 25.284930014397457, 25.4336395005471, 25.401810479876346, 7144.238357982211, 7179.492719966498, 7170.773898885493, 138.56203239045692, -0.06038496193332321, -10.677698193401284, 7143.755157160835, 7173.928143007122, 7174.247440288342, 0.999999579173267, 0.9999999975781184, 0.9999992288722894, 60.003400220704265, 60.001636693203096, 60.00679039051561, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.7413, 3.504861, 2740.169, 788.5432, 3.481356, 2745.163, 587.5745, 4.665798, 2741.578, 781.5129, 3.50564, 2739.905, 601.0881, 9.14238, 5495.581, 820.6746, 6.669084, 5473.27, 99.7678, 99.9152, 99.77713, 99.73862, 100.0, 99.59941
184034.40752, 283.54628287058205, 283.14749925153404, 283.3189988568014, 25.302869695539375, 25.461584662950262, 25.438790199589548, 7156.806309065404, 7175.505860874391, 7176.779045906708, 137.29373558121443, 2.3433245375631486, 1.5032541776358812, 7151.084999178893, 7172.117315061702, 7177.213612182802, 0.9999999842484488, 0.9999998293845108, 0.9999999981693627, 60.00369840880079, 60.005826773604234, 60.006255475650214, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 788.3457, 3.482017, 2744.741, 782.2396, 3.504749, 2741.286, 593.8057, 4.624382, 2746.339, 787.7656, 3.484679, 2744.058, 607.3637, 9.040109, 5490.848, 814.3324, 6.736106, 5485.133, 99.90199, 99.76649, 99.95449, 99.86737, 99.91984, 99.81295
184036.75376000002, 283.6730474911651, 283.1395007329517, 283.18894812306905, 25.302560090878536, 25.45199362556948, 25.44669522167263, 7148.780780376175, 7181.412091823785, 7167.318997916986, 134.21767226127963, -2.7101234121628295, -8.3087522644214, 7153.673769335957, 7173.733321210485, 7176.21287388471, 0.9999997924504322, 0.9999997388099188, 0.9999998178589727, 60.01101330939192, 60.006024594322014, 60.00560477534578, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 782.0567, 3.504147, 2740.461, 788.5042, 3.480619, 2745.589, 587.5745, 4.665982, 2741.634, 781.6876, 3.506007, 2740.413, 601.1072, 9.141831, 5495.621, 820.7143, 6.668351, 5473.389, 99.75166, 99.92311, 99.77913, 99.71783, 100.0, 99.59939
184039.07520000002, 283.5852081777913, 282.9998977849661, 283.24153861246526, 25.258070316998847, 25.437645893006597, 25.413488229712424, 7144.104787055383, 7169.456924352054, 7163.013061445961, 137.01134658078877, 1.3045087276568665, -7.372269855456125, 7139.087905255364, 7166.380334431921, 7164.246869246523, 0.9999999691915732, 0.9999998879654839, 0.9999998098045783, 60.00359155011107, 59.99865674248904, 60.00135400528411, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 782.0961, 3.504682, 2740.619, 788.407, 3.48154, 2744.709, 593.8251, 4.624566, 2746.394, 781.61, 3.50564, 2740.297, 601.069, 9.144206, 5495.604, 813.7559, 6.7416, 5487.452, 99.73476, 99.89108, 99.95036, 99.7305, 100.0, 99.84295
184041.38552, 283.5798122543509, 283.078091202753, 283.13969575245187, 25.29460185902058, 25.43691854023254, 25.42379059517353, 7143.416379306306, 7170.079952066671, 7169.105173635051, 142.23815026295097, -6.078538163372741, -4.833158932261995, 7143.215716301188, 7170.016299914956, 7171.170133635455, 0.9999998070478575, 0.9999998334652228, 0.9999998616782206, 59.99876772438346, 59.99814443101929, 60.000532274481415, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 775.6888, 3.526455, 2734.495, 794.7884, 3.456674, 2747.493, 599.5322, 4.583333, 2747.855, 776.8136, 3.520165, 2736.733, 597.6547, 9.190045, 5495.607, 812.9208, 6.750755, 5486.889, 99.51935, 99.98988, 100.0, 99.6008, 99.99938, 99.84506
184043.67192000002, 283.49443194053066, 282.8403979625338, 283.1474046747521, 25.305226481893403, 25.486203970611466, 25.462698398878967, 7152.634209998675, 7170.172144196176, 7171.383349234506, 133.6446836777236, 2.269485525092932, -7.010810478960593, 7149.618627892851, 7179.734007012934, 7181.664047802741, 0.9999996694147711, 0.9999999984093406, 0.9999999818957848, 59.99839215160539, 59.993937753604186, 59.99282735984549, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.761, 3.504861, 2740.532, 790.0607, 3.47362, 2746.213, 593.8057, 4.62475, 2746.453, 781.6488, 3.50564, 2739.905, 601.0499, 9.142562, 5495.558, 814.4119, 6.736472, 5485.187, 99.73493, 99.94582, 99.95031, 99.71866, 100.0, 99.81919
184046.03652000002, 283.6026658351198, 282.9773040944598, 283.22234585905943, 25.293643568308468, 25.444249883757674, 25.43783790307713, 7148.46712505031, 7170.226908770945, 7167.974663240164, 138.46847107515237, -2.671677926824941, -6.859808940992934, 7148.740625555062, 7178.45981188129, 7166.437969606202, 0.9999996387315552, 0.9999999297686158, 0.9999994368215596, 59.99334269784485, 59.993098178757855, 59.995109589579016, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 784.5605, 3.494153, 2743.232, 798.8935, 3.437886, 2748.378, 588.2928, 4.663221, 2741.631, 787.7656, 3.48376, 2743.955, 607.4019, 9.039196, 5490.857, 820.6944, 6.668717, 5473.392, 99.83732, 100.0, 99.79345, 99.86362, 99.91816, 99.59622
184048.42156000002, 283.5666985338635, 282.95078359152603, 283.19813755037217, 25.33606167320855, 25.477876455609962, 25.458415702201673, 7154.282863706018, 7175.347981379731, 7173.269111639934, 132.77571928842633, -2.1098404555355046, -0.27844154828335377, 7144.839008763697, 7177.837271165781, 7175.5314786497165, 0.9999999601599155, 0.9999998821191001, 0.9999999940958701, 59.993102371885115, 59.99348141717499, 59.991605947374616, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.8398, 3.503968, 2740.796, 794.7689, 3.457042, 2747.534, 593.8834, 4.624382, 2746.339, 781.5905, 3.507294, 2740.186, 601.0881, 9.142197, 5495.68, 814.5114, 6.734091, 5485.24, 99.72621, 99.98577, 99.95262, 99.74979, 100.0, 99.81301
184050.82344, 283.61032404112154, 282.9732786982092, 283.1997056636251, 25.3082069005897, 25.490873183080094, 25.43478423343715, 7148.917790766844, 7176.061827214124, 7177.58041795457, 136.75133859355796, -5.967682129741206, 0.17079717877822986, 7150.088852049519, 7171.83339758723, 7167.072631501678, 0.9999999153829964, 0.9999999941818505, 0.999999931917545, 59.9896663952796, 59.987551784284136, 59.99017855726227, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 782.175, 3.504682, 2740.882, 794.8078, 3.456674, 2747.589, 587.5357, 4.666166, 2741.634, 781.5517, 3.507111, 2739.793, 601.1263, 9.142015, 5495.582, 814.3921, 6.735373, 5485.469, 99.7518, 99.9959, 99.77921, 99.71216, 100.0, 99.81297
184053.14188, 283.5944023187875, 283.0201389574264, 283.2108790021465, 25.296381551490313, 25.426145456330865, 25.41425808193071, 7137.571139062338, 7167.224546111035, 7166.091251277803, 141.36688681136866, -2.7100471372809807, 1.9307267195758868, 7147.668192674852, 7164.928027932702, 7165.7904938184365, 0.9999998375212338, 0.9999999983308511, 0.9999999974820768, 59.98396476069141, 59.98319156126894, 59.980106100130484, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 775.7283, 3.526098, 2734.85, 788.5432, 3.480619, 2745.375, 581.2269, 4.703901, 2734.071, 775.3766, 3.5266, 2734.332, 594.9269, 9.23351, 5493.517, 808.1295, 6.796169, 5492.194, 99.51277, 99.90669, 99.50396, 99.50725, 99.9646, 99.9416
184055.49208000003, 283.66979525850894, 282.99015537567874, 283.2360357359072, 25.278274922203973, 25.42677656116535, 25.391191094763556, 7145.878856870401, 7164.5618704189, 7163.122470327015, 139.82119320702463, -5.2314369216674095, 0.418798264710631, 7142.748577686569, 7170.048414155437, 7164.146102427322, 0.9999997392123258, 0.999999985192325, 0.9999999633005067, 59.98808044893857, 59.98570703734473, 59.984146927947215, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.8596, 3.504147, 2740.514, 794.8273, 3.456858, 2747.478, 587.5163, 4.665798, 2741.69, 780.9303, 3.510052, 2738.018, 601.1835, 9.141101, 5495.597, 814.2728, 6.737021, 5484.842, 99.75562, 99.99377, 99.77708, 99.64756, 100.0, 99.80781
184057.81716, 283.5985141322457, 282.9218730718998, 283.2046653379447, 25.27641730452236, 25.40598039378452, 25.40256234886958, 7134.935773475364, 7176.9722609436285, 7169.3532482770115, 135.87581928422014, 0.5040510125613764, -7.936655394889385, 7133.120486696313, 7161.806713731257, 7174.917292110037, 0.9999999672589813, 0.9999999545379197, 0.9999999360494654, 59.982022734428604, 59.982586624624254, 59.98588360016635, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.8201, 3.504325, 2740.624, 788.2319, 3.482277, 2743.871, 588.9333, 4.655674, 2743.821, 772.1725, 3.536345, 2730.325, 605.132, 9.071703, 5492.549, 819.7202, 6.679705, 5473.676, 99.72847, 99.86056, 99.83023, 99.36757, 99.95887, 99.61919
184060.14404, 283.8269256642058, 282.98852988948374, 283.1257469723176, 25.271256861291654, 25.470929889182887, 25.423511264898686, 7154.190220655959, 7173.472276977644, 7172.312250633787, 134.9966897305303, 2.454827617768842, -0.869480909410413, 7145.0324582194335, 7169.125280991968, 7170.0266901907025, 0.9999999981657123, 0.9999999747755559, 0.9999994520006071, 59.97679920789631, 59.977572034960794, 59.97941304485801, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 786.1179, 3.492368, 2743.248, 785.8972, 3.490934, 2744.022, 589.4186, 4.657331, 2741.862, 775.0853, 3.526968, 2734.207, 601.2026, 9.140553, 5495.581, 814.4517, 6.734091, 5485.185, 99.83783, 99.8484, 99.79957, 99.50885, 100.0, 99.81404
184062.50624000002, 283.71217342770865, 282.90827154888706, 283.19318624801815, 25.27500823385857, 25.46181838369076, 25.43348103016239, 7149.9502164317, 7165.682622701811, 7173.307103617448, 128.91249014492314, -5.870133602312194, -4.082889732507738, 7151.4297121532, 7169.246356483125, 7168.190503070857, 0.9999998263509959, 0.9999998680692973, 0.9999998835019583, 59.98325333309279, 59.977663780879276, 59.97865304285267, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 782.0961, 3.505218, 2741.399, 788.4264, 3.48154, 2744.888, 593.8251, 4.624566, 2746.344, 775.2795, 3.526784, 2734.336, 601.069, 9.142927, 5495.663, 820.7342, 6.668717, 5473.275, 99.73492, 99.89758, 99.95053, 99.51342, 100.0, 99.59314
184064.81912000003, 283.5514725879792, 282.9688039239319, 283.16701493925694, 25.282741679448446, 25.41538458597529, 25.416067774288294, 7139.418827812403, 7160.707053915774, 7168.229049186701, 141.84020237729464, -3.137451802653686, -1.4319570362135892, 7141.721310469751, 7160.7547137193915, 7167.564867442312, 0.9999999061641301, 0.9999997560663088, 0.9999999096042864, 59.97035616372079, 59.98012460859852, 59.9801230285594, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 775.6691, 3.525563, 2734.582, 794.7689, 3.456674, 2747.37, 600.1923, 4.578547, 2748.023, 781.5517, 3.506743, 2740.622, 594.9079, 9.233875, 5493.559, 826.8576, 6.599132, 5456.562, 99.54656, 99.98988, 100.0, 99.73021, 99.96446, 99.29737
184067.2256, 283.66332275475713, 283.0223655355006, 283.22778212973634, 25.27856491173899, 25.42164431879366, 25.423932949394267, 7136.944078668468, 7168.51721247404, 7168.501299189211, 138.1786319924347, 3.9543059720822384, -8.893747730936866, 7139.082499491306, 7174.745469367321, 7162.298404407724, 0.9999992415615391, 0.9999999960155143, 0.9999995157257772, 59.98279683974404, 59.979498262264535, 59.97911418025255, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.9778, 3.505039, 2740.824, 788.4264, 3.481356, 2744.533, 593.8445, 4.624566, 2746.342, 775.3766, 3.527152, 2734.609, 601.1072, 9.14238, 5495.557, 820.6746, 6.669816, 5473.221, 99.76177, 99.88469, 99.94841, 99.51324, 100.0, 99.60145
184069.54532, 283.73040031599817, 283.18298736324226, 283.2260200201296, 25.299087785778188, 25.419553750384576, 25.41561408807794, 7145.963320076746, 7170.657887894324, 7169.931846484187, 138.234454002559, -0.7563578559088455, -4.624238731951664, 7136.3030432675505, 7167.478122861033, 7169.546206137539, 0.999999688019076, 0.9999999419278581, 0.9999992965723628, 59.98629729901603, 59.97501713385109, 59.97346077230967, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.9187, 3.50379, 2740.954, 794.7689, 3.456858, 2747.481, 593.8445, 4.62475, 2746.34, 775.3378, 3.5266, 2734.211, 601.0881, 9.142562, 5495.624, 820.3763, 6.676958, 5476.133, 99.75441, 99.98577, 99.95045, 99.52556, 100.0, 99.64932
184071.82936, 283.6561811849879, 283.0889918185064, 283.3602649305582, 25.288878686783104, 25.44172436318934, 25.405889036985663, 7144.51820086724, 7167.444426854547, 7164.921913351455, 138.98529922206217, -2.633108766168334, -3.7289677195585114, 7148.051361444374, 7168.7699386331515, 7173.6959233094185, 0.9999998277583195, 0.9999999430244053, 0.9999989275833812, 59.97737087990433, 59.978563644114196, 59.97418854006319, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 788.2077, 3.482909, 2744.746, 801.092, 3.430518, 2748.328, 587.4775, 4.665614, 2741.916, 769.92, 3.540574, 2730.672, 605.6088, 9.077, 5494.212, 817.5532, 6.697834, 5478.534, 99.89242, 100.0, 99.78942, 99.34515, 99.96966, 99.70228
184074.1092, 283.53165158184805, 283.0208142312981, 283.0845208946505, 25.272985451383292, 25.45279786126259, 25.402832265887792, 7152.3899330888435, 7163.274969251896, 7170.28967796508, 135.2637611854543, -3.1668092723393784, -2.975647409574549, 7151.513629591912, 7165.685889380042, 7166.643754248235, 0.999999331114458, 0.9999999474509432, 0.9999999465847608, 59.97798863607518, 59.975202152207515, 59.97361648173855, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 782.0961, 3.50379, 2741.002, 794.7689, 3.456858, 2747.254, 591.3987, 4.643157, 2744.042, 775.2213, 3.526968, 2734.381, 601.1263, 9.141831, 5495.567, 815.3663, 6.730063, 5485.018, 99.75526, 99.98369, 99.88949, 99.51518, 100.0, 99.81103
184076.41932000002, 283.59993233996016, 283.0587612249679, 283.30402438843004, 25.27004970384879, 25.406733230274487, 25.4089886501911, 7137.835189884019, 7167.183866871095, 7161.780033933595, 145.9744231111472, -0.2612222074247299, -3.210775425074644, 7132.110523517238, 7163.254031299915, 7156.8225482984835, 0.9999997126709131, 0.9999996905202166, 0.9999999930663596, 59.97279795024646, 59.97969783493787, 59.97853854989588, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 779.9669, 3.511642, 2738.21, 791.7922, 3.47012, 2745.818, 583.1486, 4.69525, 2735.135, 781.4935, 3.505456, 2739.468, 594.9842, 9.233145, 5493.454, 807.7517, 6.800381, 5492.578, 99.6594, 99.93841, 99.57325, 99.7263, 99.96369, 99.9549
184078.806, 283.829785191715, 283.04976296063694, 283.2599004242473, 25.28512583612469, 25.43717884873246, 25.40778075248415, 7152.2517373690525, 7169.028084999725, 7175.8886066361965, 140.74369988234685, -2.2722953089028124, -9.23362199696885, 7147.508464010795, 7166.708456725195, 7179.294123124159, 0.9999995053261331, 0.9999999751154606, 0.9999997835050254, 59.98315460831503, 59.98274794786734, 59.982578347292666, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.485, 3.504147, 2740.979, 794.7884, 3.456674, 2747.365, 587.4969, 4.665982, 2741.579, 775.3766, 3.526784, 2734.51, 601.1644, 9.141649, 5495.69, 816.5591, 6.720357, 5484.394, 99.75531, 99.99202, 99.77717, 99.523, 100.0, 99.77065
184081.17992000002, 283.867924389159, 283.1395599461406, 283.22902319622625, 25.303112231855927, 25.426306117388624, 25.429986943182705, 7146.6779512900885, 7180.425084981753, 7174.145551300809, 133.2334733718335, -2.3662222485213533, -7.824996018199727, 7154.7150866056945, 7174.470018260055, 7175.114125665809, 0.9999997986140915, 0.9999999768583008, 0.9999996603047087, 59.98452175679215, 59.98482298410031, 59.9854559425338, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.9976, 3.504682, 2740.644, 788.3097, 3.482093, 2744.704, 587.4775, 4.665798, 2741.582, 781.4935, 3.505272, 2740.289, 601.0881, 9.14238, 5495.684, 814.1932, 6.737388, 5485.696, 99.77756, 99.89088, 99.77725, 99.71167, 100.0, 99.82132
184083.53224000003, 283.6092333389508, 282.957961771502, 283.1129493422477, 25.304492354928698, 25.443323759811165, 25.406897145999444, 7146.867502200783, 7173.56071093854, 7171.074368332831, 139.6314940020295, -2.141897583935588, -6.75957859189748, 7151.6051184683465, 7173.163399817796, 7176.179846707395, 0.9999997310474134, 0.9999998843644247, 0.9999995155841579, 59.98105455157119, 59.982833224630106, 59.98204472388495, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 788.4246, 3.482195, 2744.934, 782.045, 3.504565, 2740.468, 593.8445, 4.625302, 2746.397, 787.7074, 3.483392, 2744.142, 607.4019, 9.040109, 5491.005, 820.6348, 6.670366, 5473.446, 99.89051, 99.73674, 99.9525, 99.89721, 99.91684, 99.60458
184085.90924, 283.8139360631361, 283.15281469881734, 283.19818200158255, 25.290593275066556, 25.45960286643544, 25.43200859340917, 7151.529763796811, 7167.530390500033, 7177.5590966827485, 136.17755350989478, 0.6658086888796788, -5.880299149167513, 7152.764640789298, 7173.377894541134, 7175.439789534241, 0.9999997699980568, 0.99999996068171, 0.9999995542122196, 59.981825139455026, 59.98524821850728, 59.98562680642273, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.9187, 3.505931, 2740.064, 788.5821, 3.480988, 2745.174, 587.5163, 4.66635, 2741.524, 781.5905, 3.505456, 2740.458, 601.1072, 9.142015, 5495.585, 814.2728, 6.736472, 5485.24, 99.77097, 99.89088, 99.77517, 99.71961, 100.0, 99.8224
184088.23984000002, 283.6015141708994, 283.14389480295097, 283.1623217507752, 25.261286531133425, 25.41988760571802, 25.38033149408061, 7146.426440886111, 7170.953560830297, 7165.351434650654, 139.80188008681125, -1.3628778970605708, -4.84907698060988, 7144.3088009255125, 7169.735092021996, 7167.511487200896, 0.9999995343877284, 0.9999999903823091, 0.9999999349654128, 59.98406760493686, 59.98656776621934, 59.98954021754865, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.8596, 3.504325, 2740.926, 788.4459, 3.480988, 2744.575, 594.2328, 4.619044, 2747.128, 779.5322, 3.515568, 2737.384, 598.4177, 9.191689, 5494.873, 808.8849, 6.791957, 5492.637, 99.75339, 99.91255, 99.97911, 99.64611, 99.99681, 99.94965
184090.60412, 283.67889165329365, 283.047617259304, 283.37523784046937, 25.262024532677675, 25.436302027974605, 25.407439840966788, 7144.69963658706, 7171.0183912992015, 7163.992356871231, 141.2422244121076, -5.1988694345050135, -6.582180319406291, 7137.098581162773, 7172.480040309124, 7165.874122164054, 0.999999441495402, 0.9999999216478079, 0.9999995263919569, 59.98148384635872, 59.98405677059498, 59.984414706888096, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 777.1477, 3.52128, 2737.475, 791.8117, 3.470304, 2746.003, 596.3293, 4.611496, 2747.013, 781.3381, 3.506375, 2740.619, 600.9355, 9.144937, 5495.558, 814.3126, 6.734274, 5485.873, 99.61238, 99.95468, 99.97494, 99.74221, 100.0, 99.82656
184093.04496000003, 283.5976590478265, 283.2152004429898, 283.29212111892826, 25.30194829075283, 25.440417122468954, 25.417552144359277, 7152.524174980326, 7175.776585283022, 7178.293791498816, 138.40846233854109, -2.0959586190131176, -5.9983378764698045, 7145.414332811748, 7174.7988165818315, 7174.202038333617, 0.9999998372577807, 0.9999997125009151, 0.9999998970731968, 59.98708344031997, 59.98569992273175, 59.9854782682308, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 600 800], 5500.0, [], 781.761, 3.504325, 2740.519, 794.7495, 3.457042, 2747.535, 593.9222, 4.624013, 2746.34, 775.2407, 3.527152, 2734.278, 601.1072, 9.14238, 5495.573, 814.2728, 6.736655, 5485.528, 99.74414, 99.99198, 99.95045, 99.51145, 100.0, 99.82029
