TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
184735.18592000002, 283.5003260050519, 282.9324577392898, 283.0765642583289, 25.330225989752645, 25.46594346854118, 25.42459037782748, 7144.316161709, 7165.744540383379, 7170.31214091239, 136.19277532100818, 10.504428687009295, 5.7537358208555816, 7135.577544661442, 7167.996527090734, 7167.013369276469, 0.9999998512192954, 0.9999995029534171, 0.9999995986112846, 59.98415050294575, 59.98193644497678, 59.98393966698893, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.1947, 3.504861, 2741.039, 793.5627, 3.461647, 2747.144, 587.8657, 4.663958, 2741.803, 783.1052, 3.500124, 2741.546, 794.6204, 6.914524, 5494.413, 594.6847, 9.237343, 5493.28, 99.75752, 99.97986, 99.78533, 99.76639, 99.98196, 99.96244
184737.545, 283.63386794139376, 283.121859097269, 283.1801132218734, 25.25845002190739, 25.439569970153627, 25.38881122859881, 7130.82254207312, 7173.483321025243, 7165.583462979867, 140.56624998135885, 9.475575318406754, 3.6643342913337165, 7141.564593923111, 7172.854161080286, 7164.131928608474, 0.9999996446478066, 0.9999993865470449, 0.9999997021256871, 59.98067311452885, 59.985760813373695, 59.98821198992818, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 775.748, 3.525741, 2734.926, 787.4536, 3.485593, 2744.929, 594.0387, 4.623277, 2746.4, 776.8524, 3.521452, 2735.719, 788.3066, 6.963468, 5489.461, 588.4619, 9.320479, 5484.738, 99.53501, 99.89907, 99.9567, 99.57186, 99.88986, 99.80591
184739.84276000003, 283.6924604649087, 282.9907882593072, 283.167415650088, 25.276259829254826, 25.45258611737385, 25.39264769493627, 7140.037101430186, 7164.342115381423, 7170.4060266309625, 138.37810776669676, 11.094156839541029, 3.150928523660369, 7148.609083377309, 7169.222996603458, 7170.512736324893, 0.999999723270607, 0.9999984707049537, 0.999998667763157, 59.985909494136095, 59.98620685441814, 59.98528787246682, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.4116, 3.504147, 2741.442, 793.5822, 3.462015, 2747.203, 587.7104, 4.665062, 2741.802, 783.1635, 3.501043, 2741.559, 794.6204, 6.914524, 5494.362, 594.7045, 9.237526, 5493.353, 99.77217, 99.98584, 99.7853, 99.77643, 99.97896, 99.96268
184742.22652000003, 283.68128390665504, 283.07207070054324, 283.0900863442398, 25.28991168190003, 25.435932289196582, 25.406190520213414, 7148.334588256863, 7174.828587117883, 7167.217557586652, 142.101027264604, 5.881653689192262, 2.2944354434094976, 7140.313501795385, 7175.388070706039, 7162.712595525786, 0.999999972590762, 0.9999996567989261, 0.9999999643851557, 59.995153449098126, 59.99307786297665, 59.990081894919214, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 781.8398, 3.504682, 2740.193, 793.5237, 3.462015, 2747.137, 594.7569, 4.618492, 2747.352, 775.0853, 3.529726, 2732.538, 797.7487, 6.885304, 5495.919, 598.9592, 9.173068, 5495.794, 99.72673, 99.97786, 99.97078, 99.52571, 100.0, 100.0
184744.57956, 283.6702085722879, 283.13566599580264, 283.1721148162316, 25.284685712467432, 25.442680239133185, 25.39458025129702, 7144.371521791439, 7177.120449643792, 7169.246511265258, 138.7551003459089, 1.2617913366275388, 3.6968905008166075, 7136.859487835749, 7173.226519350986, 7171.467658676371, 0.9999999334194998, 0.9999994224670224, 0.9999999467149965, 59.9991102030683, 59.99895349791793, 59.99666910994658, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 787.1826, 3.488799, 2743.555, 797.2982, 3.446543, 2747.78, 596.5234, 4.607447, 2747.239, 775.8621, 3.523107, 2736.286, 794.6013, 6.914889, 5494.303, 594.7045, 9.23661, 5493.292, 99.85987, 100.0, 99.98314, 99.58451, 99.98098, 99.95943
184746.91992000001, 283.703165029002, 283.08043921242114, 283.12029055284876, 25.293077611504838, 25.443310547296676, 25.421856425911017, 7146.075384630996, 7166.344758050722, 7171.8090273264925, 146.9787763350355, 11.560780844725286, 3.009430916791189, 7152.312113610869, 7161.2297459237225, 7159.9204292578115, 0.9999989242258319, 0.9999993105183324, 0.999999963847162, 60.00077669240622, 60.002109031657795, 60.000940064571594, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 781.7018, 3.504147, 2740.433, 793.5237, 3.461831, 2747.152, 594.1357, 4.623277, 2746.567, 776.9106, 3.522187, 2736.336, 794.5441, 6.914889, 5494.416, 594.7045, 9.236794, 5493.238, 99.73547, 99.97786, 99.94853, 99.58017, 99.98193, 99.96158
184749.2966, 283.5864977200924, 283.11427034168725, 283.15850550981816, 25.249858947869818, 25.403575728316614, 25.39742320677612, 7142.800106868461, 7166.804808494545, 7156.635541912231, 141.7093778014837, 5.351412394983072, 8.193904784888332, 7136.060073937857, 7162.179764732775, 7156.213644695498, 0.9999995620351343, 0.9999996797412459, 0.9999999480593237, 59.9917925386548, 59.99817912464713, 59.99369047271043, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 775.9057, 3.525741, 2735.208, 787.2202, 3.485224, 2743.918, 587.6522, 4.664694, 2741.749, 783.28, 3.500859, 2741.39, 788.3639, 6.963102, 5489.465, 588.442, 9.320479, 5484.619, 99.55295, 99.87371, 99.78333, 99.7985, 99.89194, 99.80374
184751.64308, 283.5830630976439, 283.07032156944706, 283.0943010878365, 25.294298621605257, 25.433791747894873, 25.431541762010784, 7137.482588423838, 7175.009019435289, 7164.192712187518, 137.06232086370073, 3.7378551978622454, 6.863544198376644, 7138.5276129655285, 7174.860739885345, 7172.376870495451, 0.9999997781943539, 0.9999995230810016, 0.9999996204847628, 59.990276179647054, 59.99174054330789, 59.99075096224107, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.2341, 3.50379, 2741.15, 793.5237, 3.462015, 2747.098, 593.9417, 4.624198, 2746.62, 776.9883, 3.521636, 2736.438, 794.5823, 6.914524, 5494.365, 594.7045, 9.236794, 5493.172, 99.76154, 99.97978, 99.95039, 99.5699, 99.9761, 99.95939
184754.01832, 283.5214216828061, 283.04093079059714, 283.1138822886357, 25.316410786905397, 25.448193579962975, 25.44995301154245, 7140.783888093176, 7176.514913444826, 7171.954027028172, 135.1975666877379, 4.6934764613351945, -2.3882023329879303, 7150.162116100867, 7176.981104683049, 7174.4793164683015, 0.9999999197374058, 0.9999996984128605, 0.9999995496897002, 59.98968223143331, 59.98711386037587, 59.988278556120754, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 781.9384, 3.503611, 2740.333, 793.5237, 3.462015, 2746.977, 594.0775, 4.623277, 2746.566, 783.2217, 3.501043, 2741.145, 794.5632, 6.914524, 5494.258, 595.2811, 9.223609, 5494.611, 99.75527, 99.98405, 99.95256, 99.76135, 99.98008, 99.9758
184756.41004000002, 283.60601084033044, 282.99776221964316, 283.12782740917993, 25.288564845041773, 25.463823391958083, 25.411785698030602, 7145.434730093542, 7163.340054639078, 7169.179996200659, 141.95225116651864, 5.849338258046146, -1.081026784777805, 7145.711085171857, 7174.115607109223, 7172.970473275652, 0.9999996187865217, 0.999999852172, 0.9999999583283653, 59.98619476839288, 59.98195926731606, 59.986581943079806, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 788.4048, 3.481303, 2744.704, 799.8468, 3.435675, 2748.057, 600.2311, 4.582965, 2747.909, 788.0764, 3.483576, 2743.79, 798.2828, 6.889321, 5495.06, 596.6132, 9.209326, 5493.858, 99.89973, 100.0, 100.0, 99.87283, 100.0, 99.97887
184758.73888000002, 283.79922723806067, 282.9879507862873, 283.07090394054075, 25.31787119498283, 25.43097476074345, 25.432012741733207, 7143.679292024011, 7169.518914334161, 7159.866886285892, 136.41813519245625, 5.848183419047018, 5.014081205968068, 7142.092662945498, 7172.470412859653, 7164.099133095569, 0.9999998244740514, 0.9999995770314981, 0.9999997401869983, 59.98145564617063, 59.98700757093227, 59.98395768297703, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.2538, 3.505039, 2741.155, 793.5237, 3.461831, 2747.264, 593.9999, 4.624013, 2746.456, 783.2411, 3.500491, 2741.568, 794.5632, 6.914707, 5494.416, 594.7045, 9.236977, 5493.353, 99.76171, 99.98405, 99.95244, 99.77842, 99.97899, 99.96147
184761.03916000001, 283.65330175195845, 283.07938770430104, 283.04909382054956, 25.250990343029255, 25.385893278118065, 25.36551715977825, 7139.952868243593, 7160.072999797915, 7157.081019686182, 137.06438149516407, 8.993517888641463, 4.152840322060456, 7137.915348462931, 7161.033906851857, 7155.6384666275735, 0.9999998934518987, 0.9999995766432255, 0.9999998380115033, 59.98226442907569, 59.98323787282068, 59.980054466017876, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 778.1926, 3.517353, 2737.504, 788.8934, 3.481724, 2744.122, 588.0016, 4.663405, 2741.861, 776.8718, 3.52182, 2736.05, 788.3639, 6.96292, 5489.413, 588.4619, 9.320296, 5484.625, 99.62887, 99.88351, 99.78742, 99.57593, 99.88899, 99.80386
184763.36580000003, 283.5729232328653, 282.87520124333025, 282.9669202874953, 25.290323998467557, 25.458212890173602, 25.431310540364173, 7142.87827878471, 7171.513984131183, 7178.051942108935, 140.2532404203777, 6.992277499650754, 1.4284569830829241, 7148.356495227821, 7171.540413246536, 7174.7481883092805, 0.9999998886221031, 0.999999252151678, 0.9999994983936956, 59.97347175724989, 59.97712690248022, 59.97787076379381, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.1158, 3.505039, 2740.644, 793.5237, 3.461831, 2747.04, 594.0969, 4.624013, 2746.505, 783.3382, 3.500308, 2741.797, 794.5441, 6.914889, 5494.193, 594.7045, 9.236977, 5493.346, 99.75144, 99.97589, 99.95643, 99.77454, 99.97797, 99.96061
184765.67372000002, 283.5856242379258, 282.9843008317103, 283.0500217213342, 25.299374108808898, 25.44586753298436, 25.426937851156893, 7140.323758213117, 7161.075267597371, 7160.192774748609, 136.95444720696128, 8.538668904076985, 2.965320251791809, 7143.738869953107, 7167.956163978997, 7165.221248145312, 0.9999999907503374, 0.999999632616513, 0.9999999910232281, 59.97188590849099, 59.96907979419399, 59.970210774873465, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 781.8793, 3.505396, 2741.505, 793.5043, 3.461647, 2747.094, 594.1357, 4.624382, 2746.458, 776.9495, 3.521452, 2735.942, 794.5441, 6.914889, 5494.573, 594.7045, 9.236977, 5493.347, 99.75878, 99.97786, 99.94649, 99.57801, 99.98488, 99.96257
184768.02736, 283.43010677633754, 282.95525622409156, 282.978291477581, 25.296706005283585, 25.45188378105446, 25.40661101419067, 7144.469318167205, 7168.260241980759, 7171.735950327456, 142.52231971115043, 0.5454290159732409, 8.991196404613675, 7148.61137456107, 7170.134118076739, 7169.52363509916, 0.9999999526902488, 0.9999999995714098, 0.9999999997415073, 59.97151883146857, 59.97666830519801, 59.97382953344511, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 788.4048, 3.482374, 2745.55, 799.8273, 3.435859, 2748.392, 600.4252, 4.576891, 2747.854, 770.6579, 3.541493, 2729.249, 800.8578, 6.861928, 5495.723, 601.0864, 9.142303, 5495.696, 99.88808, 100.0, 100.0, 99.33898, 100.0, 100.0
184770.33624, 283.39677451215647, 282.86937729274507, 283.01930982404076, 25.281431239908386, 25.459989152577883, 25.437966541632683, 7142.962100413011, 7171.111840151466, 7165.319082191788, 136.13678695396993, 4.189634020653827, -1.2266894189378945, 7131.503612021011, 7179.057560686272, 7171.632820795198, 0.9999991943428513, 0.9999999406244329, 0.999999752509915, 59.968036333351286, 59.9715591344769, 59.96953644534168, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.0567, 3.505039, 2740.284, 793.5237, 3.462015, 2747.152, 593.9999, 4.624013, 2746.453, 776.9106, 3.521636, 2736.157, 794.5632, 6.914707, 5494.143, 594.7244, 9.23661, 5493.353, 99.7311, 99.97982, 99.95261, 99.57677, 99.97705, 99.96268
184772.66548000003, 283.48048890806, 282.8659141386069, 283.05906141824283, 25.256532643130694, 25.414431834593447, 25.404213693523214, 7141.785115843599, 7167.323528648974, 7164.653658291891, 137.0656978930839, 7.394322335805555, 4.381470795335645, 7135.827138792443, 7159.857117940751, 7158.93618192032, 0.9999995478907946, 0.9999992019901491, 0.9999995869939847, 59.97219355871673, 59.97152966296461, 59.97121669401922, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 781.9778, 3.504504, 2740.447, 793.5043, 3.461831, 2747.094, 594.0387, 4.623277, 2745.839, 778.6583, 3.515936, 2738.887, 792.1216, 6.938448, 5491.951, 590.7482, 9.290265, 5486.607, 99.74606, 99.97769, 99.9443, 99.64479, 99.93716, 99.85523
184775.0062, 283.6222631827632, 283.0048577259054, 283.01417504655615, 25.291552918621935, 25.443508839711797, 25.4141155679772, 7144.262830576481, 7170.691570336732, 7170.458456875235, 149.00186016311022, 6.421254121466973, 8.47471910106492, 7143.969029060668, 7168.894192762789, 7167.355010773149, 0.9999999595080171, 0.9999988338111958, 0.999999964810698, 59.97867975387335, 59.979424882177106, 59.97938101929165, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 776.3788, 3.5236, 2736.469, 788.6015, 3.47804, 2745.314, 590.7775, 4.64555, 2745.279, 779.0467, 3.516488, 2736.616, 793.8956, 6.91635, 5494.188, 594.6847, 9.236977, 5493.353, 99.59117, 99.92459, 99.89535, 99.60452, 99.9799, 99.96268
184777.36928, 283.55409515819275, 283.01940221966385, 283.10828779803336, 25.30966350769201, 25.424618369588853, 25.40112071324503, 7143.7909693874235, 7171.966564401143, 7161.564895241757, 139.48495396191038, 4.906519435107839, 2.4747200949736907, 7144.761595355738, 7167.791436557827, 7167.464411740465, 0.9999998724552882, 0.9999991798904443, 0.9999997824490252, 59.98816192937393, 59.98390605040124, 59.98795930559876, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 781.9778, 3.505039, 2740.877, 793.5627, 3.461831, 2747.144, 587.8269, 4.664878, 2741.803, 776.8912, 3.521452, 2736.054, 794.6013, 6.914341, 5494.198, 594.7244, 9.23661, 5493.352, 99.75162, 99.97773, 99.78533, 99.57612, 99.97805, 99.96136
184779.72064, 283.59624183758046, 282.92388017659823, 283.03842496669847, 25.252919295069965, 25.442488054762055, 25.40818207773854, 7133.895246228463, 7169.181380236936, 7165.7265355580175, 139.88047797794115, 2.535166373656466, 5.7455464192052546, 7141.2074576115165, 7169.001460879344, 7159.471277574834, 0.9999997661244496, 0.999999714844157, 0.9999997136937487, 59.99118264785476, 59.99265484697121, 59.989437589465886, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 788.4048, 3.482552, 2746.157, 799.8468, 3.435675, 2748.164, 581.3433, 4.703165, 2734.294, 770.6967, 3.541493, 2728.759, 800.8769, 6.862293, 5495.838, 601.1063, 9.142487, 5495.709, 99.89871, 100.0, 99.51017, 99.31041, 100.0, 100.0
184782.14620000002, 283.4860312436546, 282.8208188682848, 283.04876410169516, 25.27724558988496, 25.43897359033627, 25.404783227675537, 7146.488583444338, 7161.598864158588, 7171.285594764755, 140.25594552058374, 5.818171015113876, 6.8583940394615865, 7144.815988614497, 7162.413937600202, 7169.353869963169, 0.9999997733161761, 0.9999993083693186, 0.9999995149086064, 59.9943459790958, 59.997719429564334, 59.997885470082345, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.1158, 3.504325, 2741.155, 793.5822, 3.461647, 2747.09, 587.6716, 4.664694, 2741.638, 776.9301, 3.522003, 2736.161, 794.6013, 6.914341, 5494.253, 594.7244, 9.236794, 5493.287, 99.76171, 99.98589, 99.7793, 99.57186, 99.98305, 99.96147
184784.49968, 283.6424563110321, 282.98994892994614, 283.0614114051012, 25.297584236292035, 25.40884959022851, 25.40460272231181, 7140.434664390785, 7169.7671660924625, 7165.34678960056, 141.54171699579, 9.92594041227676, 15.372389443675843, 7136.63444998209, 7166.4453882461785, 7163.114680256373, 0.9999993691449809, 0.9999996746171879, 0.9999992365130803, 59.999909002587614, 60.001943983538254, 60.00282645509025, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.0173, 3.505574, 2741.557, 793.5627, 3.461831, 2747.314, 587.7687, 4.66451, 2741.799, 776.8912, 3.521452, 2735.996, 794.6013, 6.914524, 5494.252, 594.6847, 9.242837, 5492.156, 99.74138, 99.97986, 99.78533, 99.58014, 99.97904, 99.94089
184786.82492, 283.14126944375175, 282.5470780161621, 282.78106312403605, 25.31454307646715, 25.468519315084436, 25.450667239793663, 7141.79963724911, 7168.138413558891, 7172.239965814887, 135.54579587684202, 8.84716909863937, 10.083951081248529, 7140.96381407121, 7171.847643999834, 7161.590422796539, 0.9999996935733241, 0.9999991688546109, 0.9999998117787472, 60.00653159531553, 60.00548234846087, 60.001905765957915, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 775.6691, 3.526277, 2734.935, 787.1618, 3.486329, 2743.55, 593.9417, 4.623829, 2746.059, 782.1537, 3.507111, 2739.748, 790.7864, 6.944475, 5492.464, 592.0206, 9.268657, 5491.6, 99.55157, 99.89091, 99.94021, 99.72124, 99.94651, 99.91565
184789.15772000002, 283.7399704962957, 283.0445238142626, 283.1152649273142, 25.292256242886424, 25.43549470472137, 25.41121649674288, 7144.580678129199, 7175.639805787941, 7171.265175119375, 136.86932697744487, 9.992452728846274, 5.526929012853884, 7146.452818473318, 7170.263543518269, 7170.5088120168475, 0.9999991495984256, 0.9999988894861362, 0.9999993010063661, 60.00733403763457, 60.00883242165033, 60.005491525547626, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.175, 3.505574, 2740.997, 792.1424, 3.467173, 2746.141, 590.331, 4.646286, 2744.94, 776.8912, 3.52182, 2736.068, 794.5823, 6.914524, 5494.415, 594.6648, 9.236977, 5493.233, 99.78054, 99.95413, 99.87507, 99.57009, 99.982, 99.96049
184791.48668, 283.3941155554316, 282.87505398225966, 282.89203745213615, 25.302424297545542, 25.42811456553271, 25.440835715300885, 7142.033111329498, 7170.266109491646, 7170.3378970106405, 141.47679203595226, 8.650720754515987, 1.7612737851857219, 7141.026911427798, 7170.2226033414145, 7167.314886526521, 0.9999999435272308, 0.9999997136115197, 0.9999995190012076, 60.007232877985125, 60.010410599273484, 60.01192382949182, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 784.7379, 3.493974, 2743.605, 783.6209, 3.501249, 2741.25, 599.2411, 4.580204, 2748.076, 770.2307, 3.541861, 2728.486, 800.8006, 6.86211, 5495.616, 600.9274, 9.143951, 5495.728, 99.82988, 99.76519, 100.0, 99.31837, 100.0, 100.0
184793.807, 283.35476032093266, 282.7701512448911, 282.92796351070695, 25.29327117856943, 25.449833567549152, 25.40585933539786, 7143.247534844586, 7172.348557631151, 7166.142855520922, 140.81190213176194, 9.692865231502765, 4.292420733121162, 7143.800943074241, 7172.680041319534, 7170.12062196658, 0.9999986565206176, 0.9999986550665184, 0.9999998528043014, 60.00476734682518, 60.00868996162409, 60.00602521464073, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.4116, 3.504504, 2741.169, 787.298, 3.485961, 2744.148, 593.9999, 4.623461, 2746.454, 776.9301, 3.521452, 2735.889, 794.5441, 6.915072, 5494.306, 594.7244, 9.23661, 5493.287, 99.76224, 99.8866, 99.95862, 99.57009, 99.97896, 99.96147
184796.18904000003, 283.4353440443517, 282.8504773011006, 282.9868863979919, 25.27094938126283, 25.468000740310384, 25.427251918900108, 7145.573563693596, 7174.343269254428, 7172.260839986991, 140.61008087967355, 9.304483975249696, 5.145448947711884, 7148.2681863527105, 7167.070478252898, 7170.104126561403, 0.9999994755271827, 0.9999981284542093, 0.9999998105018431, 60.00876997536011, 60.00975217771303, 60.012439808507956, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 781.5638, 3.50611, 2740.423, 787.2786, 3.485961, 2744.076, 594.0193, 4.624198, 2746.449, 776.9495, 3.52182, 2736.058, 794.525, 6.915072, 5494.192, 594.7045, 9.23661, 5493.238, 99.73509, 99.87676, 99.95439, 99.56849, 99.97795, 99.96059
184798.5744, 283.3690205108496, 282.91061712509924, 282.9567037426965, 25.303073046003036, 25.431276509085297, 25.418590990033, 7146.26895949718, 7170.023968829557, 7162.5901846332135, 140.31019135488032, 8.12805601523064, 5.552607080294365, 7137.207226957086, 7173.944093046827, 7162.151592768774, 0.999999994217421, 0.9999994562341106, 0.9999994887683136, 60.00005278048814, 60.00122914063329, 60.00051206903458, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 775.472, 3.525384, 2735.418, 793.5627, 3.461647, 2747.091, 587.7104, 4.664694, 2741.861, 783.2606, 3.501227, 2741.68, 788.3829, 6.962737, 5489.192, 588.4619, 9.320296, 5484.941, 99.53501, 99.97986, 99.78725, 99.76394, 99.88996, 99.80264
184800.94984000002, 283.3940477132448, 282.8380141746651, 282.95743538591336, 25.293186943851026, 25.46957079027006, 25.43980888366887, 7140.2183412841605, 7162.640457729027, 7166.857961701823, 136.12056667698903, 11.990463075356729, 4.205180785452285, 7148.229111898773, 7162.377123364405, 7167.453719315306, 0.999999036144246, 0.9999993014649458, 0.9999995545814655, 60.00167661047703, 60.00151785066613, 60.00224512757051, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 781.8398, 3.505396, 2741.164, 786.9867, 3.485961, 2743.608, 593.9999, 4.623277, 2746.567, 776.8524, 3.521636, 2735.889, 794.5632, 6.914707, 5494.201, 594.7244, 9.23661, 5493.406, 99.73787, 99.88292, 99.9587, 99.58616, 99.97797, 99.96365
184803.2972, 283.3859598390272, 282.799795162553, 282.96884153586836, 25.299769485124614, 25.400680135553188, 25.421056064856916, 7132.164060443536, 7165.026690759813, 7168.562390347853, 139.32606481011658, 7.935076664397229, 5.049282199152458, 7141.415825755826, 7163.834243434167, 7159.172705845906, 0.999999782886424, 0.9999991923651621, 0.999999878693109, 59.99640099148307, 59.99605919766582, 59.99691549953146, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.1158, 3.50379, 2740.394, 793.5822, 3.461278, 2747.157, 586.934, 4.670032, 2740.008, 774.0562, 3.531013, 2731.691, 798.1301, 6.880373, 5495.681, 599.6152, 9.16556, 5495.793, 99.76261, 99.98018, 99.73218, 99.41927, 100.0, 100.0
184805.64248, 283.6338378820468, 283.02105623773963, 282.93785063846366, 25.295144559734066, 25.44202700314042, 25.41692362457419, 7136.777986990722, 7169.126035458152, 7167.7199463161305, 143.9126502287363, 7.468348058180027, 1.0096854231242105, 7140.864752119089, 7175.861261433993, 7162.918196994817, 0.9999999568471938, 0.9999995730908209, 0.9999999525476012, 59.99595602095447, 59.997335103265655, 59.996641497934995, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 786.256, 3.491832, 2743.223, 796.8118, 3.450042, 2747.779, 585.8275, 4.674081, 2741.07, 776.8718, 3.522003, 2735.827, 794.6013, 6.914524, 5494.253, 594.7244, 9.236794, 5493.407, 99.84149, 100.0, 99.7344, 99.58845, 99.97609, 99.96367
184807.994, 283.57334092529345, 282.8429197021679, 282.97007645833753, 25.29109837748804, 25.45875291093581, 25.42697389249106, 7141.605423025331, 7169.094667630781, 7164.3897581024685, 140.22678954586854, 8.001370278706418, 6.444261570593426, 7145.85102595254, 7174.034168132396, 7162.456237906496, 0.9999997163643237, 0.9999994048361915, 0.9999998223087107, 59.99930865746287, 59.99863264188861, 59.99687958004941, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.0567, 3.504861, 2740.309, 793.5822, 3.461647, 2747.203, 587.7687, 4.664694, 2741.916, 776.8718, 3.522187, 2736.233, 794.6013, 6.914159, 5494.14, 594.7045, 9.237526, 5493.28, 99.75041, 99.97564, 99.78942, 99.56587, 99.9771, 99.96242
184810.40180000002, 283.5704186796618, 282.96284439100333, 282.92525848541356, 25.276467567648062, 25.416441741844473, 25.414162533290845, 7144.563218565497, 7164.755911412699, 7161.164680482472, 142.05612280038736, 5.81693125320794, 2.767943830825061, 7135.0825966262755, 7168.182069716433, 7164.863283982434, 0.9999999917103038, 0.9999996753213206, 0.9999999383856407, 59.993577705230294, 59.99407607912404, 59.9932243319814, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 775.7283, 3.525563, 2735.108, 787.298, 3.485593, 2744.144, 594.0193, 4.623461, 2746.565, 783.1829, 3.500308, 2741.792, 788.3257, 6.963102, 5489.192, 588.442, 9.320113, 5484.558, 99.54165, 99.87052, 99.95648, 99.76248, 99.88697, 99.80264
184812.71952, 283.51585481097743, 282.82135319630925, 283.0189309410169, 25.283637793419228, 25.450501603577543, 25.42654976186631, 7142.749202090871, 7164.907061542882, 7172.828256147527, 141.34170395475303, 8.03341330555918, 6.995361838624376, 7145.3272509187045, 7159.289793056455, 7172.419813324859, 0.9999992715168982, 0.9999991576930419, 0.9999995771742697, 59.99343016283154, 59.99566634063102, 59.99734527427725, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 781.5047, 3.504325, 2740.396, 793.5432, 3.461647, 2747.09, 587.7493, 4.664878, 2741.861, 776.8718, 3.521636, 2735.943, 794.6013, 6.914341, 5494.249, 594.7045, 9.236977, 5493.292, 99.74204, 99.9735, 99.78934, 99.58225, 99.97803, 99.96158
184815.08228, 283.3223462012741, 282.67923472312634, 282.95557654737144, 25.2813247566391, 25.438920133721975, 25.41710217811511, 7143.574438820928, 7171.382415311652, 7162.7937217249055, 138.48193017259996, 7.74537127666008, 5.304517438334642, 7145.349504930069, 7166.871710953309, 7165.286439238272, 0.9999993688221769, 0.9999993939897048, 0.9999995710220646, 59.99119142319741, 59.9914248310363, 59.9942183036531, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.1356, 3.504325, 2741.011, 787.2591, 3.485777, 2744.052, 594.0193, 4.622725, 2746.566, 776.9106, 3.521636, 2735.885, 794.5441, 6.913976, 5494.488, 595.798, 9.221595, 5494.913, 99.75007, 99.87642, 99.95661, 99.57413, 99.98333, 99.98437
184817.39648000002, 283.3953724501508, 282.8367038212021, 282.9818650760399, 25.304697070306922, 25.44765129736938, 25.410018134713034, 7137.119232270591, 7166.88884621084, 7173.223424014334, 137.56263899973453, 8.321443979448304, 3.718541155008552, 7141.866236185159, 7169.433842863804, 7172.209129209677, 0.9999997553208727, 0.9999995543910262, 0.9999998599841847, 59.98821730011476, 59.99304787903409, 59.99280080779046, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 788.2471, 3.482195, 2744.991, 780.9944, 3.508065, 2739.986, 600.2893, 4.582413, 2748.025, 772.5803, 3.535793, 2732.542, 797.7296, 6.888591, 5495.002, 596.5933, 9.209692, 5494.139, 99.90446, 99.71734, 100.0, 99.44828, 99.99706, 99.97699
184819.78456000003, 283.4059784004911, 282.8080972739784, 283.0367688262947, 25.27970343953031, 25.4413582877362, 25.40804596919122, 7144.741628206466, 7168.060769160637, 7169.886461601205, 135.41739380038382, 6.72098262342206, 8.272143695719478, 7140.671054464066, 7166.410569855732, 7161.205528192976, 0.9999994501509364, 0.9999987397033692, 0.9999999861383942, 59.99471980955376, 59.99626225010721, 59.991715569518924, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.1553, 3.504504, 2740.882, 787.3953, 3.486698, 2744.134, 594.0775, 4.623645, 2746.344, 776.833, 3.52182, 2735.942, 794.525, 6.914889, 5494.248, 594.7045, 9.236794, 5493.347, 99.75268, 99.87014, 99.95058, 99.57186, 99.97899, 99.96158
184822.11604000002, 283.4665346930631, 282.83422612993644, 283.10061297955, 25.26109820491931, 25.407296233084043, 25.40914259346755, 7133.413699960527, 7157.0001525264, 7162.303971423433, 139.75074541151815, 10.645449230031318, 1.846566535875354, 7130.84405283969, 7154.717840548533, 7160.481417426508, 0.9999997444924267, 0.999999416554478, 0.9999998494978226, 59.99219746327911, 59.98864740969952, 59.98992876066628, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 777.8969, 3.520744, 2736.129, 792.9985, 3.464041, 2747.053, 587.8463, 4.664326, 2741.802, 783.28, 3.500124, 2741.391, 788.3639, 6.962737, 5489.413, 588.4022, 9.321029, 5484.673, 99.59322, 99.97639, 99.78733, 99.77031, 99.89098, 99.80581
184824.42296000003, 283.5004131980186, 282.81799000843654, 283.1461957866935, 25.297789184281356, 25.43391207573576, 25.418211848291094, 7140.893489364404, 7167.456291577523, 7168.254254769725, 136.4383851839143, 7.387321918789894, 8.663031921303627, 7151.330735578076, 7164.3208688169225, 7167.530646441769, 0.9999991861988434, 0.9999989124886715, 0.9999995054562513, 59.98725316180081, 59.99424684566166, 59.99502115390799, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.0961, 3.505218, 2740.599, 787.2202, 3.486145, 2744.492, 593.9417, 4.622909, 2746.345, 776.9301, 3.521636, 2736.068, 794.5441, 6.914707, 5494.25, 594.7045, 9.236794, 5493.286, 99.76834, 99.86701, 99.95661, 99.57221, 99.97702, 99.96257
184826.78124, 283.58664340107896, 282.8947654490649, 283.0824641934104, 25.280478886560694, 25.44747471487429, 25.41638215223651, 7142.204745930683, 7162.828340200122, 7168.59152007283, 139.8061329074303, 8.891884961363758, 6.220756218316637, 7154.608861861039, 7169.7370795407915, 7172.432447761461, 0.9999998323569743, 0.9999984727682875, 0.9999999941890387, 59.98633762087204, 59.9862368957765, 59.98678940592761, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.1356, 3.505039, 2740.906, 793.5432, 3.462015, 2747.264, 593.9611, 4.623277, 2746.454, 776.9495, 3.521268, 2735.666, 794.5441, 6.915072, 5494.141, 594.7045, 9.236977, 5493.293, 99.76816, 99.98405, 99.95457, 99.57645, 99.97702, 99.96048
184829.18420000002, 283.540499746223, 282.90858646440563, 283.03314659188266, 25.259451025107825, 25.432511238797627, 25.42001527995514, 7142.341881319935, 7171.680368478613, 7167.856020678323, 140.80819571554684, 0.8697579240988489, 2.415505298252583, 7146.33665209746, 7168.032877942385, 7162.094413789999, 0.9999997684390728, 0.9999997250746473, 0.9999999812166172, 59.98823664585294, 59.99198997037141, 59.990311058378744, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 788.6611, 3.482552, 2745.392, 799.8079, 3.435859, 2748.223, 600.4446, 4.577443, 2747.917, 770.4832, 3.541125, 2729.249, 800.8387, 6.862658, 5495.613, 601.0268, 9.146882, 5495.647, 99.91456, 100.0, 100.0, 99.32841, 100.0, 100.0
184831.53536, 283.68787762704386, 282.9558469209687, 282.9799479602235, 25.299885043535177, 25.44833298705797, 25.384692840107878, 7153.17611279743, 7173.283283136925, 7165.844974007357, 137.8078120694513, 4.087685090362811, 7.164820422717639, 7145.96074104459, 7168.972697125456, 7159.079883642805, 0.9999998189977863, 0.9999999973315281, 0.9999997418260202, 59.993609920089, 59.992618436871844, 59.99302742400644, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.1553, 3.504861, 2741.255, 793.5237, 3.461831, 2747.205, 593.9805, 4.623829, 2746.457, 776.9106, 3.521636, 2736.001, 794.5632, 6.914707, 5494.416, 594.7244, 9.23661, 5493.348, 99.76016, 99.97978, 99.94839, 99.58616, 99.98202, 99.96051
184833.86740000002, 283.5218449002555, 282.8388507179731, 282.9963911385814, 25.270889943891007, 25.447836732263887, 25.384684527993237, 7137.705704881067, 7162.305326147242, 7159.281323484076, 137.58390950791454, 8.44095557662422, 9.531402577382153, 7139.0821769817785, 7161.814076935017, 7158.077463765303, 0.999999508206957, 0.9999994576781257, 0.9999996791635217, 59.99407440240325, 59.995824756945225, 59.994257780577314, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.0567, 3.504682, 2740.062, 792.9207, 3.465883, 2746.455, 592.0781, 4.641316, 2744.49, 781.1439, 3.508949, 2741.367, 790.0997, 6.954154, 5489.995, 588.6209, 9.318282, 5484.613, 99.75615, 99.95462, 99.89543, 99.6961, 99.90985, 99.80605
184836.23472, 283.46328755993625, 282.9659069809467, 283.06072672707313, 25.306840440509323, 25.414263429266658, 25.41764736368071, 7139.530170835771, 7170.203270428548, 7165.099585544443, 141.2290733365603, 9.230097167894655, 5.10476345684549, 7147.745347509343, 7166.980746404343, 7172.790186818899, 0.9999996485982415, 0.9999997033750326, 0.9999994790766102, 59.994625188140766, 59.99516063853642, 59.99139499603884, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 778.8826, 3.513249, 2739.48, 791.9479, 3.468094, 2746.872, 593.4758, 4.624382, 2746.341, 776.8912, 3.521452, 2736.223, 794.5823, 6.914707, 5494.146, 594.6847, 9.23716, 5493.233, 99.67627, 99.96981, 99.95253, 99.58225, 99.98202, 99.96255
184838.58392, 283.4803839461831, 282.8731482795391, 283.09467400836826, 25.282870930316026, 25.44715246447252, 25.413181274408796, 7141.437623532848, 7165.676478345048, 7169.227477256731, 138.06719312820087, 6.855875196575198, 8.787424078591812, 7140.364767039468, 7170.636386281812, 7170.481889647283, 0.9999998238204988, 0.9999996452306443, 0.9999999570971425, 59.99165574211843, 59.99406617674941, 59.99547450547684, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 781.9384, 3.504861, 2740.791, 793.5237, 3.461831, 2746.982, 593.9999, 4.623461, 2746.339, 776.8718, 3.521636, 2736.22, 794.5441, 6.914889, 5494.306, 594.7045, 9.236794, 5493.293, 99.74849, 99.97572, 99.95269, 99.57186, 99.98202, 99.9616
184840.97504000002, 282.27203238547884, 281.6879343960944, 281.71946718756203, 25.393460499819465, 25.535986303429766, 25.519368298318486, 7152.670041828134, 7167.781310465858, 7171.87818819074, 146.7286733067067, -2.668431094593643, -0.2685249943579038, 7141.066840489836, 7165.19679477391, 7168.992470681418, 0.9999999992887972, 0.9999999910823811, 0.9999998774484058, 59.98903627344831, 59.9851177076563, 59.988183503979336, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 788.4048, 3.481124, 2745.08, 799.9441, 3.435491, 2748.212, 600.5611, 4.576523, 2747.855, 770.7744, 3.541493, 2729.24, 800.8578, 6.861928, 5495.828, 601.0069, 9.143036, 5495.59, 99.89992, 100.0, 100.0, 99.34576, 100.0, 100.0
184843.29204000003, 283.46403020916836, 282.93603252336214, 283.05564809075383, 25.275485773823473, 25.4443776817177, 25.38853102045628, 7136.508527497595, 7169.626898261167, 7167.869908642793, 138.86306126953014, 3.780852773281822, 2.7805056861484445, 7139.764197647385, 7165.843564757957, 7171.734182839868, 0.9999996789969081, 0.9999999998927015, 0.9999999970604908, 59.98018006576398, 59.98720763947779, 59.99314909216931, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.1158, 3.504504, 2741.15, 793.5432, 3.461647, 2747.323, 594.0387, 4.623277, 2746.396, 776.9106, 3.52182, 2736.049, 794.5632, 6.914524, 5494.308, 594.7045, 9.236977, 5493.287, 99.72986, 99.98619, 99.94857, 99.58017, 99.982, 99.96147
184845.61928, 283.3773727822464, 282.74880321461893, 282.8703484652156, 25.295417672980797, 25.395840880841664, 25.413958699682528, 7132.96063893055, 7168.61758742618, 7157.176011129196, 138.1963302667391, 4.742797197113362, -0.633081505170594, 7134.987774991531, 7158.599396103231, 7158.328415530339, 0.9999999015711013, 0.9999998100894173, 0.9999996041918592, 59.98887428350526, 59.991980550453135, 59.989946523154586, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.1158, 3.503968, 2741.001, 793.5237, 3.461831, 2747.094, 593.9805, 4.623645, 2746.394, 776.8718, 3.52182, 2735.832, 794.4678, 6.91562, 5493.767, 593.293, 9.256021, 5490.511, 99.75614, 99.97769, 99.95239, 99.56801, 99.9777, 99.92434
184847.91164, 283.3962646905851, 282.7409122129761, 282.8089622318436, 25.28686751490644, 25.458698266707678, 25.410614314484363, 7147.3006868882885, 7168.766232879029, 7173.664025152259, 137.5721458015828, 8.81533237582687, 2.8997753003654907, 7145.6367685467985, 7173.260739297926, 7171.2330570901595, 0.9999998815222924, 0.9999992130122449, 0.9999997581164289, 59.99317671568567, 59.992886723582615, 59.991181755013635, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 775.8268, 3.525741, 2735.036, 787.3174, 3.485408, 2744.373, 588.1763, 4.65954, 2743.144, 781.1245, 3.507478, 2738.865, 791.3968, 6.936804, 5493.108, 592.9948, 9.260782, 5492.795, 99.55332, 99.87886, 99.8341, 99.68797, 99.95823, 99.94344
184850.317, 283.34881799308965, 282.8762541172953, 282.9256223254612, 25.295665405741083, 25.45468233237373, 25.417887081227846, 7140.737071308684, 7171.439643547137, 7166.205504189826, 140.11737723919532, 7.963250365946124, 7.283445437998125, 7137.459503315492, 7167.443789106487, 7169.9923871766305, 0.9999995567002954, 0.9999994497782815, 0.9999997913227591, 59.9929256645038, 59.99470309760542, 59.996760571557026, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 600], 5500.0, [], 782.2144, 3.504325, 2741.15, 790.9167, 3.473436, 2745.397, 593.9805, 4.623461, 2746.507, 776.9301, 3.522003, 2736.108, 794.5441, 6.915072, 5494.359, 594.7045, 9.23716, 5493.406, 99.74815, 99.925, 99.95456, 99.57804, 99.982, 99.96257
