TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
185170.16952000002, 283.73370428808005, 283.0960587620981, 283.2957747828701, 25.288531222697912, 25.430554669620516, 25.438174470774797, 7147.079600479506, 7173.903709792826, 7172.272130004356, 147.07748990904065, -4.326483134003865, 1.7234352653467795, 7148.215209982319, 7172.792176055777, 7173.092562794688, 0.9999999599680225, 0.9999998971735686, 0.9999999783964252, 60.005327324438134, 60.0008885283713, 60.00290121312754, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 788.1486, 3.482017, 2745.0, 799.8468, 3.435491, 2748.392, 600.3864, 4.576891, 2747.969, 770.522, 3.541125, 2728.958, 800.7816, 6.863023, 5495.618, 808.8849, 6.789394, 5491.966, 99.90199, 100.0, 100.0, 99.33766, 100.0, 99.93945
185172.53404000003, 283.6171976279722, 283.0299219818649, 283.1675259818663, 25.29188054516483, 25.439924473706633, 25.4317600442848, 7145.758883493341, 7179.331266037111, 7179.120014067046, 143.5411410337715, 2.704562099957002, 3.315166171828878, 7143.699066467388, 7178.163755874954, 7179.212221241216, 0.9999997437297732, 0.9999997936809994, 0.9999999971536243, 59.99448591059682, 59.99447169719454, 59.99788612516115, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.1158, 3.505039, 2741.208, 793.5237, 3.462015, 2747.38, 593.9999, 4.624198, 2746.396, 776.9106, 3.522003, 2736.161, 794.5059, 6.915072, 5494.303, 814.9686, 6.72988, 5483.936, 99.74257, 99.97999, 99.9567, 99.57234, 99.97997, 99.80489
185174.9474, 283.6653611242402, 283.1169624450879, 283.2660668202536, 25.292203925510314, 25.456506887329674, 25.42944409653862, 7145.862687362006, 7163.858256294909, 7174.402868112759, 137.6386745079078, 6.617095078064494, 0.7123922029086316, 7146.375786624933, 7167.969096416461, 7168.764731682571, 0.9999998643031882, 0.9999997600801978, 0.9999999455713837, 59.992764690269475, 59.99309932904131, 59.99146193894027, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.0961, 3.504861, 2740.892, 793.5043, 3.462015, 2747.041, 593.9417, 4.623829, 2746.509, 776.9883, 3.521452, 2736.002, 794.4869, 6.915255, 5494.079, 815.6247, 6.720724, 5481.661, 99.75214, 99.97594, 99.95248, 99.57186, 99.97588, 99.74991
185177.28008000003, 283.6182679225971, 283.0467845675487, 283.1695079050962, 25.302455922651763, 25.46871558579068, 25.435644445295882, 7155.1540358543625, 7166.541018836359, 7178.148906259961, 135.48813996606123, 5.852964281658387, -2.5464172048268665, 7150.9559175114055, 7178.974100922799, 7177.546306553254, 0.999999987820044, 0.9999996755545983, 0.9999999446700829, 59.99049860688929, 59.98987868813941, 59.98949655030225, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 775.886, 3.525384, 2734.93, 787.2202, 3.486329, 2743.487, 587.8269, 4.66451, 2742.645, 781.3381, 3.508214, 2739.494, 791.3395, 6.940274, 5492.993, 817.8315, 6.707356, 5481.496, 99.53519, 99.84659, 99.80353, 99.70259, 99.95291, 99.72916
185179.63508, 283.5637572514772, 283.03162183102233, 283.1329441598125, 25.29169990567742, 25.43233426994293, 25.441193680334255, 7142.840765470563, 7172.09873771169, 7171.783430211673, 137.25176984898474, 5.189598590321566, -0.4371780422138727, 7143.880896115224, 7176.82027070938, 7169.858917484696, 0.9999999984062664, 0.9999997919244646, 0.9999999928320904, 59.990765121366685, 59.99089631274145, 59.990543864593285, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.2144, 3.505931, 2740.882, 793.5237, 3.462015, 2747.205, 594.0775, 4.623461, 2746.454, 776.9689, 3.52182, 2736.331, 794.4869, 6.915255, 5494.354, 821.4698, 6.660294, 5471.332, 99.75179, 99.98192, 99.95452, 99.58616, 99.97694, 99.56609
185181.98464, 283.50945185491906, 283.0843420077158, 283.16291666345023, 25.323037673826363, 25.433140252214958, 25.428360337463094, 7142.7930357616415, 7173.56028001185, 7175.210309161038, 141.92374505537896, 0.7477303819573535, -0.14333065423124935, 7141.593287552884, 7169.717845424003, 7171.427956168397, 0.9999997448889418, 0.9999999925976115, 0.9999992568821581, 59.997840950365564, 59.99689282906463, 59.99150697141492, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 785.7631, 3.491476, 2744.295, 798.8157, 3.440464, 2748.114, 600.2117, 4.577075, 2747.911, 770.8715, 3.541125, 2729.298, 800.7625, 6.863389, 5495.78, 827.2751, 6.593638, 5455.586, 99.86094, 100.0, 100.0, 99.30845, 100.0, 99.26709
185184.29400000002, 283.5858084583433, 283.0022874881239, 283.1769903081213, 25.30240574648719, 25.441055674973054, 25.428872618385924, 7142.541746302628, 7171.479328029824, 7170.363471576224, 137.44785546771223, 5.139812982959938, 3.1487293902177953, 7142.511066341471, 7174.272005612072, 7167.544496986851, 0.9999999533429883, 0.9999997492592495, 0.9999999769073041, 60.00043391721437, 59.99708799182387, 59.99593291488715, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.0764, 3.505039, 2740.839, 793.5237, 3.461831, 2747.323, 594.0387, 4.623277, 2746.401, 777.0078, 3.521636, 2736.16, 794.5059, 6.915255, 5494.417, 821.4102, 6.660477, 5471.563, 99.77007, 99.97999, 99.95265, 99.57415, 99.97893, 99.56617
185186.66820000001, 283.68215366527113, 282.98594777566035, 283.1367554908325, 25.32217081201518, 25.439312638317702, 25.43752087304011, 7142.245565687583, 7172.130751828698, 7176.603272953593, 136.33692805321823, 5.2844294272094885, 1.4898184786152342, 7155.270503239977, 7176.633461369692, 7170.830367907724, 0.9999999763607524, 0.9999999539936278, 0.9999999939470581, 60.000837855693106, 59.99939447058161, 60.00039959045914, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.313, 3.504325, 2741.299, 793.5432, 3.461831, 2747.152, 594.0775, 4.623461, 2746.396, 776.9495, 3.521636, 2736.0, 794.5059, 6.915255, 5494.303, 821.43, 6.66066, 5471.504, 99.75962, 99.98602, 99.95452, 99.57413, 99.97997, 99.56402
185189.00372, 283.49815646586393, 282.91296895175844, 283.0477385543298, 25.322031028122794, 25.456408195837614, 25.459648624090867, 7141.829171915211, 7172.682346946378, 7170.773760393249, 137.00826494246198, 4.6759351462455925, 1.5904286223080817, 7143.856142330962, 7174.316927750734, 7177.522061452242, 0.9999999912659102, 0.9999996789605452, 0.9999999980007968, 59.99715494966298, 60.00273480724433, 60.0002795976598, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 775.7874, 3.525741, 2734.863, 787.298, 3.485408, 2744.635, 587.7299, 4.665062, 2741.693, 783.2994, 3.500308, 2741.666, 788.2685, 6.963468, 5489.299, 815.2072, 6.727133, 5483.992, 99.5495, 99.88839, 99.78325, 99.77645, 99.88992, 99.79234
185191.28972, 283.46988574551045, 282.97289045180963, 283.1056786822264, 25.322317444806785, 25.458108270142496, 25.438063020122446, 7147.122306183108, 7178.996029951148, 7174.607508065554, 136.84297238422747, 11.713190002295505, -1.1059974260288072, 7151.643518350554, 7173.752932053477, 7178.415911811338, 0.9999999939418984, 0.9999997597182435, 0.9999998803432466, 59.99592360603172, 59.99687699647365, 59.9968049638238, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 781.8793, 3.505753, 2740.782, 793.5237, 3.461831, 2747.375, 594.0193, 4.623461, 2746.399, 776.9106, 3.521452, 2736.219, 794.5059, 6.915437, 5494.251, 819.5612, 6.686114, 5477.388, 99.74815, 99.97786, 99.95257, 99.57205, 99.97902, 99.65966
185193.68184, 283.50180747450025, 282.9862359140403, 283.12010441267506, 25.287689235335588, 25.46202222041565, 25.4461272229012, 7146.3266531876825, 7170.724843541868, 7168.909224546203, 145.98283455860133, -2.813214511512342, 5.198095278147321, 7148.46774975777, 7174.118926260692, 7172.463798949006, 0.9999997026147677, 0.9999999830279382, 0.9999999923935148, 59.999235831134165, 59.99511046025537, 59.99814375000622, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.0764, 3.504861, 2740.954, 793.5237, 3.461831, 2747.363, 594.7569, 4.616651, 2747.234, 774.697, 3.528623, 2732.784, 797.6342, 6.884208, 5495.88, 809.1832, 6.786464, 5492.533, 99.75441, 99.98765, 99.96874, 99.45707, 100.0, 99.9384
185196.05740000002, 283.4112706271249, 282.9953852166039, 283.02448494335897, 25.300471344145727, 25.477384847021973, 25.460482607040955, 7150.593986218057, 7173.500962589955, 7177.012807321087, 141.43638475059217, 0.26777643774084936, 1.1237005934349327, 7149.178559544176, 7172.815184732164, 7173.122107498941, 0.9999999548155838, 0.9999998383465971, 0.9999999833968553, 59.995296551758024, 59.99388556143745, 59.997052509625256, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 786.1968, 3.491654, 2743.065, 796.2281, 3.451148, 2747.777, 595.6304, 4.614258, 2746.512, 776.8718, 3.52182, 2736.05, 794.525, 6.915255, 5494.188, 816.5591, 6.712667, 5483.083, 99.84897, 100.0, 99.96488, 99.57593, 99.98404, 99.77581
185198.42472, 283.5098480451757, 283.006534878392, 283.1724041796651, 25.332821177076013, 25.456021047546447, 25.43895320584177, 7147.862247566787, 7176.935052367442, 7181.928115860225, 144.504397263104, 8.253139584993733, 5.1289970209918465, 7146.841939471629, 7179.082516152244, 7172.835488619702, 0.9999998112979354, 0.9999991434021686, 0.9999995607814113, 59.99332394534175, 59.99394454864584, 59.99576929973692, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.313, 3.505218, 2741.341, 793.5237, 3.462199, 2747.264, 593.9611, 4.623277, 2746.452, 776.8718, 3.521268, 2736.005, 794.5059, 6.915255, 5494.303, 815.1674, 6.728231, 5484.225, 99.76851, 99.97786, 99.95048, 99.56782, 99.97997, 99.79227
185200.7274, 283.4856608564071, 283.08999781212174, 283.1148641426708, 25.286429967317606, 25.402486958834036, 25.421977197105225, 7143.9831151616445, 7166.579334692435, 7172.817735146812, 139.87760127071033, 3.8410341173662346, -0.873438791373701, 7144.026819437575, 7178.442355837821, 7169.828776812366, 0.9999998680247795, 0.9999997637134959, 0.9999999724889951, 59.991544128223396, 59.99004028573805, 59.99117877458436, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 775.6297, 3.526277, 2735.323, 787.298, 3.486514, 2744.241, 587.7687, 4.66451, 2741.856, 783.144, 3.500491, 2741.492, 788.2685, 6.96365, 5489.189, 821.3903, 6.661393, 5471.448, 99.538, 99.87404, 99.78725, 99.77227, 99.88888, 99.56508
185203.02548, 283.5855713728989, 283.0515156554219, 283.1932119089391, 25.302880189947345, 25.461832394225887, 25.435784764771256, 7146.999842534403, 7165.9957380015185, 7181.269332685165, 140.34394466687172, 5.390180334164597, 1.8922878515274988, 7148.2442330669455, 7180.751726265727, 7175.832053232585, 0.9999998374183289, 0.9999997913561737, 0.9999996157751205, 59.98843340114545, 59.988205760054846, 59.9873152145989, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 781.9581, 3.504861, 2740.586, 793.5237, 3.461831, 2746.977, 594.0969, 4.623645, 2746.45, 776.8912, 3.522003, 2735.986, 794.525, 6.915437, 5494.356, 815.0681, 6.728415, 5484.052, 99.76817, 99.97363, 99.95039, 99.57362, 99.98297, 99.7902
185205.38056000002, 283.5404069149856, 283.0199927826606, 283.1060572470384, 25.28030152539788, 25.451372982024225, 25.377919712652595, 7147.159586030363, 7166.721683271506, 7169.885229521818, 136.60856369283783, 8.201569463285978, -2.7540529673762535, 7150.02358184713, 7158.094463139276, 7169.182579210237, 0.999999973757351, 0.9999995376050237, 0.99999998180528, 59.98577986164629, 59.98636073422341, 59.98607126980306, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 781.9187, 3.504504, 2741.312, 793.5432, 3.462015, 2747.211, 594.0193, 4.623461, 2746.341, 776.9301, 3.52182, 2736.277, 794.4869, 6.915072, 5494.086, 821.4897, 6.660294, 5469.272, 99.73906, 99.98422, 99.95452, 99.57838, 99.97893, 99.53699
185207.69420000003, 283.48123070483217, 283.0781128313744, 283.18144340495905, 25.277899370378456, 25.43547308717125, 25.40952109643317, 7151.008091432943, 7178.546056437539, 7176.901713679037, 141.35859318760458, 7.62834334847139, 3.0447669981033414, 7147.185512089698, 7168.811332553179, 7175.907244547637, 0.9999994583607513, 0.9999999198554386, 0.9999997630377484, 59.986256266796154, 59.98954715055007, 59.99003542339227, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 788.4837, 3.482374, 2745.335, 799.8079, 3.435859, 2748.11, 600.3475, 4.577075, 2747.797, 771.6871, 3.536529, 2731.467, 798.7596, 6.88019, 5495.537, 826.6786, 6.597667, 5463.147, 99.91228, 100.0, 100.0, 99.40913, 100.0, 99.41302
185210.04504000003, 283.62366614063814, 283.05934078974536, 283.1379518893747, 25.31734713310001, 25.442917120450065, 25.440410234308334, 7149.288385823322, 7175.655784655843, 7173.556427984646, 140.1012315400676, 3.134116474838038, -2.7766722267265322, 7147.289798967905, 7175.64778235968, 7170.462970670552, 0.9999998813614518, 0.999999702664004, 0.9999999899618107, 59.98768221281324, 59.987634805714805, 59.99014494352848, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 781.6821, 3.505931, 2740.681, 793.5237, 3.461831, 2746.981, 594.0387, 4.623829, 2746.512, 776.9301, 3.521636, 2736.05, 794.4869, 6.915255, 5494.194, 821.43, 6.660111, 5471.331, 99.72015, 99.97375, 99.9567, 99.58403, 99.98, 99.56195
185212.35256000003, 283.6405287316757, 283.0090389627928, 283.17085187879024, 25.29966696634973, 25.44925945568562, 25.423480704721396, 7146.48863116713, 7177.31345179556, 7174.763155933511, 135.1871585495196, 6.592629211076883, 2.5247368420236853, 7151.91993734961, 7175.935618872622, 7177.134295718873, 0.9999999878489788, 0.9999994356320162, 0.999999891524171, 59.99448377529643, 59.99516782587897, 59.99279590270024, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 779.7501, 3.513606, 2738.34, 789.8856, 3.47933, 2744.92, 589.0499, 4.660828, 2742.139, 783.1246, 3.501043, 2741.279, 788.2495, 6.963468, 5489.137, 815.0681, 6.728231, 5484.389, 99.65927, 99.89874, 99.80983, 99.76625, 99.88796, 99.79956
185214.69392000002, 283.53080820280235, 283.00966614299784, 283.21363827468684, 25.29871165940038, 25.432998968993335, 25.44062858106379, 7145.770200216364, 7173.944595189516, 7172.936034980874, 135.3496276887381, 7.62639831155866, -3.209433525832992, 7143.177396735841, 7174.2178430787135, 7179.120662353046, 0.9999999461680037, 0.9999997550771647, 0.9999999999992072, 59.99109638419273, 59.988740297658524, 59.99316641558611, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 781.6427, 3.505574, 2740.457, 793.4849, 3.461831, 2747.206, 593.9805, 4.623645, 2746.456, 776.9301, 3.521452, 2735.773, 794.4869, 6.915255, 5494.194, 821.4698, 6.660843, 5471.219, 99.73946, 99.98196, 99.95661, 99.56585, 99.97798, 99.56617
185217.05348, 283.5633143210873, 283.01466958404836, 283.1645847967748, 25.30740541829161, 25.464179418739814, 25.453966144411567, 7155.717147419029, 7175.472093556572, 7176.239036010013, 138.1762663486693, 8.570068598077683, 3.4797492018747107, 7143.481696092754, 7179.41634994181, 7175.101079545385, 0.9999999984791683, 0.9999995594636785, 0.9999999205778656, 59.99652781467963, 59.99587323596478, 60.00180132225337, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.2538, 3.504682, 2740.767, 793.5237, 3.461831, 2746.982, 594.0775, 4.623461, 2746.621, 776.9689, 3.521452, 2736.051, 794.5059, 6.915255, 5494.245, 815.0283, 6.728231, 5484.22, 99.73667, 99.9738, 99.95257, 99.57381, 99.97893, 99.79649
185219.39316, 283.52223925681426, 283.0133909824813, 283.10517763384047, 25.320418390878302, 25.442364604792477, 25.440029027940277, 7146.582520517599, 7177.895995538228, 7169.734617432013, 147.84858469980873, -1.3156049373092173, 0.1648993007311219, 7149.639586762199, 7164.781055232202, 7169.682831291265, 0.9999999288767875, 0.9999999267638183, 0.9999999879505268, 60.00050783741971, 59.99994522013091, 60.000711592382174, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 788.1486, 3.481303, 2744.273, 799.8079, 3.435859, 2748.052, 600.4252, 4.576891, 2748.078, 770.5608, 3.542228, 2728.745, 800.8387, 6.862475, 5495.729, 808.8651, 6.791591, 5492.37, 99.87521, 100.0, 100.0, 99.31009, 100.0, 99.94479
185221.70316, 283.62802628121096, 282.9816159588872, 283.1232518022135, 25.322623453727186, 25.444940413792995, 25.451517746341693, 7144.688171482287, 7180.3408160374875, 7175.713941975295, 143.2754573815414, 5.1182053261286455, 1.0089860297189261, 7151.317443571678, 7172.3431055481615, 7177.350040520828, 0.9999996239226301, 0.9999998206692539, 0.9999999964584959, 60.00120389509978, 60.001460110180545, 60.00046038554258, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.0764, 3.503968, 2740.519, 793.5237, 3.461647, 2746.982, 594.0775, 4.623645, 2746.563, 776.9495, 3.521452, 2736.045, 794.4869, 6.915255, 5494.246, 815.1078, 6.728964, 5483.933, 99.73858, 99.98192, 99.9567, 99.56974, 99.97798, 99.79127
185224.04208, 283.60350415818345, 283.00849851916075, 283.1348770136646, 25.291452699685237, 25.412648623398248, 25.421419021184104, 7142.376058172667, 7171.265048275458, 7165.372466373932, 135.32753904672154, 7.3095465877552215, 1.2938948761775464, 7144.18548558885, 7175.230721716833, 7162.320379479106, 0.9999999998755134, 0.9999997256139457, 0.9999999949712283, 60.00691478027349, 60.005591101121624, 60.00359235737776, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 781.761, 3.504147, 2740.882, 793.5237, 3.462015, 2747.211, 593.9999, 4.625302, 2746.231, 778.1146, 3.515936, 2738.427, 791.8737, 6.935891, 5491.453, 818.2888, 6.690692, 5476.36, 99.73193, 99.97803, 99.94646, 99.66247, 99.94165, 99.65346
185226.35252000001, 283.6556831262582, 283.0476271650664, 283.2174551870125, 25.29996755969188, 25.45319173252638, 25.44228859473529, 7143.608479145858, 7179.9251736914375, 7172.513688664061, 139.87000182821066, 9.562490622392033, 5.427791489141214, 7151.4827084615345, 7169.096059928679, 7177.884115957844, 0.9999995315396678, 0.9999996755164022, 0.9999999942106896, 60.01069112030564, 60.008690008287424, 60.00949180519309, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 775.9057, 3.5236, 2736.569, 789.049, 3.47933, 2745.692, 590.2534, 4.645182, 2745.279, 778.8331, 3.516855, 2736.903, 794.01, 6.919272, 5494.248, 815.5253, 6.725302, 5483.875, 99.59483, 99.93455, 99.89531, 99.63521, 99.97985, 99.7902
185228.72292000003, 283.6717301024012, 283.0662970916784, 283.23551491771923, 25.27394785063594, 25.439556615110092, 25.44256873793686, 7138.355444368343, 7172.628455301757, 7175.827805017862, 139.3144085305048, 4.815254441927664, 3.788093756035323, 7151.227715071666, 7170.5269191018115, 7171.388325307399, 0.9999999918834744, 0.9999995979603754, 0.9999999723342881, 60.00465881228754, 60.01155533772652, 60.012592061903774, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.0567, 3.505039, 2740.906, 793.5432, 3.461647, 2747.146, 593.9805, 4.623645, 2746.454, 776.9106, 3.521636, 2736.103, 794.5059, 6.915255, 5494.246, 821.4102, 6.660843, 5471.336, 99.73038, 99.9738, 99.95457, 99.57998, 99.97893, 99.56088
185231.03268, 283.4994028075049, 283.1523693068444, 283.2143957213097, 25.29851452920159, 25.42310951344412, 25.424439341347103, 7138.323797221816, 7174.874403918712, 7171.469207953597, 138.47708007432743, 4.67941504998862, 2.249754619730311, 7144.42904151893, 7170.058301539256, 7170.480163310639, 0.9999997577251484, 0.999999852118711, 0.9999999650945864, 60.01525263100193, 60.014412324798336, 60.01378510739883, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 788.4443, 3.480767, 2745.11, 799.8273, 3.435859, 2748.172, 600.3669, 4.577443, 2747.856, 770.4249, 3.542045, 2729.249, 800.7625, 6.862658, 5495.67, 827.3745, 6.591441, 5454.897, 99.90565, 100.0, 100.0, 99.33866, 100.0, 99.25771
185233.43300000002, 283.48483631412097, 282.9904006435276, 283.14063123790675, 25.291578583090004, 25.438897394418063, 25.41187731509584, 7144.215115251353, 7160.681446531667, 7171.123651265978, 143.94988626484667, 8.210695706955448, -0.15165374089247052, 7144.739105185638, 7169.061141440093, 7174.999246209207, 0.9999998763263221, 0.9999988767930239, 0.999999923833458, 60.02613186473923, 60.02691815597275, 60.022514540861955, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.1158, 3.504682, 2740.514, 793.5043, 3.462015, 2747.262, 593.8834, 4.623277, 2746.452, 777.1049, 3.522187, 2736.67, 794.4869, 6.915255, 5494.302, 821.43, 6.66066, 5471.444, 99.75615, 99.98401, 99.95452, 99.58065, 99.97994, 99.56402
185235.75432, 283.5013719152125, 282.99584965981853, 283.1190188957175, 25.278425028191513, 25.447070952603436, 25.41412506658696, 7147.293745475502, 7166.289027012858, 7163.603905564104, 136.62595247466516, 5.969973940622822, 0.9093805310985772, 7143.125092046149, 7174.6560411746905, 7176.607340163911, 0.9999999845373932, 0.9999994570054952, 0.999999982881461, 60.027356054508324, 60.023195618318915, 60.02333973530356, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.037, 3.504504, 2741.375, 793.5237, 3.461831, 2747.318, 594.0387, 4.623277, 2746.456, 776.9106, 3.521268, 2735.889, 794.4869, 6.915437, 5494.412, 821.4102, 6.660111, 5471.392, 99.76972, 99.97769, 99.95465, 99.57577, 99.98194, 99.56305
185238.08716000002, 283.5333639625493, 282.9496527325052, 283.08154973982425, 25.29143399917654, 25.437518482998218, 25.427213346301823, 7143.600225497376, 7179.706990982924, 7172.531934171179, 135.5500859224435, 5.695222018428922, 0.7470137346899719, 7141.540634820299, 7176.27978982319, 7179.218998203576, 0.9999999997194935, 0.9999995641847197, 0.9999999999880185, 60.02541443237169, 60.02235988253244, 60.02400284445444, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 775.748, 3.525384, 2735.036, 787.2202, 3.486514, 2744.036, 587.7687, 4.664878, 2741.91, 783.28, 3.49994, 2741.252, 788.9171, 6.95598, 5490.798, 816.6784, 6.712117, 5479.73, 99.54303, 99.86659, 99.78525, 99.76528, 99.91619, 99.72398
185240.40360000002, 283.6526802311576, 282.99899256766184, 283.1021507087166, 25.329862891506462, 25.45683386601619, 25.46347940356317, 7153.592537157145, 7177.211505293426, 7178.065861746949, 139.69903592675792, 5.438320710822154, 3.9972520258227178, 7146.586827085576, 7177.369179919771, 7172.5358996663745, 0.9999999369924342, 0.9999993598129694, 0.9999999917803655, 60.01976123355421, 60.01886346618102, 60.017265453613184, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.037, 3.504504, 2740.514, 793.5043, 3.461647, 2747.264, 594.0387, 4.622541, 2746.623, 776.9301, 3.521452, 2735.942, 794.5059, 6.91562, 5494.087, 816.1217, 6.717611, 5483.201, 99.76016, 99.98405, 99.95651, 99.57202, 99.98192, 99.77794
185242.75588, 283.5546662440583, 283.02605321004336, 283.04450642844796, 25.31403438014869, 25.448440317352976, 25.44127696815793, 7145.80090661844, 7171.164111193625, 7170.7327443621925, 141.51192681932594, 0.3803230229818837, -1.70284367602153, 7153.047016897431, 7173.754065949046, 7177.294530201107, 0.9999999485306214, 0.9999999924725858, 0.999999988456859, 60.011064249785456, 60.01075490137956, 60.01223094469013, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 783.4959, 3.500221, 2742.28, 795.7222, 3.451332, 2747.91, 597.7852, 4.596587, 2748.025, 772.2697, 3.538735, 2729.436, 800.6862, 6.862658, 5495.781, 808.3879, 6.792324, 5492.133, 99.80266, 100.0, 100.0, 99.33524, 100.0, 99.94048
185245.10272000002, 283.58444849318704, 283.01200238713943, 283.16907668439967, 25.33447858507628, 25.462502573375545, 25.455141855214386, 7144.888333230536, 7179.101580015566, 7173.5139064445575, 141.9277842707006, 1.317032205122814, 4.225855215221145, 7156.133110151689, 7175.862671095907, 7176.318169573635, 0.9999998129728203, 0.9999999451840594, 0.9999999228503421, 60.01140073317728, 60.01260131550106, 60.01044462512478, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 783.5551, 3.501827, 2741.063, 793.6405, 3.461278, 2746.977, 594.0387, 4.623277, 2746.45, 776.9301, 3.521636, 2736.162, 794.5059, 6.915072, 5494.189, 815.2271, 6.726583, 5483.707, 99.75838, 99.97965, 99.95653, 99.57009, 99.97697, 99.78715
185247.47816000003, 283.6934836816148, 283.08315265939103, 283.30113147923026, 25.316732017517708, 25.485356551118443, 25.4464016670429, 7146.279144922606, 7181.699642413213, 7174.747693917674, 137.12177038661343, 8.598124800790401, 5.850331328076663, 7160.954561204473, 7174.0968252108105, 7177.342863472597, 0.9999994571942274, 0.999999477647263, 0.9999998931036831, 60.003966299115646, 60.002313350357404, 60.00423166629533, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.0567, 3.504504, 2740.509, 793.5237, 3.461831, 2746.87, 594.1357, 4.623461, 2746.618, 776.9106, 3.521452, 2736.223, 794.5059, 6.915255, 5494.195, 815.1674, 6.726034, 5483.82, 99.75006, 99.96974, 99.95257, 99.5701, 99.97801, 99.78505
185249.81904, 283.4533418478246, 282.96733584121716, 283.20674176031054, 25.311716067572654, 25.43811911455155, 25.44563767129061, 7135.717578344532, 7169.98068323805, 7175.116403624565, 140.37188289205915, 4.250517272170782, -0.10650209842469849, 7144.685067462183, 7175.113181154117, 7172.863334390366, 0.9999999453019338, 0.9999998726742454, 0.9999998278818227, 60.00483732903206, 59.99847837286354, 59.99554102913175, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 775.8071, 3.526098, 2735.476, 787.3564, 3.485593, 2744.297, 587.7881, 4.664878, 2741.86, 783.2606, 3.500491, 2741.831, 788.2876, 6.963468, 5489.189, 821.43, 6.66121, 5471.157, 99.54164, 99.87608, 99.7833, 99.77031, 99.88692, 99.56515
185252.15436000002, 283.431561964053, 282.959767814651, 283.104268710806, 25.313611182795295, 25.476257926011698, 25.451904365959695, 7139.78146700836, 7173.253620639035, 7173.0342054912835, 138.5290372044933, 6.348543314423978, 6.751490372862463, 7149.814100381144, 7174.618744531423, 7176.418422866627, 0.999999907394883, 0.9999998004037605, 0.9999999150378225, 59.992699030525145, 59.99369662017985, 59.995615087736105, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.175, 3.503968, 2740.366, 793.5237, 3.461831, 2747.147, 594.0581, 4.622909, 2746.456, 776.7941, 3.52182, 2735.938, 794.5059, 6.915255, 5494.246, 815.3663, 6.721639, 5482.114, 99.76327, 99.97999, 99.95465, 99.58616, 99.97801, 99.75817
185254.50644000003, 283.59903367850416, 283.0303792924304, 283.1910002118944, 25.277379077927364, 25.40922925872348, 25.41701515276742, 7136.946866468453, 7174.719670625783, 7172.112766737238, 137.6920044211131, 4.437229661879883, 3.2909199092496237, 7143.286677219803, 7168.675694961028, 7175.389486272808, 0.9999999143233531, 0.9999999090134307, 0.9999998968930502, 59.99404495551321, 59.99499194946955, 59.99402933315304, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 781.8793, 3.50379, 2740.639, 793.5432, 3.461831, 2747.264, 594.0193, 4.624198, 2746.733, 776.3475, 3.525129, 2734.792, 796.2036, 6.898088, 5495.466, 824.6309, 6.615613, 5460.282, 99.74379, 99.97572, 99.96473, 99.52577, 100.0, 99.36088
185256.84312, 283.70850979799553, 283.09012980177624, 283.19024755205425, 25.28334768525808, 25.457911285506544, 25.443781625423018, 7148.703346231879, 7163.440790968937, 7168.455103591981, 138.69136846714036, 4.40923805572902, -1.5899270421468827, 7145.032626469707, 7178.012960913015, 7173.096964214574, 0.9999999992775919, 0.9999997181058905, 0.9999997616869137, 59.99453009765987, 59.99908536972342, 59.9929241088618, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 788.1091, 3.483623, 2744.219, 798.1931, 3.445069, 2747.807, 597.1446, 4.60487, 2747.348, 775.0076, 3.526968, 2735.027, 794.9446, 6.913976, 5494.089, 821.5095, 6.660294, 5471.388, 99.87322, 100.0, 99.98927, 99.53872, 99.97904, 99.56298
185259.24708, 283.65989692968526, 283.019096323317, 283.1846349702175, 25.305208851506972, 25.44116936164401, 25.415108047963383, 7142.45586630452, 7175.339638431244, 7175.123056547233, 135.68180311203366, 5.398617947418188, 2.086434636123613, 7151.269163757401, 7169.02450228905, 7175.4770816713535, 0.9999999498220107, 0.9999997972435204, 0.9999999957272641, 59.991228635002166, 59.992321840375325, 59.992544237855434, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 781.7807, 3.503611, 2740.729, 793.5237, 3.461831, 2747.205, 594.0387, 4.623461, 2746.62, 776.8912, 3.521268, 2736.22, 794.5059, 6.915072, 5494.195, 821.43, 6.66066, 5471.276, 99.72171, 99.98192, 99.95248, 99.56763, 99.97893, 99.56094
185261.63880000002, 283.7164719052436, 283.0994746341769, 283.21953899093074, 25.328700391480513, 25.44238530282234, 25.42869161598289, 7141.258455201612, 7175.353986697935, 7178.79371635852, 140.5094296280946, 6.624701081654621, 1.6948182667651963, 7155.380197674066, 7174.138943211316, 7174.462339038484, 0.9999999868444936, 0.999999297398282, 0.9999999968679324, 59.99476478377446, 59.99442836093152, 59.995836933989686, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 775.4326, 3.526812, 2735.313, 786.87, 3.487434, 2744.631, 587.8075, 4.665062, 2741.745, 783.1829, 3.500308, 2741.497, 788.2495, 6.963285, 5489.132, 815.1674, 6.727865, 5484.335, 99.54668, 99.87215, 99.78321, 99.78423, 99.88793, 99.7913
185263.97516, 283.56722156880966, 283.02946628793165, 283.16556142314766, 25.292187134437608, 25.448868790838365, 25.42817616696066, 7146.06969098109, 7173.610860372935, 7174.527595586422, 135.86992137332084, 3.6545999143727386, -1.2890607202994033, 7153.591577114098, 7176.658263929396, 7171.506012950084, 0.9999999986454146, 0.9999996981507955, 0.9999998403265359, 59.996909861833075, 60.00032324198489, 59.99772971300193, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 781.9187, 3.504682, 2740.681, 793.5237, 3.462015, 2747.259, 594.0581, 4.623461, 2746.561, 776.9301, 3.521636, 2736.219, 794.4869, 6.915437, 5494.143, 821.3903, 6.661026, 5471.27, 99.76189, 99.97572, 99.95457, 99.57612, 99.97706, 99.56615
185266.43224000002, 283.65217429890623, 283.0158816622687, 283.1544974415676, 25.285126578674397, 25.4583455346906, 25.404218726229672, 7144.400051915104, 7172.667404293411, 7175.748981994289, 146.53460195265995, 5.122206621274927, 1.8030451789559265, 7150.005560842066, 7176.55241980754, 7169.767020334766, 0.9999998795644848, 0.9999997411223228, 0.9999999983613429, 59.99567360613389, 59.99842626412914, 59.99797065003521, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.313, 3.505039, 2740.782, 793.5237, 3.461647, 2746.923, 594.0581, 4.623277, 2746.393, 776.9883, 3.521636, 2735.996, 794.5059, 6.915072, 5494.439, 814.6306, 6.735557, 5485.925, 99.73702, 99.98619, 99.95453, 99.57397, 99.98305, 99.82751
185268.74844000002, 283.61323336675787, 283.0962451202058, 283.21296366261214, 25.28349210324244, 25.433702318946725, 25.417891689129203, 7145.592293405747, 7172.235242824301, 7175.749708162291, 141.45372975166674, -0.08581881196187169, 1.573385784673519, 7155.20911331348, 7176.086976818683, 7176.58253150609, 0.9999999672335158, 0.9999999936581244, 0.999999982963022, 60.00382179690245, 60.00209435203959, 59.99532660780049, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 788.5428, 3.481481, 2745.157, 799.8663, 3.435491, 2748.339, 600.0758, 4.582413, 2748.024, 772.2891, 3.535977, 2732.262, 798.0729, 6.889321, 5495.185, 812.8215, 6.747093, 5485.466, 99.89782, 100.0, 100.0, 99.43807, 100.0, 99.81917
185271.06316000002, 283.6951529308313, 283.12026832112974, 283.2734375942654, 25.31606850371568, 25.445118805871626, 25.428691756622396, 7141.590369711752, 7180.495968648254, 7174.984993253855, 143.5441920725234, 5.6488333704728575, 5.688206087857907, 7155.832369507058, 7181.573769337837, 7178.039693974361, 0.9999994305411183, 0.9999999370635799, 0.9999999274010489, 60.002775962336806, 60.002399535410966, 59.99625746850717, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.2933, 3.503611, 2740.925, 793.5237, 3.461647, 2746.982, 593.9999, 4.623461, 2746.509, 776.8912, 3.521268, 2736.098, 794.4869, 6.91562, 5494.081, 815.1873, 6.728598, 5483.988, 99.73859, 99.98811, 99.95657, 99.57596, 99.97593, 99.79749
185273.42108000003, 283.41892370820614, 282.8953146051976, 283.0315195330625, 25.307514264800723, 25.451677966214543, 25.44542881930559, 7135.0098100469895, 7169.496742954961, 7172.422043260143, 138.57395041174823, 6.393659738064343, -0.06644836341456539, 7137.9269638277865, 7170.894328420066, 7171.1991958601775, 0.9999999661979917, 0.9999998844362012, 0.9999998242789433, 59.99919632326768, 59.998746791386786, 59.99873112666598, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 779.3558, 3.515747, 2737.513, 789.2241, 3.478409, 2744.787, 588.3316, 4.663958, 2741.802, 783.2411, 3.500491, 2741.559, 788.2685, 6.963468, 5489.24, 821.3903, 6.66121, 5471.45, 99.6292, 99.90285, 99.79542, 99.78406, 99.88484, 99.56503
185275.75828, 283.5431918388865, 282.91492939913314, 283.1289464410257, 25.3169997772111, 25.46521878482003, 25.468823567383655, 7151.084008777016, 7181.106014741073, 7173.692880241336, 133.98182568978928, 3.272846071171216, 3.0789465550196837, 7146.602479356422, 7177.70642761956, 7179.402962391364, 0.9999999418589464, 0.9999993743116559, 0.9999998903715074, 60.00348434540476, 59.99504839939835, 59.99844060400413, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 781.9581, 3.504682, 2740.849, 793.5237, 3.461647, 2747.264, 594.0387, 4.624566, 2746.625, 776.9106, 3.521636, 2736.054, 794.5059, 6.915255, 5494.138, 815.1873, 6.72695, 5484.391, 99.74449, 99.9738, 99.95036, 99.57804, 99.97694, 99.79959
185278.07696, 283.5125198425472, 282.8802119174008, 283.0353949016816, 25.330853660583205, 25.428688521913514, 25.43201713614353, 7143.650480659407, 7172.421691620722, 7164.127275537072, 140.37705564815042, 6.8990584108069015, 0.9062039282703154, 7143.027880500728, 7175.08291245543, 7171.793568552348, 0.9999999021868602, 0.9999996023687986, 0.999999703511537, 59.992706159485095, 59.99756706505411, 59.994939510517995, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.175, 3.504682, 2740.734, 793.5237, 3.461647, 2747.262, 594.0775, 4.623645, 2746.565, 776.8912, 3.521452, 2736.166, 794.4869, 6.915437, 5494.081, 821.4499, 6.660477, 5471.158, 99.76189, 99.98401, 99.95252, 99.58014, 99.97891, 99.56508
185280.56192, 283.51792693602994, 282.96401220322775, 283.25182730480094, 25.27612958953446, 25.474113648468308, 25.43029956696309, 7145.447037781721, 7174.143056632029, 7172.486973015512, 147.61195701011525, -0.4275814506622737, -4.78192175422646, 7148.905053590634, 7175.987884490561, 7172.898970174517, 0.999999548772587, 0.9999998165492404, 0.99999999390808, 59.993713382140754, 59.993567592860835, 59.995911664353216, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 788.3457, 3.481838, 2745.119, 799.8273, 3.435859, 2748.392, 600.3475, 4.577075, 2748.083, 770.5608, 3.540941, 2728.915, 800.7816, 6.862475, 5495.833, 827.7125, 6.589976, 5456.045, 99.89572, 100.0, 100.0, 99.31789, 100.0, 99.28378
185282.89476000002, 283.40844584380005, 282.9166584567339, 283.107361098798, 25.293318863142993, 25.44174618627885, 25.446345098975236, 7147.769448082791, 7177.327606636397, 7172.763363246086, 141.41541522777266, 4.09493258112434, 8.004441751247214, 7147.573932019782, 7174.85498934689, 7169.369923832511, 0.9999999722918013, 0.999999272257947, 0.9999999332090689, 59.99534234145828, 59.99145994849047, 59.99165399459079, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.037, 3.504861, 2740.834, 793.5237, 3.461831, 2747.205, 594.0581, 4.623461, 2746.618, 776.8912, 3.521636, 2736.049, 796.2036, 6.898453, 5495.352, 821.43, 6.66121, 5471.33, 99.75843, 99.97786, 99.95652, 99.57591, 99.99906, 99.56193
185285.22104, 283.4464170489559, 282.97806722888043, 283.1965486170702, 25.30725792186932, 25.457048946161983, 25.429402995825335, 7143.996544952826, 7172.005141341548, 7173.896783590237, 138.63866474651707, 6.986877281710804, 2.964616053435293, 7143.455807954111, 7175.59703013705, 7168.109888266126, 0.9999998067061227, 0.9999990005018473, 0.9999996748805672, 59.996948411047256, 59.99608167271744, 59.989554831155225, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 600 800 800 800], 5500.0, [], 782.2144, 3.504682, 2740.972, 793.3098, 3.464041, 2746.7, 592.9322, 4.634506, 2745.277, 779.8623, 3.510236, 2739.583, 805.0352, 6.819193, 5494.506, 816.1814, 6.720541, 5483.537, 99.75509, 99.97167, 99.91175, 99.70454, 99.98366, 99.77055
