TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
186362.64536000002, 283.422599156859, 282.753422116888, 282.98457825498434, 25.321894915508302, 25.47755648473363, 25.424009858321703, 7137.95617109592, 7169.324262569182, 7162.46192103979, 136.72818275393746, -2.1128665308247037, 9.266736409863825, 7151.5417020212135, 7175.140159393131, 7164.096166174212, 0.9999999059520589, 0.9999999578288965, 0.9999994248922843, 60.0376093831137, 60.03560800919023, 60.03750318789506, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 780.7358, 3.509322, 2740.234, 795.3526, 3.454648, 2747.767, 827.8934, 3.292429, 2725.987, 606.7653, 4.52553, 2745.903, 601.1263, 9.142015, 5495.574, 801.7874, 6.854768, 5495.696, 99.70818, 99.98998, 99.2097, 99.93487, 100.0, 100.0
186365.0068, 283.3256644239573, 282.66562618058117, 282.76210866241405, 25.303920457455497, 25.45091216161432, 25.415029951198385, 7141.193227034162, 7164.736330468082, 7154.500360736129, 134.7053698141699, -3.243816971838161, 5.905755096781377, 7143.421406541299, 7163.685560031076, 7163.389505905645, 0.9999999935492209, 0.9999998849466317, 0.9999998105712828, 60.03782831904843, 60.03486519535373, 60.03518665706216, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 780.933, 3.507895, 2739.918, 795.3526, 3.454279, 2747.648, 828.4564, 3.290588, 2726.137, 612.7656, 4.471658, 2740.114, 601.1453, 9.141831, 5495.574, 801.7675, 6.854585, 5495.808, 99.71673, 99.98986, 99.19077, 99.72384, 100.0, 100.0
186367.35220000002, 283.2107107012088, 282.6154113924624, 282.81541928634016, 25.297052084742994, 25.459982164362454, 25.4169668912093, 7137.8998029049235, 7164.412767648786, 7163.441639027685, 132.10875053538666, 5.671227383850692, 8.327867026757456, 7150.188150718336, 7169.435585190956, 7166.991362116323, 0.9999998604215132, 0.999999935068397, 0.9999993981340106, 60.02528058895758, 60.02673038663166, 60.030590706698504, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.7031, 3.528954, 2733.947, 789.0879, 3.479146, 2745.271, 834.804, 3.251013, 2713.976, 619.1155, 4.410615, 2730.327, 607.4209, 9.039561, 5490.956, 808.0698, 6.797817, 5493.143, 99.49349, 99.89748, 98.75178, 99.36766, 99.91905, 99.95886
186369.65648, 283.3236211869913, 282.62139849791276, 282.81629211243916, 25.295881149344403, 25.449616213173723, 25.417163208243842, 7141.198518285742, 7166.596677073357, 7156.959480398362, 136.18658672399846, -1.5346613633068955, 1.2321476861152405, 7144.028070319523, 7172.646398434678, 7167.428244994945, 0.9999999349303917, 0.9999999792658375, 0.9999999514198356, 60.026170078844544, 60.02890734646854, 60.02974256288412, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 780.933, 3.508787, 2739.961, 795.3526, 3.454648, 2747.704, 828.3787, 3.289852, 2726.034, 612.8044, 4.471658, 2740.501, 601.1453, 9.141831, 5495.633, 801.7874, 6.854402, 5495.809, 99.7404, 99.98986, 99.19243, 99.73196, 100.0, 100.0
186372.02796, 283.41584945810644, 282.80054441019234, 282.9481964819621, 25.28574865087155, 25.46667315200487, 25.43108466041426, 7135.006015594274, 7168.215478356617, 7169.000749641545, 140.9772551845449, -10.72521679911165, 0.33577469836154705, 7144.811003997175, 7168.992671455651, 7171.822103969953, 0.9999999239876934, 0.9999996838970812, 0.99999999459167, 60.0314329029631, 60.026615865465764, 60.03350462641044, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.7228, 3.528954, 2734.11, 795.3526, 3.453727, 2747.659, 827.6799, 3.294822, 2727.521, 610.1829, 4.49556, 2743.948, 598.0171, 9.194245, 5494.687, 796.6779, 6.902745, 5494.764, 99.52972, 99.99162, 99.24751, 99.85488, 99.99165, 99.9937
186374.37404000002, 283.31119947557846, 282.74523051562426, 282.7504928139356, 25.31337114883678, 25.465801910898136, 25.412552505791684, 7140.719011100327, 7163.989004365513, 7159.729445357273, 132.02615748911012, -8.522124819731289, -1.095184199683672, 7145.161337571137, 7170.1416283282215, 7161.9119387835735, 0.999999996419702, 0.9999994830397453, 0.9999998820256532, 60.028801590384404, 60.034890225580654, 60.030675734578494, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 770.8981, 3.538234, 2731.665, 797.3954, 3.447832, 2747.887, 827.0587, 3.299056, 2727.926, 612.8044, 4.471658, 2740.226, 601.0881, 9.14238, 5495.624, 801.7078, 6.854951, 5495.753, 99.41636, 100.0, 99.28027, 99.72982, 100.0, 100.0
186376.7672, 283.3960288599401, 282.64813898952735, 282.887475629088, 25.306091203707172, 25.474359994416538, 25.432353112930816, 7142.404429578531, 7169.335767418702, 7163.014923852066, 137.38297239225108, -5.7636879028609656, 0.12529448149234668, 7148.966140341287, 7169.259245965083, 7160.776603291744, 0.9999999912668738, 0.9999999855316176, 0.999999987482328, 60.02911994792321, 60.02487941935068, 60.032223334278896, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.5848, 3.529132, 2733.627, 795.3331, 3.454279, 2747.482, 828.3981, 3.290404, 2725.979, 606.7458, 4.525898, 2746.071, 601.1263, 9.141831, 5495.631, 801.7476, 6.854402, 5495.749, 99.50743, 100.0, 99.21291, 99.9345, 100.0, 100.0
186379.07488000003, 283.2991708766925, 282.63726692286264, 282.9830093540403, 25.29334304120228, 25.45569388280636, 25.41722462515917, 7134.179300928275, 7167.653188622561, 7158.5481497498, 135.94649923423367, 7.4702223158017205, 5.2341066696640155, 7141.919494260128, 7163.354961870373, 7164.611872678053, 0.9999994996541299, 0.9999998565594944, 0.9999996381206032, 60.02508104062244, 60.02925448517459, 60.028960130755095, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 781.0513, 3.507895, 2739.788, 789.0879, 3.478961, 2745.488, 834.7846, 3.250644, 2713.801, 600.4348, 4.577012, 2748.115, 607.44, 9.039743, 5490.9, 808.0897, 6.797268, 5492.813, 99.69078, 99.91941, 98.75613, 100.0, 99.91804, 99.94967
186381.42492000002, 283.2670994552475, 282.68581538148584, 282.83790007279845, 25.29355961761199, 25.463118802390063, 25.43698623616408, 7144.544075451653, 7177.229211150604, 7166.712906784139, 136.68578290291225, -8.946688722001909, 0.09030443377332631, 7145.328010801458, 7175.728129652165, 7167.190366835693, 0.9999999735999435, 0.9999999289814594, 0.999999901971416, 60.027212034381876, 60.03177531474236, 60.02929351320449, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.7622, 3.528954, 2733.942, 795.3526, 3.454463, 2747.477, 828.4175, 3.29022, 2725.75, 606.7458, 4.525346, 2745.849, 601.1072, 9.142015, 5495.574, 801.7675, 6.854218, 5495.636, 99.49141, 99.99182, 99.21543, 99.94664, 100.0, 100.0
186383.78780000002, 283.3787286931262, 282.68880304293043, 282.9608250250206, 25.339709986496395, 25.480301408044213, 25.446456091729676, 7148.644638449701, 7161.128281812377, 7167.938915140132, 138.10128095868913, -11.303444484932243, -2.703012087972411, 7149.233499598039, 7168.842699893104, 7173.61774961128, 0.9999999781605791, 0.9999995852123056, 0.9999999793446275, 60.030123574676345, 60.031412939866094, 60.03071675277548, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 781.0118, 3.508073, 2740.516, 795.372, 3.454463, 2747.706, 828.3981, 3.289852, 2725.923, 606.7458, 4.52553, 2746.015, 601.1453, 9.142197, 5495.484, 800.7734, 6.869051, 5496.038, 99.73848, 100.0, 99.19064, 99.9366, 100.0, 100.0
186386.12736, 283.406840726014, 282.7723004681476, 282.8939041921065, 25.29911923835544, 25.486419294025996, 25.44773463432507, 7138.674569379785, 7171.604562129062, 7166.741963717428, 131.41507894638175, -6.84966258180566, 0.03886482970028737, 7143.882030684256, 7171.455437495581, 7163.852977784107, 0.9999999957835939, 0.9999994714245243, 0.999999837020133, 60.02879722965594, 60.03269927465638, 60.02547931686725, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 787.3994, 3.485765, 2744.433, 801.5784, 3.428123, 2748.24, 822.2834, 3.323905, 2732.928, 611.1733, 4.491883, 2743.313, 597.235, 9.190958, 5495.53, 799.6203, 6.86722, 5495.967, 99.88033, 100.0, 99.48282, 99.82557, 100.0, 100.0
186388.437, 283.3179716620734, 282.54512919269655, 282.90171022353314, 25.304230222135924, 25.467086503635887, 25.446848831435013, 7142.675151903437, 7175.436476353421, 7166.011752995226, 135.2946285230978, -3.165904571955082, 4.297854464475222, 7149.379444721697, 7170.321267038315, 7166.0726409469735, 0.9999996732445602, 0.9999995113193414, 0.999999972070608, 60.02288579653932, 60.02340920001699, 60.022129646867896, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 781.0513, 3.507895, 2739.698, 795.3526, 3.454648, 2747.594, 828.4758, 3.290956, 2725.633, 611.8723, 4.476439, 2740.394, 601.1453, 9.141831, 5495.69, 801.7675, 6.854585, 5495.868, 99.70872, 100.0, 99.19682, 99.7588, 100.0, 100.0
186390.7894, 283.25070815237734, 282.815926917795, 282.973719316785, 25.256286154921494, 25.409787596858582, 25.385311803234615, 7129.695391380319, 7159.452181922018, 7146.373912533191, 134.05803963239896, 8.184924777259766, 4.283339320130949, 7130.9352335461235, 7159.858414045121, 7153.8017651912505, 0.9999990468543634, 0.9999998726109732, 0.9999996003065182, 60.02361113762779, 60.02377165575554, 60.024883366418216, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 777.266, 3.523064, 2735.198, 790.3331, 3.476198, 2745.109, 834.4935, 3.251749, 2713.761, 619.0766, 4.410064, 2730.607, 607.4209, 9.039743, 5491.007, 808.0698, 6.797085, 5492.92, 99.54927, 99.90565, 98.76474, 99.3696, 99.91999, 99.9496
186393.17748, 283.38536276966084, 282.76938491870413, 283.05824776233203, 25.292311140665404, 25.453234234991722, 25.42285521527788, 7142.796335164213, 7171.112687144152, 7168.194963303418, 140.03910709871047, 0.35405012340015674, 3.6047612466059036, 7142.3513399602725, 7172.311099179194, 7162.2211245616845, 0.9999998433538585, 0.9999997182950897, 0.9999997618797352, 60.02334092544133, 60.023460918932265, 60.02221484402547, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 780.9724, 3.507716, 2740.196, 795.3526, 3.454463, 2747.535, 828.4758, 3.290588, 2726.132, 612.8044, 4.471658, 2740.443, 601.1453, 9.141831, 5495.683, 801.7675, 6.854402, 5495.754, 99.72682, 99.99392, 99.20104, 99.72381, 100.0, 100.0
186395.51804000002, 283.33068025880203, 282.8606212162645, 283.05584357233175, 25.297162495535108, 25.463922124933248, 25.42957284787257, 7143.287632611205, 7176.871154998422, 7167.7128833446495, 143.49820693529227, -4.119969181704164, 0.6392001731273922, 7146.391787739933, 7168.451388482221, 7164.634488588969, 0.9999998759571797, 0.9999998498264089, 0.999999991689374, 60.01730818227375, 60.0228213989122, 60.023692363568834, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.5848, 3.528954, 2733.512, 795.3526, 3.454832, 2747.705, 828.4952, 3.289852, 2725.628, 612.785, 4.471658, 2740.225, 601.1263, 9.142015, 5495.631, 801.7874, 6.854402, 5496.037, 99.50552, 100.0, 99.21756, 99.72788, 100.0, 100.0
186397.85820000002, 283.4402139990093, 282.8648337148449, 283.03185008068476, 25.31711356186307, 25.452673231861194, 25.44543011936531, 7140.912995117067, 7167.531755807557, 7166.0340951889575, 137.8614719946504, -10.304710206725474, -1.0617612599671702, 7144.176131732601, 7165.55678726828, 7161.310444742798, 0.999999426144293, 0.9999976942701913, 0.9999999876902842, 60.015686589521245, 60.018309011194766, 60.02820123134475, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 768.4732, 3.548228, 2726.588, 801.5784, 3.428492, 2748.165, 822.1087, 3.326114, 2735.073, 606.7264, 4.524795, 2746.126, 594.9269, 9.233875, 5493.568, 795.5646, 6.906224, 5495.363, 99.22392, 100.0, 99.52601, 99.94264, 99.96659, 99.99926
186400.22852, 283.37896877853143, 282.7364044158782, 282.98185698782413, 25.309007050439195, 25.464443907602718, 25.423995229115196, 7142.450361103503, 7165.040475082033, 7159.189116673025, 134.29688911701896, -4.386449956898559, 1.4698516584214758, 7145.577731580979, 7166.722126561468, 7170.485894893441, 0.9999999898556525, 0.9999998678321614, 0.9999998011345926, 60.01832687786726, 60.02013841891495, 60.017088711724135, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.5848, 3.529489, 2733.852, 795.3331, 3.454648, 2747.481, 828.4758, 3.290588, 2725.574, 612.1248, 4.483425, 2742.113, 601.1263, 9.141831, 5495.631, 801.7874, 6.854585, 5495.982, 99.49505, 99.99196, 99.19468, 99.78802, 100.0, 100.0
186402.54888000002, 283.3822655404737, 282.6783448751902, 282.8893599967833, 25.28127156788362, 25.44964119128024, 25.41900786706836, 7132.737713677039, 7166.0725323650095, 7154.34495820079, 136.70260681704258, 4.808685165024599, 2.825095054250653, 7131.106280895271, 7167.138990552494, 7154.855616708304, 0.9999999320843911, 0.9999997835333979, 0.9999996827052493, 60.01870225421128, 60.0170436873061, 60.02011472781841, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.7425, 3.528597, 2734.536, 794.6328, 3.457226, 2747.094, 830.6305, 3.277335, 2720.99, 603.2311, 4.558258, 2747.856, 605.7424, 9.068051, 5491.72, 807.6125, 6.798916, 5492.751, 99.46773, 99.98856, 99.02785, 99.99507, 99.94879, 99.95173
186404.88976000002, 283.49961433182574, 282.8373574813772, 282.8899425381422, 25.310599997525266, 25.480278144251002, 25.41864498183329, 7145.754388425175, 7176.348698144359, 7166.511284163355, 131.94231143805905, 0.6868365870682283, 2.763952122709725, 7144.872645646116, 7166.119395168516, 7163.138904558872, 0.9999998759896908, 0.999999996797661, 0.9999999399795692, 60.014803222172006, 60.015587743691036, 60.01803669345196, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 778.9418, 3.516104, 2737.185, 793.3292, 3.46091, 2747.445, 829.4269, 3.284146, 2725.324, 606.8041, 4.525714, 2746.184, 601.1835, 9.141649, 5495.633, 801.7675, 6.854402, 5495.808, 99.61723, 99.96722, 99.15961, 99.93263, 100.0, 100.0
186407.25468, 283.383249291492, 282.8119204689116, 283.0175571319887, 25.31256092911911, 25.4416969876609, 25.44362869992785, 7144.926312334879, 7169.867394063117, 7168.247066701144, 137.66452372963295, 1.3039656779651523, 4.031301871330925, 7140.336912364626, 7179.314230903006, 7165.163772853088, 0.9999997415786959, 0.9999999038311738, 0.9999997781015255, 60.017482582539884, 60.02106974972538, 60.018208339573036, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 780.9724, 3.508073, 2740.181, 795.3331, 3.454279, 2747.54, 828.4564, 3.290404, 2726.034, 606.7653, 4.52553, 2746.076, 601.1263, 9.141831, 5495.522, 801.7675, 6.854402, 5495.808, 99.73675, 99.99409, 99.19247, 99.94084, 100.0, 100.0
186409.67964000002, 283.3370034447621, 282.8039792289433, 282.74418160601584, 25.302485038915727, 25.4589268164648, 25.473085210002402, 7147.811388988979, 7170.3867979463685, 7170.120626290215, 138.5707834742193, -14.195724775137478, 1.075159077623539, 7141.26922722455, 7175.3799132209515, 7172.9837185967535, 0.9999997381508262, 0.9999974698283797, 0.9999998119626652, 60.01752453705272, 60.01249216835129, 60.01668139757492, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 787.3403, 3.485943, 2744.697, 801.6172, 3.428492, 2747.779, 822.1475, 3.326667, 2735.132, 612.8627, 4.471107, 2740.505, 594.9079, 9.233693, 5493.454, 795.5447, 6.907323, 5494.935, 99.89737, 100.0, 99.5344, 99.73808, 99.96451, 99.99569
186411.98896000002, 283.45120182586686, 282.7768651609885, 282.88484505830223, 25.317763734929667, 25.47421855373735, 25.431385036362183, 7146.251606614339, 7174.5230582062, 7165.971507953486, 138.31319115793076, -4.077360139482153, -0.6418749162271524, 7148.780290960949, 7175.070886514989, 7162.889658768066, 0.9999997550027552, 0.9999999852185837, 0.9999999059121355, 60.01457303100078, 60.018239421205486, 60.020543226759976, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 780.8738, 3.509144, 2740.076, 795.3526, 3.454463, 2747.598, 828.4758, 3.290036, 2726.249, 606.7264, 4.52553, 2745.965, 601.1453, 9.142015, 5495.576, 801.7874, 6.854402, 5495.809, 99.73693, 99.99623, 99.19077, 99.93679, 100.0, 100.0
186414.27444, 283.5589558087922, 282.8130753484954, 282.94937770173107, 25.271441361664664, 25.433351384623542, 25.364603177062204, 7129.824258406228, 7155.120975513695, 7147.327755695474, 140.32267441829708, -4.3253587094664, 2.352751620255731, 7127.512655294132, 7161.068023254222, 7143.1408615196715, 0.999999992945372, 0.999999965837689, 0.9999995842319934, 60.012737479973005, 60.01116944515368, 60.01116824144154, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 781.0118, 3.508073, 2739.803, 795.3526, 3.454279, 2747.54, 828.4758, 3.29022, 2725.914, 612.7656, 4.472026, 2740.501, 601.1453, 9.139092, 5495.489, 802.861, 6.845428, 5495.635, 99.71099, 100.0, 99.1989, 99.72594, 100.0, 99.99891
186416.64020000002, 283.38532238616153, 282.8379453898574, 282.8455935510747, 25.32213857599024, 25.466365047257316, 25.428474748936264, 7144.6541939896715, 7175.343529703096, 7157.023183822276, 133.71921838332173, 0.47094430107881635, 5.183641853238896, 7148.653234016063, 7170.371967214357, 7159.154917304981, 0.9999999825991132, 0.9999999998664756, 0.9999991691684013, 60.020008851937234, 60.01329437650872, 60.02366896946901, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.6636, 3.528954, 2733.79, 788.9323, 3.479698, 2745.793, 834.0276, 3.258191, 2717.494, 616.9017, 4.432127, 2735.947, 603.8539, 9.098915, 5494.703, 803.1791, 6.845428, 5495.761, 99.50361, 99.88909, 98.90062, 99.54123, 99.98725, 100.0
186418.97864000002, 283.321670030376, 282.68949044349375, 282.84296926682106, 25.302271931116678, 25.46317192730428, 25.41548005966458, 7137.460128311453, 7167.988266815219, 7158.727204405732, 141.55259947150483, -0.38804029424773034, 3.0800520764705652, 7138.8074461808155, 7168.692150872022, 7160.369996262207, 0.9999999843641385, 0.9999996943287538, 0.9999999695895736, 60.012373685059735, 60.01999237693623, 60.017198411349504, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 779.1783, 3.514319, 2737.47, 795.3526, 3.454463, 2747.646, 828.4758, 3.290404, 2725.96, 612.8044, 4.471474, 2740.442, 601.1263, 9.142015, 5495.631, 801.7675, 6.854402, 5495.868, 99.63786, 99.99605, 99.20721, 99.73579, 100.0, 100.0
186421.32444000003, 283.27217551255666, 282.7402698653877, 282.7634501205205, 25.284653039689935, 25.46439563060251, 25.382864743334828, 7143.064765891751, 7167.55781138843, 7160.689319933963, 140.33810520972838, -12.738767726062633, 2.356371710512576, 7141.080306187981, 7173.544650210664, 7167.709592915689, 0.9999999976162911, 0.9999983897722964, 0.9999999720429444, 60.02067533501982, 60.01894514293752, 60.018798256056584, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 770.8193, 3.54341, 2728.197, 800.7418, 3.431991, 2748.113, 822.2446, 3.326667, 2734.959, 606.8041, 4.525162, 2745.904, 594.9269, 9.23351, 5493.452, 795.5646, 6.90714, 5495.053, 99.30718, 100.0, 99.54027, 99.93862, 99.96646, 99.99046
186423.62904000003, 283.3740380013808, 282.73328894654026, 282.93213880552236, 25.283725737544376, 25.447474012195777, 25.406676785026946, 7139.543905996204, 7168.870363294798, 7161.74368143672, 135.75637989846837, -3.710708013826178, -0.09380448433057609, 7141.404226180957, 7169.312308180604, 7157.897073371126, 0.9999999665169435, 0.9999996414123125, 0.9999997760627684, 60.01988692077753, 60.01951900673542, 60.01442439220752, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.6439, 3.528954, 2733.617, 795.3526, 3.454463, 2747.484, 827.9323, 3.291509, 2725.987, 612.785, 4.471658, 2740.618, 601.1263, 9.142015, 5495.574, 801.7476, 6.854585, 5495.754, 99.49349, 99.99208, 99.21422, 99.74217, 100.0, 100.0
186425.9922, 283.34084353497695, 282.75868992896875, 282.87509140437965, 25.310881810209743, 25.449408236988983, 25.412978453196864, 7138.8402535868845, 7162.374747508791, 7156.572752990738, 137.2663490175919, -1.0066131454268543, 6.259928098517321, 7142.246497248827, 7163.8048273544255, 7152.835276998778, 0.9999997352810754, 0.9999998977613619, 0.9999993393248164, 60.02694591902425, 60.01753485411342, 60.01747907024986, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.6833, 3.529311, 2734.167, 795.3526, 3.454463, 2747.589, 828.4564, 3.289852, 2725.575, 606.7458, 4.525714, 2746.019, 601.1263, 9.141831, 5495.625, 801.7874, 6.854585, 5495.869, 99.46144, 99.99588, 99.21738, 99.94472, 100.0, 100.0
186428.33384, 283.36433712990043, 282.8780010096229, 282.8780414655471, 25.321425171309425, 25.463181196940877, 25.435082175424093, 7145.007580544295, 7175.515493619181, 7168.947238930781, 139.11727957503354, 5.897903111564119, -1.1283283374291386, 7147.538015900074, 7171.979954123085, 7164.3990269807155, 0.9999997507500776, 0.9999999721441221, 0.999999667390089, 60.017207811929104, 60.0219645457365, 60.01801711707559, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 781.0316, 3.50843, 2739.966, 789.0684, 3.479698, 2745.5, 834.7846, 3.251013, 2713.809, 600.4154, 4.577196, 2747.839, 607.4209, 9.039561, 5490.95, 808.0698, 6.797268, 5493.198, 99.71846, 99.91535, 98.7743, 100.0, 99.91706, 99.95377
186430.70944, 283.51348134436904, 282.7980322071985, 282.86175162206126, 25.316543326810937, 25.471943532200772, 25.432305267182436, 7144.833386250523, 7171.910734763318, 7169.777052304141, 140.11462233187493, -1.6520954018892553, 7.645530325576146, 7152.465915935302, 7175.724173389439, 7166.603824360124, 0.9999995669467894, 0.999999687028845, 0.9999999674779829, 60.024380717150095, 60.02269476781284, 60.02369559987794, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.7031, 3.529489, 2733.56, 795.3526, 3.454648, 2747.594, 828.437, 3.29022, 2725.521, 606.7847, 4.52553, 2745.908, 601.1072, 9.142015, 5495.625, 801.7874, 6.854402, 5495.869, 99.48531, 99.99588, 99.20312, 99.93663, 100.0, 100.0
186433.04884, 283.2636106609792, 282.8413435416666, 282.82487111722185, 25.356281423231913, 25.437087920316685, 25.470761997812144, 7141.673387357415, 7170.894971771307, 7170.661698938099, 141.63601461359622, -5.795492563573362, -1.3634382628069943, 7144.9345984634565, 7175.351028314949, 7165.102411180734, 0.9999999837234742, 0.9999987180371548, 0.9999999536183524, 60.021444518449876, 60.021144476597726, 60.02386453736249, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 780.9724, 3.508252, 2740.596, 795.6833, 3.451885, 2748.101, 826.8257, 3.30016, 2728.507, 609.9499, 4.493721, 2742.563, 596.8917, 9.205751, 5494.078, 795.823, 6.906407, 5494.995, 99.7242, 100.0, 99.30142, 99.81296, 99.98214, 99.99255
186435.47444000002, 283.5609105792703, 282.90241349000837, 282.97014217782015, 25.30492305380989, 25.46092682025003, 25.414680060673653, 7145.747790510749, 7167.103829401726, 7163.640612350636, 137.54846333744945, -2.086154066459585, 3.556654216286688, 7148.587745856128, 7173.527496847424, 7168.950370688364, 0.9999998219994075, 0.9999998869684898, 0.999999792303436, 60.03058852014025, 60.0313872021429, 60.03067056494517, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 784.4422, 3.498436, 2741.783, 797.1619, 3.448569, 2747.733, 827.4858, 3.296663, 2727.387, 606.7653, 4.524978, 2745.908, 601.1263, 9.142015, 5495.573, 801.7675, 6.854585, 5495.812, 99.78458, 100.0, 99.27496, 99.93471, 100.0, 100.0
186437.79396, 283.4560696912737, 282.85112243289376, 282.8830547188974, 25.299658802996127, 25.468329537320255, 25.42664652981467, 7144.866744463992, 7173.683678330924, 7167.443136787429, 135.5240100742351, -6.484190631868387, 7.205065701517242, 7147.930783991889, 7173.280220065892, 7164.279220465353, 0.9999999632557561, 0.9999996343062956, 0.9999998428657577, 60.02728010869042, 60.033000011061034, 60.0311279099436, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 780.9724, 3.507895, 2739.909, 795.3526, 3.454095, 2747.535, 828.4564, 3.290404, 2726.134, 612.785, 4.471474, 2740.501, 601.1453, 9.141831, 5495.633, 801.7675, 6.854402, 5495.694, 99.71063, 99.98794, 99.19713, 99.72772, 100.0, 100.0
186440.17476000002, 283.3388567517017, 282.9079762520643, 282.9835185047007, 25.264005088894272, 25.40908309230259, 25.36513320645367, 7128.9752973161185, 7159.282153019592, 7151.499946594939, 139.96357222895563, 1.9563221994628748, 6.089162480190225, 7132.965546224635, 7163.08513680166, 7161.472375905035, 0.9999999762330269, 0.9999999631805526, 0.9999997173661427, 60.03626852642027, 60.04046466778325, 60.038809141924524, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.7031, 3.529489, 2734.005, 788.8934, 3.479146, 2744.718, 834.7846, 3.251013, 2714.144, 619.0378, 4.410431, 2730.55, 607.4019, 9.039378, 5490.788, 808.0698, 6.797085, 5492.639, 99.5076, 99.91141, 98.77013, 99.37577, 99.91813, 99.95167
186442.48384, 283.3278823402984, 282.75467295541733, 282.94461760469966, 25.279539441779114, 25.442777894522703, 25.419142650688407, 7136.171496350253, 7166.568764905363, 7157.955441647666, 137.51065186326696, -5.049502926058722, 2.2511667238261452, 7140.070415787019, 7170.352550738667, 7167.330568164332, 0.9999999193548401, 0.9999995097435822, 0.9999999947251329, 60.03632394937972, 60.04220094465203, 60.03796258634513, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 780.8936, 3.508787, 2739.143, 795.3526, 3.454463, 2747.758, 828.4175, 3.290404, 2725.468, 612.8044, 4.472026, 2740.226, 601.1453, 9.141831, 5495.633, 801.7675, 6.854585, 5495.868, 99.7465, 100.0, 99.209, 99.72791, 100.0, 100.0
186444.83404000002, 283.60700390322495, 282.86523121255226, 282.8753762168928, 25.278100693448497, 25.4523052062481, 25.4408932093371, 7138.710851275589, 7156.037019340118, 7163.052030390732, 143.02379138160074, -12.895505573806986, -2.013644700612076, 7153.313045887887, 7169.327789892151, 7168.328272481133, 0.9999999708564701, 0.9999990458329568, 0.9999999999105358, 60.03356954442895, 60.03598104649182, 60.036372619592896, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.5651, 3.528775, 2733.574, 795.3526, 3.454463, 2747.758, 828.4175, 3.290772, 2725.579, 612.8239, 4.471842, 2740.172, 600.8783, 9.150232, 5495.634, 799.839, 6.871431, 5495.953, 99.49923, 99.99409, 99.21334, 99.72596, 100.0, 100.0
186447.17432000002, 283.1686618308792, 282.44126274707213, 282.500830184932, 25.306484355298295, 25.48645574236791, 25.43608585850787, 7136.747591195664, 7164.9862995678395, 7157.849880204159, 137.64615753695762, -2.49061013763594, 3.022849938609852, 7138.133897906481, 7162.459386522402, 7159.989868331541, 0.9999999982250097, 0.9999997227931289, 0.9999999485544853, 60.03820029240504, 60.03315265040136, 60.034734473059665, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 768.3549, 3.548585, 2726.493, 801.5394, 3.428307, 2748.077, 822.8463, 3.318935, 2732.322, 608.9984, 4.506408, 2743.366, 598.1887, 9.18694, 5495.883, 800.5349, 6.861543, 5495.75, 99.24149, 100.0, 99.47715, 99.86923, 100.0, 100.0
186449.50420000002, 283.2756797550076, 282.75254160904893, 282.81649301987335, 25.30788361874469, 25.480047821025497, 25.42999896724532, 7147.34631067126, 7176.280186160329, 7170.925536297202, 138.8196841651511, -4.230924399176274, -0.5561673125768039, 7144.765509997552, 7170.112811638043, 7161.625657428161, 0.9999997773561478, 0.99999977339559, 0.9999999828531437, 60.027444379290124, 60.02894261415151, 60.0305269948243, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.7228, 3.529489, 2734.215, 795.3526, 3.454648, 2747.705, 828.4952, 3.290036, 2726.254, 606.9595, 4.525714, 2745.902, 601.1263, 9.141831, 5495.627, 801.7874, 6.854768, 5495.636, 99.51352, 99.99178, 99.21943, 99.94262, 100.0, 100.0
186451.88572000002, 283.17265676621935, 282.63684926423116, 282.7489823138391, 25.28778741855174, 25.451677439292695, 25.40835513300308, 7141.611415388797, 7164.6741018977755, 7157.791858165836, 143.4909173577446, 7.38173619310146, 1.2962104139185158, 7131.658726454458, 7165.757768481882, 7151.500191223454, 0.9999996033781829, 0.9999997125444424, 0.9999997323799886, 60.02525464849436, 60.02403025693648, 60.02647290296114, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 779.0601, 3.51539, 2739.628, 788.9712, 3.478777, 2745.442, 834.7652, 3.250829, 2713.628, 600.396, 4.577012, 2747.786, 607.4209, 9.039378, 5490.956, 808.0698, 6.797817, 5492.98, 99.67172, 99.87935, 98.77039, 100.0, 99.91905, 99.95076
186454.27332, 283.4000710669666, 282.8887592497505, 283.1173034026036, 25.30275072327663, 25.475739017432733, 25.42976783704593, 7142.393579287729, 7171.469431976435, 7161.0456770696965, 138.48511182663833, -0.024430901334199007, 7.739039085417971, 7141.813552235014, 7172.4179804045825, 7163.811600221181, 0.9999996278436675, 0.9999999873612325, 0.9999989599928986, 60.02631987414693, 60.02650403976013, 60.02587258839196, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.5848, 3.529668, 2733.349, 795.3526, 3.454463, 2747.705, 828.3981, 3.29022, 2725.922, 606.7264, 4.52553, 2745.961, 601.1263, 9.142015, 5495.633, 801.7675, 6.854768, 5495.868, 99.52535, 100.0, 99.20734, 99.93663, 100.0, 100.0
186456.62772000002, 283.5272832992639, 282.77640804749285, 282.88125486112835, 25.32205355460166, 25.489601925363893, 25.453832950195547, 7142.234931363351, 7171.898998751674, 7168.923133958537, 145.05098037971948, -7.255729316468205, 0.55644938421392, 7153.306121708997, 7170.109704282043, 7168.657097231491, 0.9999999861218409, 0.9999998695319446, 0.9999995339930419, 60.03901036885799, 60.031700714114024, 60.03159379541726, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 781.0513, 3.507716, 2739.579, 795.3526, 3.454463, 2747.54, 828.3981, 3.290036, 2726.031, 606.7847, 4.525898, 2745.961, 601.1453, 9.141831, 5495.581, 801.7675, 6.854585, 5495.753, 99.70436, 99.99392, 99.2113, 99.93666, 100.0, 100.0
186459.01972, 283.4984448909998, 282.97761185585955, 283.00714952853247, 25.31423326138858, 25.487848037019766, 25.428493032221702, 7142.168145151202, 7175.818245719769, 7165.533750881378, 134.21714821113255, -10.333014126311355, 1.526123070738123, 7145.952651795786, 7169.923992799703, 7173.87541830667, 0.9999999644086519, 0.9999995700929952, 0.9999999997610146, 60.02961801003165, 60.03109446758217, 60.03520084640163, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 787.4191, 3.485943, 2744.294, 801.52, 3.428307, 2747.882, 822.0892, 3.326851, 2735.02, 612.6879, 4.472209, 2740.444, 595.2703, 9.224562, 5494.336, 797.4135, 6.891758, 5495.656, 99.87597, 100.0, 99.53844, 99.73584, 99.97547, 100.0
186461.31332000002, 283.2923263345377, 282.74314018043265, 282.8190987338772, 25.301497894074586, 25.469571316821725, 25.436056157031086, 7139.758660310677, 7173.461269348596, 7165.681531239359, 137.5747573731254, -2.7851969662001466, -0.6489125102243634, 7141.077503976087, 7177.472158390973, 7166.835633158074, 0.9999998496057151, 0.9999997884945625, 0.999999597752521, 60.03621884890132, 60.03504632376079, 60.034857660177025, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 781.0513, 3.508609, 2740.674, 795.3526, 3.454463, 2747.476, 828.4175, 3.289852, 2725.472, 608.5323, 4.505489, 2743.824, 601.1453, 9.141831, 5495.633, 801.7675, 6.854585, 5495.755, 99.74422, 99.99605, 99.21143, 99.85887, 100.0, 100.0
186463.6454, 283.1018097329515, 282.62937422433373, 282.67962478979854, 25.27998856744176, 25.433759336968077, 25.387776446844704, 7129.075272280453, 7162.034103593526, 7153.602683705183, 135.93249265141685, 7.265145081449248, 2.9505665377473633, 7126.195176471059, 7152.829095143374, 7150.237114475398, 0.999999538252174, 0.9999999999224208, 0.9999999793753618, 60.02443497345114, 60.03054328946005, 60.03170565268604, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 780.2035, 3.511642, 2738.281, 793.7183, 3.46312, 2745.97, 831.3099, 3.268499, 2718.991, 617.2901, 4.428634, 2731.86, 606.6389, 9.046136, 5490.929, 808.0499, 6.797634, 5492.748, 99.68287, 99.93698, 98.95509, 99.47049, 99.91857, 99.95481
186465.99440000003, 283.4312205770397, 282.6011994306052, 282.7992567470771, 25.31103218202669, 25.468562318543317, 25.410266509465607, 7139.934688131581, 7166.590652120958, 7157.180117569377, 136.05596752758447, -5.595680092560997, 2.4269437177141526, 7139.753918616185, 7171.446107882632, 7166.5662510849115, 0.9999997456935831, 0.9999993882691146, 0.9999999693917557, 60.023778093313325, 60.031452159705424, 60.03435411656841, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 778.6461, 3.51539, 2738.649, 794.1464, 3.459252, 2747.431, 828.7864, 3.289852, 2725.452, 612.8433, 4.47129, 2740.449, 601.1453, 9.141831, 5495.576, 801.7476, 6.854585, 5495.868, 99.66065, 99.99013, 99.19025, 99.73603, 100.0, 100.0
186468.37892000002, 283.20128871980114, 282.56461439246544, 282.8216028592658, 25.29817596209884, 25.462012669446203, 25.428493594784122, 7143.806051205824, 7174.3780971335, 7167.899613018153, 136.34828992038734, -3.0285118963165587, 3.7011971344081758, 7141.02992717553, 7166.883743622341, 7162.292373811998, 0.9999999713390433, 0.9999995584084912, 0.9999999664816173, 60.029970723897165, 60.03611861142691, 60.03666228682589, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.7228, 3.529132, 2733.942, 795.3526, 3.454463, 2747.54, 828.4952, 3.29022, 2726.197, 612.8239, 4.471842, 2740.168, 601.1263, 9.142197, 5495.631, 801.7675, 6.854402, 5495.694, 99.49923, 99.99392, 99.19729, 99.736, 100.0, 100.0
186470.70248, 283.3045083212049, 282.70351317158776, 282.92586421108166, 25.31293639054122, 25.44340739205754, 25.42662813971329, 7137.132235355932, 7163.288257653057, 7163.138390541115, 139.08143305036901, -10.76328613628516, -1.3416008227868588, 7132.390018404251, 7166.171499548058, 7165.660793936412, 0.9999997340344452, 0.9999992356709922, 0.9999999808151042, 60.034519067824704, 60.03444700407314, 60.036446910248664, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 768.2761, 3.54805, 2726.755, 801.6172, 3.428123, 2747.882, 822.1281, 3.326851, 2735.248, 606.7847, 4.525346, 2745.792, 594.9651, 9.233693, 5493.562, 795.5646, 6.90714, 5494.82, 99.22949, 100.0, 99.53861, 99.94687, 99.96647, 99.99354
186473.05992000003, 283.4062701498789, 282.7756474041418, 282.85551552077334, 25.29486493989441, 25.446050134870724, 25.40750772100915, 7149.626435543354, 7173.18867350655, 7166.7559486919945, 133.19726870121167, -2.396963372662867, 5.5787425997934434, 7140.2998688096095, 7176.148927410256, 7169.194574304388, 0.9999999153858239, 0.9999995349824872, 0.9999999149427522, 60.0324579575816, 60.03383960305317, 60.03216743064387, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.5256, 3.528954, 2733.512, 795.3526, 3.454648, 2747.594, 828.4564, 3.290588, 2726.196, 612.8044, 4.471658, 2740.22, 601.1263, 9.142015, 5495.574, 801.7874, 6.854951, 5495.695, 99.48357, 100.0, 99.18869, 99.73001, 100.0, 100.0
186475.3998, 283.36691357450366, 282.6573105724169, 282.8050242747924, 25.278972638684326, 25.432578348833882, 25.39797529200725, 7127.94825732309, 7156.946540394193, 7149.291665017839, 137.70421001381155, -0.10915165479855204, 2.372483845014358, 7130.804760001871, 7163.422350898059, 7150.706898531699, 0.9999999992276737, 0.9999999027402555, 0.9999997162318669, 60.037097621528545, 60.03466271309755, 60.038552589713, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 774.7031, 3.529668, 2733.885, 795.3526, 3.454463, 2747.598, 828.4564, 3.289852, 2726.083, 606.6099, 4.532149, 2746.382, 602.4806, 9.121013, 5495.201, 804.1731, 6.827666, 5494.583, 99.49715, 99.99803, 99.19277, 99.95545, 99.99631, 99.99525
186477.79432000002, 283.26450190241786, 282.5749206445659, 282.8226779855575, 25.30859800569216, 25.47111631294793, 25.427991995124312, 7147.907758771989, 7172.053395631325, 7157.111909239121, 140.3469640790354, 2.403095800923097, 6.912414299407374, 7144.387013326943, 7166.198703004014, 7161.865023263074, 0.9999993180473356, 0.9999999031630616, 0.9999994898876784, 60.034000172036706, 60.03992215578121, 60.0364127699087, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 600 800], 5500.0, [], 781.0316, 3.508252, 2739.852, 790.2163, 3.475093, 2746.196, 832.824, 3.266843, 2720.529, 604.2991, 4.543365, 2746.762, 602.595, 9.128318, 5495.539, 801.8271, 6.854218, 5495.869, 99.68433, 99.93833, 98.99208, 99.96635, 100.0, 100.0
