TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
187555.83620000002, 284.1526126760925, 283.40811674491937, 283.62138496875843, 25.23988980007372, 25.36799902244952, 25.348583252102195, 7135.183773530801, 7166.604993964016, 7157.079483126015, 139.28406059815904, 6.269453637252354, 7.22791565982925, 7143.867247153642, 7169.862978601484, 7165.253714322206, 0.9999987276591342, 0.9999999658133732, 0.9999999491616425, 59.97945366380318, 59.98209630512193, 59.98273693979199, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 777.7391, 3.519317, 2736.916, 796.3059, 3.450411, 2747.724, 827.1946, 3.297399, 2727.819, 606.7458, 4.525714, 2746.185, 790.3095, 6.94831, 5491.891, 815.8434, 6.713216, 5480.691, 99.60747, 100.0, 99.2794, 99.92847, 99.92367, 99.74354
187558.29352, 284.09137198892506, 283.4257339003692, 283.6213696357997, 25.256665851253505, 25.43005251292883, 25.40155649644436, 7152.084304420435, 7171.019574987194, 7183.331509180468, 143.91079896385554, 7.913686374821282, 2.9973153876189826, 7149.576670981908, 7169.093700821661, 7181.590736585945, 0.9999999549756068, 0.9999997695580726, 0.9999996703300017, 59.98453492768962, 59.98508986518635, 59.98387075906325, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 783.9099, 3.498079, 2742.17, 790.0023, 3.475462, 2746.296, 832.5134, 3.265554, 2720.549, 602.8039, 4.552558, 2747.191, 792.7892, 6.931873, 5492.081, 815.406, 6.724936, 5484.504, 99.80457, 99.92566, 98.96489, 99.98799, 99.94584, 99.78715
187560.70252000002, 283.9811216312312, 283.4695880058719, 283.57672683444287, 25.282740653925924, 25.436735837644726, 25.425829546400937, 7145.789605631615, 7179.827519008801, 7175.572122494057, 140.9662265622719, 3.040422960651995, 1.993946458143256, 7158.538791884474, 7176.986657942885, 7177.891419737045, 0.9999999814473073, 0.9999999953952018, 0.999999201996721, 59.98265471464279, 59.982899833982984, 59.98651915044585, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 780.6964, 3.507895, 2740.906, 796.3059, 3.450595, 2748.01, 827.1946, 3.297583, 2727.58, 606.7264, 4.525898, 2745.853, 796.5088, 6.899183, 5495.324, 814.4716, 6.734457, 5484.899, 99.72593, 100.0, 99.27492, 99.94472, 99.99251, 99.81404
187563.02588, 284.0042916766133, 283.3265661740451, 283.54511402584114, 25.27345457474428, 25.4409911175863, 25.378493747350337, 7144.036593498605, 7173.566197808979, 7172.30216762292, 138.58472638409103, 1.1300162087891295, 5.703575302790114, 7154.600073551542, 7176.831738713445, 7169.998819025974, 0.9999999684484666, 0.9999998464971788, 0.9999999729783825, 59.986706857366514, 59.984652072479214, 59.98498435487444, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 789.4892, 3.475414, 2745.436, 802.5706, 3.423887, 2748.178, 821.0798, 3.332557, 2736.677, 612.9016, 4.470738, 2740.333, 802.7844, 6.845857, 5495.424, 808.3283, 6.794338, 5492.585, 99.91753, 100.0, 99.59877, 99.73181, 100.0, 99.9498
187565.29704, 283.8982679539296, 283.3064781775958, 283.51773480040026, 25.27309943419674, 25.401848809472522, 25.40474015144867, 7146.482793594524, 7175.344877627347, 7168.836701715556, 147.4959917319079, 1.9629214999356464, 2.04659240069941, 7139.798064863268, 7168.688789766888, 7169.23653028881, 0.9999999789049271, 0.9999999924346612, 0.9999998584406979, 59.98766987471541, 59.9858203832454, 59.98546637040247, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 783.8705, 3.497544, 2742.552, 796.3254, 3.450779, 2747.777, 827.311, 3.297031, 2727.211, 606.7458, 4.525346, 2746.074, 796.5469, 6.898635, 5495.217, 814.5313, 6.732077, 5485.476, 99.81257, 100.0, 99.25426, 99.9324, 99.9966, 99.80576
187567.65104000003, 284.0375601014783, 283.43823235363544, 283.5715650219776, 25.273411840694084, 25.414185224366342, 25.383921281121456, 7148.054415528126, 7169.257300974525, 7171.157134678468, 140.30430503955495, 1.7449462749475906, 2.0998518495584904, 7145.875431571996, 7174.910349742066, 7170.578702021282, 0.9999998559661176, 0.9999999922308352, 0.9999999264379725, 59.98997216974397, 59.990245036713155, 59.98615579793834, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 783.9296, 3.497544, 2742.274, 796.3254, 3.450779, 2748.006, 827.3304, 3.296847, 2727.453, 606.8235, 4.524795, 2745.848, 796.5279, 6.898818, 5495.165, 814.6306, 6.733359, 5485.131, 99.80247, 100.0, 99.28628, 99.93254, 99.99565, 99.80681
187570.01532, 284.02241036821306, 283.44746759924976, 283.58438473204933, 25.294641057996834, 25.456419434745694, 25.41926058576969, 7155.991678998535, 7181.480939769516, 7176.464131607712, 143.30528313397735, 2.49070037504589, 8.188927013256034, 7154.865851224422, 7181.214785752535, 7172.118794679061, 0.9999998182166785, 0.999999698535809, 0.9999999054756661, 59.99179270740147, 59.98800941637607, 59.98847735436103, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 777.6997, 3.519138, 2736.213, 789.944, 3.475646, 2745.182, 833.6199, 3.259112, 2716.08, 600.4736, 4.575909, 2747.73, 790.2714, 6.94831, 5491.315, 820.2769, 6.679522, 5476.478, 99.63204, 99.90829, 98.84915, 100.0, 99.92559, 99.63266
187572.39296000003, 284.0436763758548, 283.42913287849893, 283.5377493052149, 25.247647742433976, 25.389726417486607, 25.358882440941443, 7137.412798235209, 7169.543086522648, 7169.113729196596, 142.81938234685458, -0.34166434928624767, 0.18381785267592932, 7144.2666865341735, 7170.038217404391, 7167.610143025345, 0.9999999957319902, 0.9999999723364529, 0.9999999667204336, 59.990029577686094, 59.99079903953801, 59.98848037758219, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 783.8508, 3.498079, 2742.15, 796.3254, 3.450595, 2747.724, 827.214, 3.297583, 2727.718, 606.6876, 4.526266, 2746.127, 793.495, 6.923107, 5492.952, 814.4119, 6.733359, 5484.896, 99.7941, 100.0, 99.29535, 99.9284, 99.95772, 99.81732
187574.76288000002, 284.0114800993915, 283.43754777834323, 283.5767734459017, 25.247966554646315, 25.380669000490666, 25.378385064350063, 7147.6178956422455, 7159.949726471651, 7162.9710778166045, 140.8934482011657, -4.8172578204807905, -2.963058131901562, 7144.658191179735, 7161.722880921892, 7163.1103560901665, 0.9999998147466936, 0.9999998547374415, 0.9999996874577686, 59.991198574813836, 59.98891694784237, 59.98814275376253, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 777.5617, 3.521637, 2735.838, 798.0375, 3.443227, 2747.962, 824.2245, 3.318383, 2733.604, 611.4645, 4.484344, 2740.901, 784.1674, 6.993418, 5483.828, 808.3481, 6.794888, 5492.416, 99.56823, 100.0, 99.46876, 99.77779, 99.78935, 99.94563
187577.05000000002, 283.9806658517014, 283.3785132420469, 283.46163470926854, 25.249362758111427, 25.39490418981064, 25.382816029387254, 7144.117947343122, 7156.60557553078, 7165.228055195867, 149.77467200379073, -4.761690819347223, 2.165971796852318, 7151.536360574599, 7166.5710661963885, 7169.866957272428, 0.9999999713299856, 0.999999991073359, 0.999999992357505, 59.99135412162062, 59.98909826884399, 59.991752859999195, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 775.2748, 3.52592, 2735.637, 797.3954, 3.448569, 2747.992, 827.1946, 3.298319, 2728.098, 606.843, 4.524243, 2746.18, 790.2904, 6.948127, 5491.202, 814.5909, 6.734091, 5484.671, 99.56092, 100.0, 99.28655, 99.92635, 99.92354, 99.81616
187579.50512000002, 284.09259901064314, 283.49420123754726, 283.4561231860541, 25.24210203930229, 25.408865530085716, 25.36024130224702, 7140.3969515498475, 7171.271669327474, 7165.745914564934, 145.0209122991556, 0.6022203866891687, -2.4998960389220883, 7147.184778626433, 7169.372662455302, 7166.940713564112, 0.9999998805853999, 0.9999999139925322, 0.9999999805831549, 59.99064040384506, 59.9908339994711, 59.98856933993386, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 777.6603, 3.519674, 2737.137, 796.3448, 3.450411, 2747.783, 827.2528, 3.297583, 2728.427, 606.8624, 4.525898, 2746.065, 790.3095, 6.948127, 5491.09, 814.6306, 6.733176, 5484.901, 99.61758, 100.0, 99.26567, 99.93871, 99.9215, 99.79846
187581.86824, 284.0396548108484, 283.49832338513505, 283.6434242313405, 25.268204077900467, 25.43376584024846, 25.38648777046786, 7151.5691583592015, 7180.517235528356, 7173.0293935318305, 137.72108487106334, 9.6802377344261, 5.469633330631041, 7161.661015912783, 7180.553504661982, 7172.4253053536295, 0.9999997046108282, 0.9999995878109565, 0.9999997594922795, 59.98639083167033, 59.991001644685355, 59.989272715741336, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 783.9296, 3.4979, 2742.222, 789.9828, 3.475462, 2745.577, 833.6005, 3.258744, 2716.137, 600.5319, 4.576644, 2748.001, 796.4897, 6.899183, 5495.101, 820.8535, 6.66652, 5472.929, 99.80666, 99.93278, 98.86963, 100.0, 99.99248, 99.59102
187584.18776000003, 284.08927222262366, 283.4989206202713, 283.5544515320516, 25.267001976184613, 25.391613245585372, 25.389070692171984, 7143.0571372856875, 7170.517991477362, 7166.151540631758, 139.66905058068073, 5.338006193544061, -0.5477681214611039, 7152.275109185327, 7173.457862617882, 7166.196495220924, 0.9999999954403501, 0.9999999760062687, 0.9999999268237009, 59.99582288297738, 59.99435318686675, 59.99043845222101, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 777.68, 3.519317, 2737.309, 796.3254, 3.450595, 2747.835, 827.214, 3.296847, 2727.282, 606.7653, 4.525898, 2746.127, 790.3095, 6.94831, 5491.208, 814.6903, 6.731528, 5484.615, 99.62175, 100.0, 99.25684, 99.93055, 99.92365, 99.81611
187586.55976, 284.23021236582326, 283.5643743260106, 283.6676570712176, 25.27179864820237, 25.43871874783493, 25.376254748342145, 7153.1940634644525, 7174.8844178936215, 7175.1876314321935, 141.0580208247934, 3.2124968036227983, -1.8547258370251711, 7156.1568936667245, 7174.283623339424, 7175.222589240037, 0.9999998991097367, 0.9999999313951994, 0.9999999996089994, 59.99497037402518, 59.996243618105936, 59.99654690437401, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 783.7916, 3.498079, 2742.169, 796.3254, 3.450595, 2747.837, 827.0199, 3.297399, 2727.504, 607.6003, 4.516153, 2744.806, 798.1111, 6.882382, 5495.762, 811.231, 6.771265, 5490.616, 99.8124, 100.0, 99.26492, 99.91531, 100.0, 99.91287
187588.86516000002, 284.15794295030366, 283.5142624108291, 283.647292248386, 25.24920277706113, 25.396242113137994, 25.369501887680304, 7140.90490778889, 7168.910488869678, 7168.497780264453, 146.85027829160845, 1.693925518832657, 1.867411109203431, 7145.351616932783, 7170.329853321895, 7171.207411674464, 0.9999999869732138, 0.9999999652408839, 0.9999999861800184, 59.99815042005065, 59.999767312402604, 59.999197795725024, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 790.0412, 3.474878, 2745.15, 801.9091, 3.428492, 2748.238, 822.7299, 3.319488, 2732.912, 609.1537, 4.508063, 2744.927, 797.6533, 6.889321, 5495.008, 814.7698, 6.73226, 5485.415, 99.94204, 100.0, 99.46175, 99.88391, 99.9939, 99.81823
187591.20008, 283.97396226181684, 283.39779718117705, 283.5879549301372, 25.2421824420722, 25.3994692731025, 25.37918574945658, 7143.917630840422, 7164.864549804136, 7171.505737392627, 143.59623654919574, 5.550233811574344, 4.282136240896762, 7145.561818672464, 7171.709509516331, 7168.008427682916, 0.9999998657208018, 0.999999901234211, 0.9999999198666029, 60.0040442793408, 60.003763247525484, 60.00143122309817, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 784.0873, 3.497187, 2742.437, 796.3254, 3.450595, 2747.84, 827.214, 3.296663, 2727.744, 606.8235, 4.525346, 2745.851, 796.5279, 6.898635, 5494.943, 814.4318, 6.734274, 5484.206, 99.79584, 100.0, 99.2547, 99.93263, 99.99158, 99.80369
187593.60520000002, 284.14784675841526, 283.49689962316563, 283.69574249052624, 25.238744339726207, 25.40295080462382, 25.35827707674487, 7148.3119923687445, 7167.8318866302125, 7162.856834454798, 135.07339768653947, 7.534006015289833, 4.389275820246439, 7143.577385358797, 7172.235215051337, 7158.898249456544, 0.9999999507143387, 0.9999992387201149, 0.999999957191479, 60.0054738072285, 60.00694117127853, 60.00643774586757, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 778.2715, 3.519674, 2737.018, 789.9245, 3.475462, 2745.741, 833.5422, 3.258744, 2716.695, 600.493, 4.575909, 2747.948, 790.2714, 6.948127, 5491.148, 820.8734, 6.667253, 5472.82, 99.58068, 99.91872, 98.87154, 100.0, 99.9215, 99.59001
187595.91656, 284.0259881553655, 283.4485706324933, 283.5543978540245, 25.25018973562508, 25.39236802207208, 25.365095491088564, 7148.954949166119, 7174.658018329667, 7166.352246023753, 138.99103832229736, -2.2447240088185936, 1.1704072380807702, 7145.616852933748, 7172.959459553597, 7169.350195057697, 0.9999997829037142, 0.9999999456941668, 0.9999999052909102, 60.01213983684367, 60.00725637970427, 60.00810438084966, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 783.9099, 3.497544, 2742.935, 796.3059, 3.450595, 2747.947, 827.3499, 3.297951, 2727.339, 606.9012, 4.524427, 2746.18, 796.5279, 6.898635, 5494.999, 814.3921, 6.732626, 5484.726, 99.8265, 100.0, 99.25892, 99.93039, 99.99557, 99.8057
187598.29368, 284.0100274800672, 283.46278431758657, 283.6711695396247, 25.240957494040316, 25.401268474188623, 25.367219871451, 7145.09513755239, 7174.763576763992, 7168.882143483818, 146.93099387714778, -0.23811728447299174, 1.1672586198419594, 7144.757880822539, 7163.154637366645, 7168.730603410957, 0.9999999515741239, 0.9999999923443813, 0.99999992465766, 60.015363588654544, 60.01630091681363, 60.01177336042253, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 777.6603, 3.519674, 2736.826, 796.3254, 3.450963, 2747.777, 827.2916, 3.297215, 2728.245, 606.7458, 4.524795, 2746.131, 790.2904, 6.947945, 5491.146, 814.571, 6.730978, 5484.897, 99.62367, 100.0, 99.26313, 99.93654, 99.92354, 99.79852
187600.657, 283.8473521869931, 283.44687570628867, 283.5590286563698, 25.23910630457963, 25.385307576839036, 25.382816839525972, 7146.701089844603, 7169.542575198187, 7169.256662695547, 144.95008173045971, -3.4197255933938777, -3.3489746669156375, 7139.091956975233, 7166.7658716293945, 7167.859321362206, 0.99999991961363, 0.9999995900824019, 0.9999999416759613, 60.00944131193258, 60.01312951251563, 60.01154647622697, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 771.391, 3.539662, 2730.62, 802.5706, 3.424071, 2748.062, 820.944, 3.334213, 2736.68, 612.921, 4.471842, 2741.302, 784.568, 6.98794, 5486.606, 810.6942, 6.769433, 5488.755, 99.35636, 100.0, 99.59886, 99.72573, 99.82866, 99.90485
187602.99652000002, 283.8158505697082, 283.26924228205024, 283.4495438579308, 25.244268963780847, 25.411900395226088, 25.38797668730749, 7134.768791757669, 7159.516231308738, 7165.536395539094, 150.40134614327053, -1.8274336985918467, 1.7430013387479448, 7140.765113313808, 7171.049327162258, 7170.534083585046, 0.9999999823948927, 0.9999999811973821, 0.9999999881333139, 60.00813509784924, 60.00871889321015, 60.00416542254393, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 777.68, 3.519138, 2737.031, 796.3254, 3.450411, 2748.059, 827.2916, 3.297399, 2728.417, 609.3868, 4.499789, 2742.51, 790.3286, 6.947945, 5491.151, 814.5909, 6.735557, 5484.442, 99.61166, 100.0, 99.27566, 99.8297, 99.92054, 99.82137
187605.39052000002, 283.97037918464747, 283.41865357447756, 283.55059354932206, 25.246641950810094, 25.412594724404492, 25.35514785029913, 7136.982501788967, 7167.615800163806, 7152.581216721453, 139.66346228299153, 8.09149949300263, 7.460234559420087, 7142.874251252176, 7168.974960453809, 7158.167506993057, 0.9999994196989193, 0.9999995384240065, 0.9999994222168085, 60.007277142384964, 60.010062575825884, 60.01160021570691, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 779.8486, 3.510393, 2739.937, 792.3759, 3.466252, 2746.21, 830.184, 3.273838, 2718.512, 618.8824, 4.41227, 2730.269, 796.4706, 6.899366, 5495.105, 820.9529, 6.666154, 5472.931, 99.71739, 99.95454, 98.93765, 99.37173, 99.99456, 99.58169
187607.72960000002, 284.05196469350506, 283.4552365844663, 283.5428873148441, 25.232362164981037, 25.399760765353275, 25.37333556527734, 7143.127148231452, 7168.290742664044, 7165.126258818019, 143.82239340475508, 1.0904773673341879, 0.8759953352596312, 7140.357709871161, 7166.029126461309, 7163.198284955973, 0.9999999166310334, 0.9999998178307827, 0.9999999453614972, 60.00539052296973, 60.00680463569034, 60.007528695539364, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 778.6855, 3.515747, 2737.074, 796.1697, 3.450779, 2747.952, 829.1552, 3.286355, 2727.401, 612.8044, 4.470738, 2740.106, 790.2904, 6.94831, 5491.207, 813.1395, 6.772913, 5488.477, 99.62224, 100.0, 99.17729, 99.73188, 99.92363, 99.87395
187610.08156000002, 283.93001818429707, 283.30689989837754, 283.66119561334, 25.248584159964786, 25.428718056196708, 25.398660849484184, 7143.747185662055, 7170.040855263632, 7167.950164336714, 139.84419474455262, -2.3211283108344105, 4.295476527037124, 7145.989607987331, 7168.024870381003, 7169.869833499782, 0.9999999984243881, 0.999999944165823, 0.9999998540677482, 59.998791699498796, 60.00151134797211, 60.00212231696581, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 783.9888, 3.497544, 2741.949, 796.3254, 3.450595, 2747.89, 827.447, 3.296847, 2727.225, 612.8627, 4.470738, 2740.223, 796.5279, 6.898635, 5495.326, 814.6903, 6.732077, 5484.728, 99.79064, 100.0, 99.27314, 99.72585, 99.99357, 99.80477
187612.38580000002, 284.0530291196536, 283.41793442797496, 283.5393625614707, 25.276479912341337, 25.43399510618389, 25.414474190802494, 7155.4766070463575, 7175.116580429846, 7176.697536455392, 148.80069999877742, -1.34794778086507, 3.5177488675913935, 7147.825073579488, 7175.183886569748, 7171.3469984765525, 0.9999999911891551, 0.9999999628660197, 0.9999999695726786, 60.005298385229736, 60.0025934445572, 60.000138824374716, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 790.3566, 3.4747, 2745.535, 802.59, 3.423887, 2747.951, 820.9246, 3.333293, 2736.921, 606.8624, 4.524611, 2745.904, 802.7653, 6.845309, 5495.588, 808.3481, 6.794338, 5492.529, 99.93422, 100.0, 99.60764, 99.93061, 100.0, 99.94545
187614.75652000002, 283.9418320389379, 283.42267809621114, 283.5475534187231, 25.24237583270783, 25.39708543016485, 25.38198009334229, 7147.972299978121, 7175.184077919149, 7170.005134672226, 145.16034520412768, 0.38133621423185105, 0.1631473670537389, 7146.446034544749, 7173.559394419514, 7174.370842070401, 0.9999999919237103, 0.9999999973423267, 0.9999999434162495, 60.003870518974935, 60.00783358840863, 60.0053068119562, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 783.9099, 3.496651, 2741.949, 796.3448, 3.450595, 2748.001, 827.3304, 3.296663, 2727.786, 612.8239, 4.47129, 2740.111, 796.5279, 6.898818, 5495.211, 814.6903, 6.734274, 5484.327, 99.79064, 100.0, 99.27336, 99.72988, 99.9965, 99.79844
187617.15976, 284.097370890423, 283.51270673421453, 283.47746861452174, 25.238502035044668, 25.420260602619162, 25.331537187474492, 7140.900101339316, 7170.592977430634, 7161.602745540156, 136.6587072194552, 7.61551519130262, 2.920456914395345, 7143.090316203515, 7168.965845104261, 7164.982043666178, 0.9999999369853678, 0.9999993057963941, 0.9999998413166094, 60.00239310963845, 60.00378993647962, 60.00216173923744, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 783.7325, 3.498257, 2741.888, 796.3254, 3.450595, 2747.948, 827.3887, 3.296294, 2725.794, 605.7361, 4.540239, 2747.198, 793.4377, 6.92402, 5492.999, 819.9588, 6.676958, 5473.451, 99.79757, 100.0, 99.20257, 99.9771, 99.9616, 99.60053
187619.49292000002, 283.8787017540596, 283.4292380612418, 283.58316459131356, 25.272182639806065, 25.424497364780976, 25.39529455821885, 7140.232260887044, 7167.168471008964, 7172.1650785642, 140.91545235091257, 5.8143154929671255, 4.197564446519209, 7152.309594086115, 7173.140307454803, 7168.512585042073, 0.9999999384138654, 0.9999997733283156, 0.9999999395292092, 60.00713915033688, 60.006381757674774, 60.00049129661911, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 778.9221, 3.515033, 2738.95, 792.5899, 3.463305, 2746.876, 829.9122, 3.281384, 2724.284, 605.9108, 4.533068, 2746.135, 796.3371, 6.899366, 5495.156, 810.2965, 6.776575, 5486.953, 99.68148, 99.97904, 99.11615, 99.94296, 99.99549, 99.86052
187621.84144000002, 283.8842199886805, 283.4128799596775, 283.4836821527387, 25.262013808946186, 25.414613290347926, 25.38346987337128, 7141.3696411840865, 7161.463138285064, 7166.76162084051, 142.2086913168887, 2.12001744753843, 3.240807820382088, 7149.0095110286065, 7167.951678249889, 7170.757388254523, 0.9999999470969855, 0.999999999808414, 0.9999999774171406, 60.00937569528369, 60.0042146184839, 60.00288128613187, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 779.7698, 3.514319, 2738.187, 796.3643, 3.450779, 2747.89, 827.1752, 3.298135, 2727.89, 606.843, 4.525162, 2746.07, 790.3095, 6.948127, 5491.368, 814.73, 6.73519, 5484.264, 99.6537, 100.0, 99.25235, 99.94059, 99.92354, 99.8224
187624.17052, 283.7988558482037, 283.3497041198898, 283.52825443817466, 25.251455272151606, 25.39198088326843, 25.376940927830656, 7139.773772311755, 7164.832143716225, 7165.887926032288, 144.50809632798934, -6.609591759048726, -6.288976859669674, 7141.744087814741, 7162.610200712123, 7160.800611900507, 0.9999998613935281, 0.9999996172038177, 0.9999998773796228, 60.00950392336454, 60.004348655806595, 60.00216640174932, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 771.3713, 3.539483, 2729.912, 802.5511, 3.424255, 2748.179, 820.944, 3.333477, 2736.561, 612.8239, 4.471658, 2740.219, 783.9958, 6.994697, 5483.987, 808.2687, 6.795437, 5492.41, 99.37604, 100.0, 99.59455, 99.72585, 99.79224, 99.94552
187626.54172, 283.9901961662668, 283.39988490864874, 283.49161121531546, 25.27649070067866, 25.399603456401728, 25.379680246555143, 7136.84849377305, 7170.766207357125, 7169.079404618742, 144.13990736370448, 3.539700051055206, 0.36876365284069834, 7143.177542782721, 7162.41025416014, 7168.468022342025, 0.9999999999999999, 0.9999999965862997, 0.9999999393702702, 60.00555322296722, 60.00600062020807, 60.00222184381369, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 777.6603, 3.51896, 2736.591, 796.3254, 3.450595, 2747.947, 827.311, 3.297951, 2728.084, 606.8041, 4.524978, 2745.967, 790.3095, 6.948127, 5491.15, 814.5114, 6.734091, 5485.072, 99.61966, 100.0, 99.28445, 99.94078, 99.92458, 99.81623
187628.85040000002, 283.8532836751007, 283.3432012821723, 283.50436571584544, 25.229224763032114, 25.40862509404721, 25.41336330198984, 7148.963570326996, 7171.946115194263, 7178.369918027858, 142.78856135316278, 4.251733148540097, 0.2905465770604678, 7149.1975415618135, 7160.542655333436, 7155.853724219193, 0.9999997946566418, 0.9999997472782639, 0.9999998074879993, 60.00307128019862, 60.00292503740579, 60.00166026695219, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 777.7194, 3.519138, 2737.304, 796.3254, 3.450595, 2747.894, 827.2722, 3.297215, 2727.331, 606.843, 4.525162, 2746.073, 790.3095, 6.948127, 5491.264, 814.6903, 6.734457, 5484.507, 99.59964, 100.0, 99.27909, 99.93055, 99.92467, 99.81304
187631.22488000002, 283.90968024239567, 283.3035127841428, 283.5345376991987, 25.275807312317106, 25.4446275131043, 25.438212323818107, 7150.407386710017, 7179.769824144342, 7177.454387674157, 140.14598751322387, 7.644097159270586, 11.690913949110836, 7148.078017620331, 7179.904845134604, 7175.335069212219, 0.9999998632557867, 0.9999997536071085, 0.9999997786642506, 59.99979725735839, 59.99880242125251, 60.001722190605754, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 783.9296, 3.497722, 2741.949, 790.0218, 3.475646, 2745.904, 833.6005, 3.258744, 2716.951, 600.7455, 4.569289, 2747.754, 794.8493, 6.915437, 5493.723, 818.2689, 6.701313, 5480.291, 99.81048, 99.93291, 98.8472, 100.0, 99.97795, 99.72498
187633.54344, 284.042668522176, 283.3691711499385, 283.5508700149419, 25.25593587061223, 25.415202678406608, 25.394920807347123, 7145.178606536756, 7171.220047756672, 7170.522256122362, 143.89526933246498, 0.6442057113360988, 1.5807239379278144, 7143.856904380474, 7177.657184144416, 7171.985919134983, 0.9999999834784806, 0.9999999927855432, 0.9999996893816114, 60.004639684548714, 59.99849676952184, 59.999228249958115, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 777.68, 3.518603, 2738.049, 796.3254, 3.450779, 2747.948, 827.311, 3.297951, 2726.94, 606.843, 4.525346, 2746.129, 795.021, 6.908132, 5495.084, 814.73, 6.732626, 5485.131, 99.60521, 100.0, 99.2444, 99.93276, 99.99418, 99.80153
187635.83724000002, 283.9821053226658, 283.3927114611485, 283.4729164144524, 25.29990115806059, 25.443702421938013, 25.406304186942673, 7147.3927195194665, 7178.30942825845, 7175.365815535271, 144.00361095628637, -5.48295722590251, 2.7820709022207666, 7153.919060138145, 7176.3098254041, 7177.808265508561, 0.9999999566392124, 0.9999999953958233, 0.9999998590425105, 60.0001513487287, 60.00065233517485, 60.001944256923046, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 785.7631, 3.491832, 2744.32, 799.0686, 3.437701, 2748.252, 823.254, 3.323169, 2734.889, 611.9888, 4.4746, 2740.334, 802.8035, 6.845126, 5495.588, 808.2289, 6.794704, 5492.644, 99.84927, 100.0, 99.50506, 99.73185, 100.0, 99.94666
187638.18648, 283.8308389598518, 283.30236697300523, 283.46978643171326, 25.274551272724555, 25.4076158923556, 25.396481645480254, 7138.919249917426, 7172.219940580305, 7173.197054288534, 142.13012191087842, 0.906575416467831, 1.2057991456927084, 7147.286902325804, 7169.925097999, 7170.320977815616, 0.9999999531470755, 0.9999999997642963, 0.9999999366416805, 59.98726724255215, 59.99716958204763, 59.99465137505191, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 785.3885, 3.493796, 2742.733, 796.481, 3.450042, 2747.894, 827.214, 3.297031, 2727.465, 606.8235, 4.524427, 2746.068, 796.5279, 6.898453, 5494.995, 814.6108, 6.734824, 5485.245, 99.81213, 100.0, 99.26349, 99.94054, 99.99256, 99.81718
187640.45944, 283.83455241806325, 283.33193985839455, 283.4782112266027, 25.28552246064284, 25.404984178716475, 25.405356514622778, 7147.854250785155, 7170.212373711747, 7175.429462940769, 144.47866430595604, -2.54871163662483, 0.7673132851482478, 7151.795128601537, 7167.3940976269205, 7172.137148410107, 0.9999999598113415, 0.9999999922245981, 0.9999999887833777, 59.99056536719664, 59.99082385621875, 59.991403463385936, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 783.8705, 3.497722, 2741.719, 796.3448, 3.450595, 2747.947, 827.1752, 3.297951, 2728.067, 606.8818, 4.524978, 2746.01, 796.5279, 6.898635, 5494.994, 814.6903, 6.732993, 5484.898, 99.81449, 100.0, 99.26944, 99.93244, 99.9965, 99.8141
187642.77696000002, 283.78306689403814, 283.2795659229278, 283.4681869095845, 25.25502337398969, 25.417757707900687, 25.38249063331779, 7146.237207048689, 7175.934729951409, 7170.547313140037, 137.08486265013028, 8.867787899388532, 5.774300050632974, 7147.657748991512, 7174.629428855731, 7169.169632657565, 0.9999997368192514, 0.9999992405688141, 0.9999999114442218, 59.98691693049505, 59.99021443772782, 59.98946403539581, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 777.5617, 3.519852, 2737.356, 789.9634, 3.475462, 2745.975, 833.6005, 3.258007, 2715.969, 600.5125, 4.576092, 2747.841, 790.2523, 6.94831, 5491.148, 820.8734, 6.666703, 5472.755, 99.62349, 99.93714, 98.86359, 100.0, 99.92256, 99.58786
187645.08948000002, 283.7608684861406, 283.22336309692156, 283.5139657269233, 25.248177252499463, 25.410117111938266, 25.393634007494377, 7143.020879056602, 7168.473043711312, 7172.943690638116, 142.7003188700607, 0.9079060931226195, -0.8792344737148596, 7139.465081597346, 7171.316606701258, 7171.246806048231, 0.9999999845368721, 0.9999999972730619, 0.9999999758897979, 59.991444427687114, 59.992997393029654, 59.993419513102126, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 783.9888, 3.497722, 2742.222, 796.3254, 3.450595, 2748.001, 827.3887, 3.296663, 2728.303, 606.7847, 4.525898, 2745.794, 796.5279, 6.899001, 5495.045, 814.5114, 6.734641, 5485.704, 99.80421, 100.0, 99.26483, 99.93058, 99.99347, 99.80472
187647.41864000002, 283.8677167676236, 283.40017888528564, 283.46895255778713, 25.268724170061148, 25.39378138950294, 25.375676752095323, 7136.1060291460435, 7169.05973716906, 7163.2209908882805, 139.0011450726103, -1.6807065941488872, -0.8330089564665286, 7144.765404473841, 7161.981580690155, 7165.780143288513, 0.9999999932986554, 0.999999738423288, 0.9999999888429221, 59.99217338401731, 59.99463711806843, 59.99355328207199, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 777.6011, 3.52003, 2737.256, 796.3254, 3.450595, 2747.947, 827.3304, 3.297767, 2727.782, 606.8235, 4.524059, 2746.063, 790.176, 6.953241, 5490.114, 812.7419, 6.756249, 5489.442, 99.61166, 100.0, 99.28571, 99.93026, 99.90374, 99.89152
187649.76440000001, 283.9270558771778, 283.40388264173646, 283.484010356506, 25.266365075817255, 25.395379475227298, 25.391699055182702, 7138.968181050179, 7168.922505647445, 7165.433260862702, 139.46214292639775, -1.8781138977374212, 0.8540091738614137, 7141.891617639259, 7168.3016212107705, 7170.885056737851, 0.9999999980405494, 0.9999998802834493, 0.9999999976068995, 59.99123517297239, 59.992248065576895, 59.992235551149804, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 771.4501, 3.538948, 2730.022, 802.5511, 3.424623, 2748.131, 821.6428, 3.325562, 2734.155, 609.9888, 4.497215, 2744.003, 788.0969, 6.965111, 5489.867, 813.7758, 6.737388, 5484.504, 99.37029, 100.0, 99.50697, 99.85484, 99.89924, 99.80165
187652.10552, 283.85165426186484, 283.2681821827319, 283.5490041694785, 25.250056351702668, 25.401552695120937, 25.391597752643992, 7134.758113485357, 7163.2450412294065, 7165.508270314037, 146.68034345613023, 0.5718018981260684, 7.156783688409632, 7145.653091077677, 7168.261848258287, 7163.011349688802, 0.9999997862588454, 0.999999919885997, 0.99999998771423, 59.991933943291336, 59.99346271981189, 59.99763776834932, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 777.6997, 3.519495, 2737.146, 796.3254, 3.450779, 2747.893, 827.2722, 3.297951, 2727.409, 606.7653, 4.52553, 2745.737, 790.3095, 6.947945, 5491.368, 814.4716, 6.733176, 5484.673, 99.61185, 100.0, 99.29206, 99.92847, 99.92262, 99.81208
187654.43364, 283.82615150628675, 283.26600823951713, 283.38347362339914, 25.27349713184332, 25.426487875194628, 25.37570772217622, 7141.564749843377, 7173.2996640048295, 7165.044325631665, 138.05809286526505, 3.635289861673755, 2.8895691970010375, 7141.577129491644, 7173.0468137208145, 7164.876889059124, 0.9999999278056675, 0.9999997562768916, 0.9999996819578747, 59.99390951474663, 59.99325978722274, 59.99554463684086, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 781.7216, 3.505039, 2740.958, 790.0607, 3.475462, 2745.917, 833.4064, 3.259112, 2716.092, 600.4542, 4.576276, 2747.948, 796.4897, 6.899183, 5495.213, 820.8734, 6.666886, 5472.642, 99.75455, 99.91052, 98.86794, 100.0, 99.99852, 99.59005
187656.76156, 283.82594970071136, 283.29307831920596, 283.4061988782568, 25.259827382138972, 25.43662979362087, 25.37239786721201, 7144.9581232584005, 7171.530739192826, 7167.04452320114, 145.04598110026654, 1.2624789235001117, 0.1272105354228188, 7146.488731153055, 7166.962380282861, 7165.670418187542, 0.999999928913731, 0.9999999822449636, 0.9999998072079447, 59.998756484480225, 60.003135174867154, 60.0017929199468, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 777.6406, 3.519317, 2736.931, 796.3448, 3.450411, 2747.948, 827.311, 3.297031, 2728.179, 606.7847, 4.525346, 2745.846, 790.3095, 6.948127, 5491.204, 814.3722, 6.731528, 5485.068, 99.60747, 100.0, 99.25066, 99.93247, 99.9245, 99.79638
187659.19824000003, 283.9387239517544, 283.3165005414703, 283.47958926240415, 25.271311380142276, 25.412984574797463, 25.393236747810725, 7140.989936975889, 7175.185828365176, 7173.336702257147, 142.440846585803, 1.6685615640126343, -0.1347559086311776, 7150.390179667973, 7174.556313750728, 7173.581125764026, 0.9999999110099675, 0.9999999459041522, 0.9999999664398006, 60.00665748941434, 60.00312326612461, 59.99858061277524, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 783.8508, 3.497365, 2741.997, 796.3448, 3.450595, 2747.89, 827.0975, 3.298135, 2728.295, 606.7458, 4.524611, 2745.797, 796.566, 6.898453, 5495.216, 814.3126, 6.735373, 5484.495, 99.79236, 100.0, 99.26941, 99.9325, 99.99759, 99.81921
187661.52908, 283.88613684312134, 283.3987663409102, 283.5853641499695, 25.255284566063402, 25.423892859600475, 25.397709371689636, 7147.018516970717, 7172.848292337938, 7169.453266539216, 141.20395692628608, -2.562917446754909, 1.9793943028480498, 7147.157551471842, 7168.714450900028, 7174.031259539327, 0.9999999428244841, 0.999999934246971, 0.9999999890337228, 60.01167145092575, 60.01087469984694, 60.00784998573691, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 790.3369, 3.474343, 2745.851, 802.5317, 3.423887, 2748.065, 821.0216, 3.332741, 2736.388, 612.921, 4.470922, 2740.166, 802.7462, 6.84677, 5495.502, 809.5808, 6.782802, 5490.167, 99.92949, 100.0, 99.58976, 99.72574, 100.0, 99.91592
187663.82864000002, 283.8814569542682, 283.34848418024694, 283.469633827518, 25.252626957541658, 25.420017566127097, 25.393348219160185, 7144.742140021173, 7174.606758777956, 7170.486227094065, 145.59223512134884, 3.17775188239375, 0.22000114145885163, 7152.457992109352, 7173.584548817867, 7166.23410242601, 0.9999999899873306, 0.9999999676611607, 0.999999969378143, 60.01611381794791, 60.017528994601335, 60.01240067723676, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 784.0873, 3.497722, 2741.787, 796.3448, 3.450595, 2747.947, 827.1946, 3.296847, 2727.048, 606.9206, 4.524059, 2746.014, 796.5088, 6.898818, 5495.324, 814.6704, 6.735007, 5485.187, 99.80821, 100.0, 99.26283, 99.93857, 99.99555, 99.81408
187666.26036000001, 283.93475692468576, 283.34208208676347, 283.50576643150407, 25.255501468840336, 25.405632771669566, 25.36202784569274, 7145.2959304659, 7164.840012628897, 7159.1522256308035, 138.31044044041892, 7.2329635570974915, 3.8375884139377376, 7147.615471458534, 7170.0971142791705, 7162.00506552791, 0.9999997796325328, 0.9999997435301929, 0.9999998000079449, 60.01009592931179, 60.013485020254194, 60.01268749301461, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 783.6931, 3.500577, 2740.82, 794.1658, 3.459437, 2747.02, 829.4852, 3.28433, 2724.865, 601.8135, 4.57168, 2747.891, 790.424, 6.947214, 5491.255, 821.1318, 6.664506, 5472.647, 99.7662, 99.97994, 99.16887, 100.0, 99.92256, 99.5765
187668.68256000002, 283.92167451198657, 283.29692243849485, 283.5196460597453, 25.272989908821412, 25.428486175991203, 25.40332021395402, 7140.366653355167, 7171.199613468863, 7166.317321603033, 140.74107038185684, 2.928565541125778, 6.701405942723341, 7149.59960006655, 7174.077911637326, 7170.418427239903, 0.9999997777451227, 0.9999997861293827, 0.9999998100858513, 60.01364678682246, 60.01050861456257, 60.011744021527754, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 782.2736, 3.50379, 2740.942, 795.2164, 3.452437, 2747.898, 828.864, 3.287827, 2725.251, 606.8624, 4.524795, 2746.069, 796.5088, 6.898635, 5494.997, 814.5511, 6.733359, 5484.732, 99.78271, 100.0, 99.17867, 99.93247, 99.99656, 99.81309
187671.06256000002, 284.03449395738784, 283.3654427079875, 283.395417879976, 25.242751594268896, 25.40021733947568, 25.385399465564216, 7143.5603366184205, 7170.262128567607, 7168.1914088856865, 145.36697149272777, -1.1710428958710963, 4.244128648241258, 7142.297090621242, 7168.165746074355, 7165.122045337041, 0.9999999073531374, 0.9999999988241028, 0.9999997966919797, 60.0084556122708, 60.01155872716209, 60.00919234490647, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 600 800 800], 5500.0, [], 777.6603, 3.519674, 2736.826, 796.3448, 3.450595, 2747.894, 827.3304, 3.297031, 2728.141, 606.843, 4.524611, 2746.017, 790.2904, 6.947762, 5490.988, 814.6903, 6.733176, 5485.475, 99.61584, 100.0, 99.27096, 99.9346, 99.92259, 99.81932
