TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
188314.03364, 283.37271821290096, 282.75110559222054, 282.8919988186401, 25.27939839649601, 25.452310264572635, 25.43011759029522, 7138.039165648502, 7168.6949110034075, 7167.621999516461, 144.69243843870228, 4.963529227779873, 8.768567427195194, 7144.657330725451, 7171.742563608921, 7158.681602877601, 0.9999997142050889, 0.9999999849530593, 0.9999996435000518, 59.98864355839027, 59.98829756005528, 59.98888859732444, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 787.2811, 3.485051, 2744.904, 795.5861, 3.450963, 2748.031, 820.1481, 3.339736, 2738.445, 791.6105, 3.469051, 2746.789, 588.9375, 9.314048, 5485.167, 587.8853, 9.327255, 5483.756, 99.89817, 100.0, 99.64629, 99.96273, 99.81629, 99.7839
188316.34844, 283.38597336746966, 282.7128594489949, 283.06358085521987, 25.311544788845666, 25.44616762902261, 25.432774264128835, 7142.200832463382, 7168.45628024996, 7168.904233161897, 141.51337384508554, 5.71527404867129, 6.92010998417345, 7143.144904289678, 7168.433367841407, 7168.5437384982215, 0.9999993053689539, 0.9999993037589336, 0.9999996564626309, 59.99385424323347, 59.9906556751387, 59.99455930513244, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 788.5034, 3.481124, 2744.515, 794.5743, 3.459437, 2747.066, 823.4481, 3.319119, 2733.244, 786.7753, 3.488173, 2743.776, 595.0223, 9.232414, 5493.645, 594.128, 9.245034, 5492.812, 99.88549, 99.99014, 99.4886, 99.85711, 99.96799, 99.94973
188318.72344, 283.39019340233665, 282.8528626023152, 283.0421791455755, 25.283144282231643, 25.453811418470185, 25.434305044289605, 7143.245818916238, 7170.296048630153, 7172.999674169196, 140.1157406372422, 5.3497951606877905, 6.758337899751496, 7143.412983478368, 7162.844787463316, 7167.683174840867, 0.9999997518278744, 0.9999997591665161, 0.9999997567522485, 59.995375439876675, 59.99535316104442, 59.99624381227667, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.6897, 3.487192, 2743.224, 793.7961, 3.46091, 2747.015, 823.3704, 3.319672, 2733.306, 786.6005, 3.488724, 2743.678, 595.0414, 9.232232, 5493.587, 594.128, 9.245034, 5492.696, 99.87709, 99.98296, 99.50017, 99.85355, 99.96599, 99.95072
188321.05908, 283.4098102877206, 282.8195565876588, 282.9398210252091, 25.287835643801703, 25.470131280805592, 25.42632932507405, 7147.41720911897, 7171.624815365144, 7168.98448772669, 142.32392423814144, 0.5337786400623372, 3.781668013302351, 7152.308441811634, 7175.40756957882, 7176.581998516967, 0.9999996189110504, 0.9999999994910398, 0.9999994137745564, 59.99760866910708, 59.99468915446221, 59.99410399633678, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.4006, 3.510215, 2739.532, 787.4731, 3.485408, 2744.46, 829.7958, 3.282305, 2723.901, 780.3478, 3.51042, 2739.365, 601.1644, 9.141284, 5495.642, 600.4304, 9.153291, 5495.659, 99.69692, 99.88203, 99.11149, 99.68845, 100.0, 100.0
188323.45404, 283.41037984723033, 282.7903356139067, 282.95545541506266, 25.306393628550154, 25.43581404476457, 25.452794348604616, 7139.135776355359, 7164.546774470311, 7172.566007650475, 135.48133517846009, 0.22487291651304986, 8.741857561180495, 7145.8894782669095, 7164.092513821156, 7172.499347227435, 0.9999994835370885, 0.9999996713920748, 0.9999995115164381, 60.0022205819054, 59.998503062305446, 59.99816277462306, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.8474, 3.488263, 2744.44, 793.7767, 3.460542, 2747.181, 823.4287, 3.319304, 2733.476, 786.5423, 3.488173, 2743.794, 595.0414, 9.232049, 5493.889, 594.1081, 9.2454, 5492.703, 99.84385, 99.98103, 99.46959, 99.85779, 99.97244, 99.95173
188325.90748000002, 283.3693658094467, 282.72162435197754, 282.992784563153, 25.267036865645913, 25.421728409225516, 25.42566958561293, 7132.517642472254, 7155.79677067838, 7159.459425856647, 142.4326337402881, 7.2263517054329895, 8.805387944200902, 7136.423653106989, 7157.285970462522, 7165.464019721289, 0.9999992206693971, 0.999999904257448, 0.9999997617633436, 60.00003319565731, 59.99961815623173, 59.998335951682805, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.2035, 3.510393, 2739.742, 793.7961, 3.460542, 2747.074, 823.0405, 3.324274, 2735.087, 778.9691, 3.516488, 2737.291, 603.9302, 9.087044, 5493.662, 589.8138, 9.302534, 5485.21, 99.69865, 99.98098, 99.51616, 99.62109, 99.97446, 99.82861
188328.24884000001, 283.29641304317187, 282.7619091328776, 282.95234377318866, 25.282731176681338, 25.45259145665746, 25.437624734202497, 7143.313341276684, 7163.574997039823, 7165.07542756652, 146.46542299663065, 2.856346006975855, 6.741879899293963, 7139.42446972757, 7166.5470203563455, 7166.291985604693, 0.9999987719234124, 0.999999994410992, 0.9999989904185711, 59.999819808238314, 59.99637945030464, 59.99989498147243, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 774.8411, 3.526277, 2735.246, 797.6483, 3.446359, 2747.862, 820.6916, 3.334766, 2735.387, 778.9496, 3.512443, 2738.959, 601.3742, 9.139458, 5495.557, 594.1081, 9.245217, 5492.816, 99.54669, 100.0, 99.57213, 99.68183, 100.0, 99.95195
188330.56456000003, 283.4761698965734, 282.8315100924865, 283.0574947494984, 25.292623981497357, 25.44832430926966, 25.42906835127511, 7136.547946550472, 7164.952868531474, 7168.118244160597, 141.76465203739326, 6.500419157746819, 5.685083231004228, 7144.112829124258, 7165.363915117188, 7171.539870452051, 0.9999985098708213, 0.9999986206899225, 0.9999995391117186, 59.996699446039564, 59.99370392928562, 59.99544081438915, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.4598, 3.509322, 2739.92, 793.7767, 3.460542, 2747.063, 823.3704, 3.319488, 2733.36, 780.2119, 3.509868, 2739.584, 601.1453, 9.141649, 5495.573, 594.1081, 9.245034, 5492.763, 99.69985, 99.97692, 99.47595, 99.70192, 100.0, 99.95195
188332.93448000003, 283.3321999770292, 282.79841361187664, 283.11271792417773, 25.296047444558756, 25.45376424531164, 25.409777568836674, 7137.6138165143275, 7170.532354852995, 7166.521575260532, 138.83846951665305, -1.4055656123910012, 5.8336838189839, 7146.701577139535, 7170.156170158602, 7167.978303597669, 0.9999989132042588, 0.9999999728110406, 0.9999991231467109, 59.99876909781339, 59.998665682074275, 59.994537945538106, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.3743, 3.488263, 2743.895, 787.4536, 3.485224, 2744.625, 829.6793, 3.282673, 2723.847, 786.6005, 3.487989, 2743.575, 595.0032, 9.233145, 5493.577, 600.4105, 9.152741, 5495.66, 99.86143, 99.87792, 99.12823, 99.86413, 99.96569, 100.0
188335.25544, 283.39137217405346, 282.67351523535973, 282.91772391824463, 25.28179223996257, 25.42759084188549, 25.434333974465602, 7141.010563863606, 7162.636272734962, 7173.942543469388, 139.05181939469367, 8.555262253649289, 4.995992644086073, 7134.849277395381, 7170.561392056348, 7160.899727708241, 0.9999993667461656, 0.9999998954029539, 0.9999991030516732, 59.996935155982136, 59.99697907057003, 59.996723452204975, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.4401, 3.510929, 2740.024, 793.7767, 3.460726, 2747.234, 823.3704, 3.319304, 2733.351, 780.2313, 3.51042, 2739.596, 601.1644, 9.141284, 5495.607, 594.128, 9.245034, 5492.703, 99.70337, 99.98719, 99.47772, 99.70082, 100.0, 99.95184
188337.58928000001, 283.3864771500548, 282.8216307794207, 282.9781636821305, 25.29346753663291, 25.4504241072386, 25.42807050916879, 7149.2518116482825, 7164.079142568412, 7167.566399520562, 141.23395900424885, 4.1843354560655825, 5.195276465490679, 7141.410325141796, 7170.895873705319, 7162.345600534674, 0.9999997816228913, 0.9999996962539701, 0.9999994752528939, 60.00168170680559, 59.99815094645359, 59.99756357457929, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.532, 3.48862, 2744.367, 793.8156, 3.461094, 2747.122, 823.3898, 3.319856, 2733.129, 786.7947, 3.487805, 2744.128, 595.0032, 9.232414, 5493.58, 594.1081, 9.244851, 5492.413, 99.89414, 99.98932, 99.48421, 99.86993, 99.96692, 99.95072
188339.92736, 283.4217239582213, 282.84609566620884, 283.026842495545, 25.301139613445468, 25.461979416594477, 25.411551904137944, 7148.279878882016, 7163.947253065507, 7175.2305955486045, 144.56218324135398, 1.4547701323731417, 8.5661724433387, 7139.917887135505, 7173.22582441569, 7165.862923421585, 0.9999987591569788, 0.9999999714987995, 0.9999994892187908, 59.997946114643426, 59.998264104084676, 59.999962527090595, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 793.0181, 3.46417, 2747.107, 800.1192, 3.434938, 2748.13, 817.1392, 3.354094, 2740.421, 793.0087, 3.46519, 2746.499, 589.9675, 9.295603, 5488.913, 590.7084, 9.291181, 5489.058, 99.97605, 100.0, 99.74508, 99.97084, 99.86597, 99.88452
188342.23956000002, 283.415766478936, 282.9140309888481, 283.0180385219009, 25.30551701052043, 25.460028729018028, 25.435414315462427, 7153.1262099082, 7171.214358474381, 7169.728863203934, 145.1829677075384, 7.820874035201996, 5.683538778012917, 7149.2157996526175, 7167.535153162417, 7169.113995619607, 0.9999997055744808, 0.9999995353774292, 0.9999998164837036, 60.00418428854897, 60.00412761558403, 60.002349008011436, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.7686, 3.48862, 2744.464, 793.7767, 3.46091, 2747.408, 823.4092, 3.319672, 2733.632, 786.7559, 3.487989, 2744.177, 595.0223, 9.232414, 5493.577, 594.1081, 9.245034, 5492.697, 99.86179, 99.98932, 99.4759, 99.87792, 99.96692, 99.95074
188344.56488000002, 283.532779715965, 282.936234154723, 283.10681296033067, 25.27893688149236, 25.446802558875454, 25.39957652827812, 7142.753331470042, 7173.118406174854, 7161.036384225421, 136.96691436560144, 7.264039686149772, 2.798492134183107, 7146.115658927664, 7168.075017044806, 7163.5020573809825, 0.9999998561850564, 0.9999996964451541, 0.9999990168111562, 60.00783270174928, 60.01040019952193, 60.00907041479062, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 785.1322, 3.494866, 2742.016, 790.9751, 3.474172, 2745.53, 826.5346, 3.301449, 2728.009, 780.8138, 3.509868, 2739.298, 600.8401, 9.146398, 5495.658, 599.6948, 9.161898, 5495.741, 99.81132, 99.93554, 99.3324, 99.69997, 100.0, 100.0
188346.87404000002, 283.3891931184147, 282.83778597088576, 283.0942768328256, 25.306818783718757, 25.438588672089082, 25.43672163754254, 7147.9580117407895, 7166.503775885654, 7166.8519686813715, 140.3003977383588, 3.0821412189015973, 10.731604197831984, 7143.427872131245, 7174.562601687167, 7170.99239934849, 0.9999998500775974, 0.99999978326368, 0.9999993644388737, 60.005491734605414, 60.010627756701204, 60.00812440727149, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 785.3885, 3.492368, 2744.24, 793.3681, 3.461094, 2747.179, 823.4481, 3.319672, 2733.302, 786.7559, 3.488173, 2744.628, 595.0032, 9.232597, 5493.469, 594.128, 9.2454, 5492.876, 99.87402, 99.97931, 99.47595, 99.84429, 99.96796, 99.954
188349.22056000002, 283.4219674393593, 282.7686187927982, 282.91046887118125, 25.302216701593192, 25.45979348182076, 25.42653242658085, 7144.809663721514, 7171.584561138615, 7171.136245355206, 143.99636295915343, 4.703073019880094, 6.377401037921118, 7152.257029881223, 7162.574657668978, 7167.591837358758, 0.9999995162172669, 0.999999960127446, 0.999999870999916, 60.009579747310426, 60.0104782550772, 60.01304750725036, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.3809, 3.509858, 2738.548, 793.7767, 3.460726, 2747.243, 823.351, 3.319672, 2733.361, 780.3478, 3.510052, 2738.959, 601.2598, 9.140005, 5495.599, 594.0883, 9.245034, 5492.583, 99.71624, 99.98313, 99.49216, 99.70439, 100.0, 99.94867
188351.50816000003, 283.36024615056846, 282.67419275425124, 282.90045781022667, 25.27766592981468, 25.42499080477748, 25.409827321860863, 7130.616325053825, 7165.002238369214, 7165.989851399852, 142.6877425966536, -0.050645668366883, 7.354814135114793, 7141.231950801024, 7160.135780279735, 7163.7961514041735, 0.9999993429742077, 0.9999999828793528, 0.9999999598059247, 60.008737065245086, 60.0128856368571, 60.008714203682594, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 774.1708, 3.530203, 2733.293, 800.0803, 3.434754, 2748.309, 817.0034, 3.35483, 2740.768, 774.0562, 3.530461, 2732.891, 607.5353, 9.037187, 5490.603, 587.8257, 9.327988, 5483.399, 99.47334, 100.0, 99.74578, 99.46991, 99.91264, 99.78473
188353.82288000002, 283.46298052770646, 282.7073088374136, 282.8813220171869, 25.300682417520605, 25.425485606605793, 25.447340783999213, 7140.940861508736, 7164.8006001661, 7171.206563149775, 143.92425807192058, 5.006201815178542, 6.717766125838807, 7148.186460364994, 7167.719381935769, 7165.91461934319, 0.9999997277683488, 0.9999998190331844, 0.9999988916985766, 60.00749925479341, 60.00964617365524, 60.00856441594379, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.5781, 3.509322, 2739.437, 793.7767, 3.460542, 2747.234, 823.3704, 3.319856, 2733.522, 780.3478, 3.510052, 2738.807, 601.2026, 9.140919, 5495.543, 594.128, 9.245034, 5492.642, 99.69465, 99.97286, 99.4799, 99.67628, 100.0, 99.94973
188356.18204, 283.2792158690284, 282.8043893567873, 282.994342693491, 25.337047436139464, 25.44289561462714, 25.444173598224566, 7128.592529468653, 7161.39036472224, 7157.971033809314, 137.86950599909414, 10.382018779495866, 10.552639740158156, 7138.768841483893, 7169.831556527406, 7162.390301049715, 0.9999995901849913, 0.9999990172910277, 0.9999987498013798, 60.00717069910677, 60.005635222706374, 60.00437853875166, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.4006, 3.510215, 2739.221, 793.7767, 3.460726, 2747.063, 823.4287, 3.319488, 2733.472, 780.5225, 3.509133, 2739.397, 600.6303, 9.14932, 5495.586, 595.8974, 9.21427, 5495.134, 99.70056, 99.98313, 99.47808, 99.69625, 100.0, 99.99036
188358.54676000003, 283.418965298279, 282.71075511130283, 283.0320348637133, 25.320362883143687, 25.445766270415206, 25.448593740919918, 7129.357192123032, 7175.315310830185, 7168.038266665734, 139.54391951381103, 4.446666081835701, 7.699350681602482, 7143.756505654838, 7166.278961722914, 7166.39622483261, 0.9999990996002285, 0.9999998492269564, 0.9999995992812941, 60.00244969176322, 60.00136388060537, 60.002436595460914, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.6108, 3.488263, 2743.784, 787.9984, 3.483566, 2745.741, 828.3011, 3.293165, 2728.051, 783.7849, 3.500491, 2741.337, 598.9136, 9.169956, 5495.71, 594.466, 9.24009, 5492.83, 99.87327, 99.9028, 99.26692, 99.77661, 100.0, 99.95454
188360.85912, 283.2951967116976, 282.74263768008615, 282.9165271951578, 25.309569966311475, 25.469561242131288, 25.45066102186823, 7147.887633007795, 7166.962348092874, 7169.346694207879, 142.99915675240118, 3.7610409603112203, 5.916329734559099, 7149.041848405494, 7173.206840311885, 7174.941772025578, 0.9999991898746862, 0.9999998172151192, 0.9999993201648328, 59.99811062794414, 59.99907328003844, 60.00081433742015, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 782.8058, 3.500042, 2742.389, 793.7767, 3.46091, 2747.234, 823.351, 3.319856, 2733.472, 786.717, 3.487989, 2743.723, 601.2216, 9.141101, 5495.542, 594.128, 9.245217, 5492.764, 99.77138, 99.98296, 99.48616, 99.86782, 100.0, 99.95291
188363.19960000002, 283.38826148221216, 282.7826274796542, 282.9930538902145, 25.316337400536135, 25.466581521424498, 25.433215305311567, 7143.340326997317, 7171.956074026041, 7168.221087061482, 143.64286849210202, 2.2265343611579738, 2.1015915021379215, 7142.2006024407265, 7168.846708569908, 7171.656945164668, 0.999999739818566, 0.9999999292848609, 0.9999997432960017, 60.0025178746723, 59.996187522489286, 60.00028318791773, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 791.2241, 3.469346, 2746.922, 799.7301, 3.436228, 2748.256, 817.2751, 3.352805, 2740.459, 793.0087, 3.46427, 2746.695, 607.5735, 9.036456, 5490.667, 587.8853, 9.327621, 5483.628, 99.97162, 100.0, 99.73642, 99.9778, 99.91084, 99.78474
188365.59768, 283.411126471185, 282.79100455690025, 282.9875304100054, 25.276323109528537, 25.47182601654431, 25.42772638871803, 7147.57389973651, 7170.1228140753365, 7172.692652711344, 141.29145436152157, 4.900724233737947, 5.373341618099403, 7140.799388855518, 7174.0128511334915, 7169.921382508994, 0.9999998462662553, 0.9999999603884009, 0.999999691899328, 60.00220042913105, 60.00177790477278, 60.003218174253306, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.6503, 3.488799, 2743.331, 793.7767, 3.460726, 2747.292, 823.4481, 3.319856, 2733.522, 786.7365, 3.488356, 2743.87, 601.1644, 9.141466, 5495.484, 594.0883, 9.2454, 5492.75, 99.85844, 99.98103, 99.48438, 99.84983, 100.0, 99.95193
188367.91012000002, 283.3533249328271, 282.6091856482095, 282.8951940538874, 25.318130749917426, 25.442575801216552, 25.46154677442501, 7151.681684193842, 7171.254239674236, 7164.642335020295, 138.31291925842152, 3.023134996997669, 8.311880891975818, 7148.802622782926, 7169.861415750695, 7167.804541690743, 0.9999999285012404, 0.9999997143291541, 0.9999994889247128, 60.004033317238516, 60.002786651339754, 60.00043732037671, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.3743, 3.487906, 2744.032, 793.7767, 3.460726, 2747.176, 823.4287, 3.319856, 2733.588, 786.5811, 3.487069, 2744.236, 601.2216, 9.140005, 5495.476, 594.1081, 9.244851, 5492.756, 99.87273, 99.98317, 99.48634, 99.8511, 100.0, 99.95186
188370.24744, 283.4197256283411, 282.71779001865053, 283.0557503799934, 25.344441993570086, 25.458244497349188, 25.458098893300992, 7140.977925965517, 7171.672203144348, 7159.797452569889, 141.57348667926408, 3.0992248632069277, 4.184608310144824, 7138.835490882141, 7173.171678747157, 7176.146452379639, 0.9999998048079747, 0.9999999191969665, 0.9999996851856902, 59.99329315090004, 59.99753581940788, 60.00158126814201, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.3809, 3.510572, 2739.82, 787.4536, 3.485224, 2744.688, 829.7181, 3.282673, 2723.74, 780.3089, 3.510052, 2739.31, 594.9651, 9.233145, 5493.706, 600.0923, 9.158052, 5495.664, 99.69483, 99.88002, 99.10096, 99.69459, 99.96664, 100.0
188372.62028, 283.40381177332273, 282.84778205443, 282.9859324082718, 25.293693408379614, 25.43861830031665, 25.454037518240515, 7139.512770850535, 7165.530421071476, 7154.755502660419, 135.3566680520803, 6.161632214896599, 5.134345708069674, 7147.926082896391, 7165.234441067051, 7172.1883643711035, 0.999999531493536, 0.9999995206783278, 0.999999635962703, 59.995913146513985, 59.99422670727333, 59.99089942230149, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.8277, 3.487192, 2743.914, 793.7961, 3.460726, 2747.234, 823.4092, 3.319856, 2733.633, 784.7169, 3.495527, 2742.174, 601.1835, 9.141284, 5495.483, 594.1081, 9.244851, 5492.756, 99.84087, 99.98317, 99.48242, 99.79463, 100.0, 99.95182
188374.996, 283.44984545418345, 282.77612697999655, 282.9707021071927, 25.288111098726834, 25.411645175668887, 25.392401753395436, 7125.570223496035, 7164.7636025930815, 7156.433703961649, 137.39846056282158, 3.234721238115071, 6.577624013918353, 7138.768671103323, 7160.613235325843, 7159.550705666074, 0.9999997313999318, 0.9999998583357637, 0.9999996219983724, 59.98788067573402, 59.98840567651753, 59.99055365564288, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.0852, 3.511286, 2738.243, 795.5861, 3.453727, 2747.918, 820.6528, 3.338079, 2737.942, 775.7844, 3.527152, 2733.667, 607.0776, 9.039927, 5490.791, 587.8257, 9.328171, 5483.514, 99.66007, 100.0, 99.64478, 99.48921, 99.91693, 99.78362
188377.30828000003, 283.44010437901295, 282.7973377863257, 282.9697945721376, 25.288211366261724, 25.45600415379648, 25.408829076004633, 7134.886735168702, 7167.37680431432, 7171.189661677362, 143.05795842148336, 3.8346977240353226, 8.196059184364685, 7148.787257873992, 7169.993154585862, 7173.249381004526, 0.9999996804588064, 0.9999994922703432, 0.9999996152483513, 59.98821670736901, 59.98752252762701, 59.986764890430265, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 778.0743, 3.516283, 2738.531, 794.5938, 3.457595, 2747.173, 823.351, 3.32004, 2733.463, 780.2701, 3.510052, 2738.821, 601.1644, 9.14037, 5495.441, 594.0883, 9.245034, 5492.697, 99.66622, 99.98395, 99.48177, 99.68602, 100.0, 99.95292
188379.643, 283.49497993505366, 282.8423655889843, 283.0845910344686, 25.305612015448922, 25.44136802217132, 25.421036861790615, 7140.599615536656, 7171.6558910716985, 7162.420766777646, 142.1362415186518, 7.094546220025336, 9.359357443318913, 7150.271204802284, 7166.7578501604585, 7166.451736318128, 0.9999998553188975, 0.9999996817750901, 0.999999459313187, 59.9859255489064, 59.990095674781884, 59.99060024515376, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.0261, 3.509679, 2739.169, 793.7767, 3.460726, 2747.181, 823.4675, 3.32004, 2733.302, 780.2895, 3.509868, 2738.958, 601.2026, 9.140553, 5495.633, 594.1081, 9.245217, 5492.751, 99.68946, 99.97692, 99.47595, 99.68179, 100.0, 99.94766
188381.96384, 283.4274868947146, 283.00386780700643, 283.13301691490165, 25.298453142162362, 25.469667956419844, 25.414589403555496, 7145.621888152424, 7172.791103875041, 7165.0045963102675, 135.7692700439252, 6.508790203736027, 4.4221244047867, 7151.663411219182, 7175.620446078479, 7174.081230755929, 0.9999997891225969, 0.9999997799962014, 0.9999996881521457, 59.9953140171248, 59.99093234448693, 59.99605547533179, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.6306, 3.488263, 2744.052, 787.4147, 3.485593, 2744.639, 829.7181, 3.282857, 2723.856, 786.6393, 3.487989, 2743.969, 594.9651, 9.233328, 5493.46, 600.4105, 9.153291, 5495.713, 99.86717, 99.88592, 99.12384, 99.86413, 99.96662, 100.0
188384.30848, 283.40370516781223, 282.87717105506016, 283.0229047395966, 25.291628710033795, 25.463241309047813, 25.425700740947544, 7145.763698582717, 7171.938868752601, 7165.682550353517, 136.8127891140016, 7.301072930594117, 5.77476074710421, 7146.132675635736, 7174.183817200878, 7169.015122648811, 0.999998806127333, 0.9999995942422677, 0.9999989475236734, 59.99804693529955, 60.00021672625845, 59.99727253463207, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.2823, 3.510215, 2738.972, 793.7961, 3.46091, 2747.238, 823.351, 3.32004, 2733.356, 780.2701, 3.510052, 2738.705, 601.1453, 9.140736, 5495.466, 594.0883, 9.2454, 5492.635, 99.72304, 99.98313, 99.48647, 99.71688, 100.0, 99.95389
188386.72052, 283.50523157691805, 282.8132463139756, 283.0065838078271, 25.310405079370614, 25.471955255656475, 25.444530602711374, 7145.719985900805, 7167.898529625622, 7172.455761199917, 145.79548154738177, 5.089462115131823, 5.241163763750592, 7142.448388279193, 7169.356377453803, 7167.249977875693, 0.9999997971127422, 0.9999999998269611, 0.9999995441419242, 60.00065422175267, 60.00100808829296, 60.005944580422444, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.5123, 3.489512, 2744.693, 793.7961, 3.46091, 2747.302, 823.3704, 3.319672, 2733.24, 786.6588, 3.487069, 2744.806, 601.832, 9.12156, 5494.868, 591.2452, 9.284039, 5488.414, 99.8334, 99.97885, 99.47368, 99.89462, 99.99222, 99.87281
188389.05076, 283.5190787379623, 282.91814217348883, 283.0213586949562, 25.274338141641596, 25.459809284432342, 25.453600315271515, 7140.655744615642, 7173.684467929824, 7169.323680782983, 142.54092614044384, 2.4447523260676007, 6.91735626408672, 7152.018345476551, 7171.899633613068, 7167.198137064178, 0.9999999978111515, 0.9999998745309221, 0.9999993258741692, 60.00023725673248, 60.001956806011655, 60.00106401103354, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 792.9787, 3.463992, 2746.819, 799.6912, 3.436228, 2747.941, 818.4592, 3.346915, 2738.911, 790.0765, 3.478428, 2744.699, 603.2245, 9.116264, 5495.24, 593.7701, 9.250161, 5492.868, 99.96786, 100.0, 99.68008, 99.8907, 99.98975, 99.94487
188391.37604, 283.4111632168237, 282.76982868799024, 283.0647144934309, 25.325363775843368, 25.46632951807452, 25.451391986559347, 7143.5334569014985, 7167.3245943973925, 7170.187124144807, 139.7708791650689, 5.194563291657687, 6.143089404788043, 7149.332595645297, 7169.945442422912, 7172.84747734932, 0.9999997306520639, 0.9999997284731423, 0.9999996708049681, 60.00228768029122, 60.00217787982103, 60.003023447260816, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.5123, 3.487371, 2744.004, 793.7767, 3.460542, 2747.35, 823.3704, 3.319488, 2733.646, 786.6393, 3.48854, 2744.627, 601.1453, 9.141284, 5495.466, 594.0883, 9.245217, 5492.871, 99.86543, 99.97484, 99.48843, 99.84787, 100.0, 99.95391
188393.68652000002, 283.46194053177845, 282.83760409557874, 283.036959266761, 25.28649477787449, 25.43783431805889, 25.385426690484845, 7139.2503706243715, 7166.536255414463, 7157.844921340925, 137.13830168295453, 3.7845524031895366, 5.875778174134439, 7140.225288003736, 7169.337068051893, 7159.71319764607, 0.9999996233225008, 0.9999999103891175, 0.999999613469179, 60.0013026273744, 60.00012023535578, 60.00116518174553, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 781.5244, 3.507538, 2738.829, 786.9478, 3.486698, 2744.358, 829.2328, 3.283962, 2724.041, 780.2895, 3.510052, 2739.088, 594.946, 9.233328, 5493.517, 600.3309, 9.153657, 5495.641, 99.71392, 99.88723, 99.13311, 99.69462, 99.96567, 100.0
188395.98988, 283.53080477196596, 282.88636454208154, 282.9981277862194, 25.30932795111271, 25.454066777237557, 25.44789041608117, 7141.5672388143485, 7174.223212711494, 7169.726250988489, 143.56456867181032, 5.876016790531594, 2.232501054498698, 7149.720209328606, 7168.005370830272, 7175.111110771299, 0.9999999451186032, 0.9999997637569737, 0.9999998219430805, 59.99711715761734, 59.99930427932919, 59.99997330673945, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.7883, 3.487728, 2743.459, 793.7767, 3.460726, 2747.127, 823.351, 3.319488, 2733.306, 786.6005, 3.487805, 2743.479, 601.0881, 9.141284, 5495.434, 594.0883, 9.245217, 5492.589, 99.86054, 99.97675, 99.48199, 99.87626, 100.0, 99.95283
188398.33568000002, 283.53414840503353, 282.87257622233744, 282.9917329315342, 25.313469373720306, 25.42173864355018, 25.440054929208383, 7137.133415974105, 7164.748746370275, 7162.112901447044, 138.88211087276431, 5.2622322817742315, 7.307259957618953, 7139.53410008001, 7165.699683501283, 7174.277439938558, 0.9999995352880526, 0.9999990487931162, 0.9999994705317692, 59.99901299944684, 59.995832683680675, 59.996967422327096, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.4992, 3.509858, 2739.159, 793.7767, 3.460726, 2747.068, 823.3898, 3.320224, 2733.355, 780.2701, 3.509685, 2738.969, 601.2026, 9.140736, 5495.6, 594.1081, 9.245217, 5492.871, 99.70039, 99.97692, 99.49052, 99.70144, 100.0, 99.94865
188400.71836000003, 283.3992210372094, 282.6935069263838, 283.0912667698354, 25.30144782202021, 25.4486764424086, 25.435690246051426, 7128.759194490857, 7163.8267496009685, 7169.007435872005, 138.8828075348615, 3.6135424975796013, 7.830316522624798, 7143.869404131602, 7160.04439678301, 7169.202072362098, 0.9999999263286646, 0.9999992720990991, 0.9999991927503984, 59.99613562516664, 59.99344077109707, 59.99128496622982, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 774.1708, 3.530203, 2732.978, 800.0608, 3.434938, 2748.147, 817.1586, 3.353541, 2740.545, 774.1921, 3.530461, 2732.69, 607.5163, 9.037552, 5490.666, 587.8455, 9.325241, 5485.548, 99.46412, 100.0, 99.73868, 99.45364, 99.91378, 99.81279
188403.12480000002, 283.39371334794413, 282.74308068184786, 283.0037564004757, 25.29970085660773, 25.465605126210612, 25.435154691922783, 7135.588622574811, 7166.850977117551, 7168.815177646767, 144.82152965934574, 7.710861914290035, 5.267554491157625, 7144.535223130148, 7165.435218055486, 7167.409216515324, 0.9999990786255253, 0.9999993947275453, 0.9999992634542363, 59.99489846816754, 59.99770298729796, 59.99546865495681, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.1838, 3.510393, 2739.144, 793.7572, 3.460726, 2747.296, 823.3704, 3.319672, 2733.299, 780.3283, 3.509501, 2738.92, 601.1835, 9.141101, 5495.484, 594.0883, 9.245217, 5492.582, 99.69135, 99.97692, 99.48194, 99.71475, 100.0, 99.95391
188405.42272, 283.30027832491555, 282.72493161244415, 283.0760459766706, 25.31512995585403, 25.46677703470469, 25.41944323809776, 7136.4909422749615, 7171.198278300588, 7161.975590184108, 132.96886902700226, 12.124647676776249, 9.58152406233944, 7139.700575363315, 7170.1989512853725, 7162.077520486648, 0.9999995881595145, 0.9999995118629825, 0.9999983544282122, 60.00346978868264, 60.002947969260795, 59.99997545089832, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 781.1893, 3.507359, 2740.466, 792.4148, 3.468462, 2746.344, 826.4569, 3.299424, 2727.749, 784.814, 3.494792, 2742.781, 596.2431, 9.22237, 5493.636, 599.7941, 9.16263, 5495.663, 99.72505, 99.95058, 99.28937, 99.82091, 99.97404, 100.0
188407.80536000003, 283.35446326808204, 282.7099997561055, 282.9616763717394, 25.283558335798244, 25.44738758259077, 25.42503265108696, 7143.3852079040535, 7167.159774284338, 7169.107489140685, 141.2192955364144, 3.5271003314301197, 10.459624745368274, 7147.452437808141, 7168.5064535455995, 7167.738319345459, 0.9999995847030108, 0.9999997586818213, 0.9999993018426305, 60.002585343246935, 60.002113736113515, 59.99983264865846, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 783.1804, 3.500399, 2740.652, 791.9284, 3.466805, 2746.811, 826.7093, 3.316911, 2733.469, 780.5031, 3.510236, 2738.545, 601.1453, 9.141649, 5495.45, 594.0883, 9.2454, 5492.522, 99.76551, 99.96758, 99.48199, 99.70697, 100.0, 99.95389
188410.1424, 283.336308729219, 282.7990865824839, 282.99968629152414, 25.31741006347602, 25.479466600022544, 25.449911030555754, 7142.9441145778865, 7176.791414513488, 7174.0871941890555, 142.61683994742907, 4.650530019964663, 5.6326609146868805, 7151.9089750710145, 7169.646391344471, 7165.730013485298, 0.9999999938645897, 0.9999996890104762, 0.9999994771478574, 60.00605018189786, 60.00236168730724, 60.0025234929743, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.4728, 3.488085, 2743.244, 793.7961, 3.460358, 2747.408, 823.2928, 3.320224, 2733.302, 786.6199, 3.48946, 2743.25, 601.1644, 9.140553, 5495.631, 594.0883, 9.245584, 5492.81, 99.8689, 99.98932, 99.49069, 99.86948, 100.0, 99.94656
188412.464, 283.4910496908532, 282.8676260991323, 283.0007625609999, 25.308642517316052, 25.45959138311223, 25.429166516008106, 7147.37242417578, 7171.032319162138, 7173.682991570445, 146.985667753087, -0.7097938705242086, 6.501569656210705, 7144.082353824504, 7179.549077747605, 7171.727855452808, 0.9999999688245459, 0.9999998742125941, 0.9999999651142986, 60.00833554939435, 60.008468414400504, 60.0095063996336, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 792.9787, 3.463992, 2746.934, 800.0803, 3.434754, 2748.197, 817.0422, 3.353725, 2740.291, 792.9504, 3.463903, 2746.869, 607.5353, 9.037552, 5490.644, 587.8455, 9.327805, 5483.633, 99.97606, 100.0, 99.73029, 99.96968, 99.91351, 99.78581
188414.77608, 283.19473074844035, 282.7400409755824, 282.7786994757513, 25.31664736644251, 25.462772135902533, 25.46251268597204, 7137.197258589757, 7171.304680283516, 7177.4957058376685, 142.1208656896174, 3.7240452806472604, 6.455476740821496, 7146.716372155693, 7167.329891881395, 7166.481969663383, 0.9999997121515053, 0.9999999704319752, 0.9999999473547737, 60.007610552538566, 60.014045712012816, 60.01678734842205, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.4926, 3.487371, 2743.875, 793.7767, 3.46091, 2747.015, 823.3704, 3.319672, 2733.649, 786.3675, 3.487253, 2743.816, 601.1644, 9.141649, 5495.476, 594.1081, 9.245217, 5492.816, 99.87028, 99.98098, 99.48221, 99.84719, 100.0, 99.95291
188417.10456, 283.119751332118, 282.79103733628034, 282.90643463583825, 25.307479077859693, 25.45813218634059, 25.454814819669423, 7145.260844458277, 7174.188150821597, 7169.322915150148, 145.08326940784082, 2.9380168849525035, 12.082687241307667, 7137.4779767221335, 7163.508680133415, 7161.309158186998, 0.9999995572533421, 0.999999471001161, 0.9999997891136715, 60.01361331484294, 60.01503053703612, 60.018863731417525, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 786.5714, 3.488442, 2744.0, 793.7767, 3.460726, 2747.184, 823.4287, 3.319672, 2733.575, 786.717, 3.48854, 2743.639, 601.1835, 9.140919, 5495.525, 595.2811, 9.229103, 5494.685, 99.85671, 99.98115, 99.47577, 99.85212, 100.0, 99.98112
188419.50388, 283.3080115578128, 282.7285466643543, 283.01455777740557, 25.30867975158257, 25.47450336462611, 25.4536449597046, 7141.9368642807185, 7170.5938374485495, 7164.809126935119, 143.22713584601593, 5.38104979355694, 7.931634167292486, 7147.808206513566, 7178.025423026437, 7175.280865146128, 0.9999996440763141, 0.9999998075536375, 0.9999998823417536, 60.01742474041178, 60.01913075869252, 60.01650234115133, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.3218, 3.51075, 2739.594, 787.4342, 3.485224, 2744.803, 828.8252, 3.291325, 2726.882, 783.144, 3.499021, 2742.277, 598.1887, 9.175617, 5495.717, 595.0425, 9.232033, 5492.839, 99.69082, 99.88002, 99.24228, 99.76154, 100.0, 99.95834
188421.87556000001, 283.2891721380455, 282.6967556146883, 282.895182120114, 25.307191292065898, 25.452732455491613, 25.43326641862857, 7147.170542145761, 7163.010443043598, 7171.720932843356, 142.57899882946003, 5.274061726337386, 7.74928922079971, 7139.503304008243, 7171.271340611273, 7170.0518806187365, 0.9999989685840798, 0.9999997302220969, 0.9999997035567492, 60.02010554607292, 60.02410566715621, 60.02636939474003, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 784.6393, 3.495402, 2742.294, 793.7767, 3.46091, 2747.179, 823.3898, 3.319672, 2733.301, 780.3866, 3.509501, 2738.812, 601.1453, 9.142015, 5495.573, 594.0883, 9.2454, 5492.811, 99.8075, 99.98098, 99.47999, 99.70196, 100.0, 99.95281
188424.24872, 283.1605838872971, 282.47975957148844, 282.7214314727942, 25.29187372260098, 25.433300306630805, 25.43872760462997, 7138.293897072763, 7158.985090436771, 7156.362575996619, 145.31318023625317, 5.525017689399192, 4.931614676294316, 7138.363637753335, 7160.064483230329, 7164.383666125754, 0.9999993646484048, 0.9999999823276315, 0.9999998130845936, 60.024927334903744, 60.02473623618919, 60.02423333807859, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 775.3734, 3.526812, 2733.546, 799.7301, 3.435307, 2748.039, 817.2363, 3.353541, 2740.536, 773.9785, 3.531197, 2733.778, 607.5544, 9.037187, 5490.657, 587.8257, 9.328171, 5483.448, 99.51088, 100.0, 99.73685, 99.45187, 99.91742, 99.78254
188426.62256000002, 283.40535189542766, 282.7712565154962, 283.00705854422085, 25.29843561307834, 25.476851924034847, 25.449747145957407, 7146.011560069397, 7165.281885327167, 7170.5398968345835, 140.87754132388932, 4.867120264684672, 9.55335221068276, 7145.54842699193, 7165.886380470592, 7164.597367332281, 0.999999687071452, 0.9999998915796534, 0.9999986870515409, 60.02170813982302, 60.020695609672146, 60.0247808536425, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.2429, 3.511286, 2740.159, 793.7572, 3.460726, 2747.13, 823.3898, 3.319856, 2733.534, 780.2701, 3.510052, 2739.263, 601.2026, 9.141649, 5495.683, 594.0883, 9.245217, 5492.749, 99.72549, 99.9771, 99.47803, 99.69286, 100.0, 99.95169
188428.95584, 283.22406637283865, 282.6411395992192, 282.85983976094053, 25.31592879207838, 25.48159804145083, 25.432642716648843, 7147.454775097307, 7169.65827173359, 7174.504734090566, 142.28955635991167, 7.275373734487857, 9.491765951428533, 7148.83627180015, 7162.60536510461, 7168.523045313641, 0.9999995804154422, 0.9999998304531825, 0.9999992308029488, 60.02118401578755, 60.02433720382915, 60.02200087972555, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 600], 5500.0, [], 780.3021, 3.51075, 2739.632, 793.7572, 3.460726, 2747.067, 823.3898, 3.319856, 2733.471, 780.2701, 3.510788, 2739.865, 601.2026, 9.141649, 5495.625, 594.0883, 9.245584, 5492.696, 99.70631, 99.9771, 99.47399, 99.68181, 100.0, 99.95171
