TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
188748.74480000001, 283.37644413604056, 282.77610128122666, 282.9777485487261, 25.29300019840362, 25.4508052281661, 25.437204401421642, 7139.0256175712575, 7172.265001280644, 7167.798245669913, 141.09240410355778, -1.6226474852628598, 0.6366080768384563, 7146.906151258849, 7178.838954298542, 7170.4840484189945, 0.9999995708167465, 0.9999999573735658, 0.9999999298886793, 60.00658305130508, 60.008045007822126, 60.004901472830774, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 799.2086, 3.438649, 2748.437, 806.2672, 3.40694, 2746.855, 823.4481, 3.315806, 2731.094, 769.2792, 3.544435, 2729.356, 597.6165, 9.188219, 5495.526, 800.0378, 6.869417, 5495.792, 100.0, 99.98664, 99.40932, 99.33232, 100.0, 100.0
188751.10024000003, 283.3338075372056, 282.8464339157081, 283.0665639230569, 25.312976585422714, 25.482626346865096, 25.436642763563327, 7145.86380512018, 7177.591601675553, 7169.071728960598, 139.68049869828246, -2.2115546218778945, 3.2387295738944886, 7145.306020437591, 7177.35304460649, 7169.25627024443, 0.9999996784659233, 0.9999998904217436, 0.9999999652211836, 59.99326737064283, 59.99710124656689, 60.00053266372089, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.9393, 3.464349, 2747.169, 800.0414, 3.434754, 2748.034, 829.6793, 3.282857, 2723.236, 774.0367, 3.53138, 2733.51, 601.0881, 9.142745, 5495.672, 801.7476, 6.854768, 5495.752, 99.97642, 100.0, 99.13232, 99.48349, 100.0, 100.0
188753.41136000003, 283.15578187256096, 282.7659585835593, 282.9150365933261, 25.293128725230844, 25.454857740909485, 25.41606073881921, 7133.917512743486, 7168.496784998529, 7161.943468671016, 141.85538232134104, 2.3443889293338316, 2.500378363738946, 7141.030105281541, 7167.815999980257, 7154.061732980426, 0.9999999201379269, 0.9999999980233822, 0.9999999325389372, 59.995171202738625, 59.996886704049274, 60.0015874036698, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 789.0949, 3.481124, 2745.212, 794.516, 3.460173, 2747.014, 835.8717, 3.243834, 2711.295, 780.3089, 3.510788, 2739.31, 607.4019, 9.039927, 5490.839, 808.0499, 6.797451, 5492.633, 99.9094, 99.98458, 98.65272, 99.70309, 99.91785, 99.95391
188755.76468000002, 283.2028178204153, 282.8276558034381, 282.9380761324589, 25.315417298229054, 25.495299431975813, 25.430492581750705, 7146.174918064937, 7176.83072586577, 7166.24322885759, 141.19117818442055, 2.54004029627896, 3.796488342397879, 7148.539594927241, 7175.211620151092, 7166.30047767118, 0.9999998118413055, 0.9999999978553216, 0.9999998632645432, 59.99918825824873, 60.00093037927631, 60.00032473557398, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.959, 3.464527, 2747.164, 800.0414, 3.434938, 2748.201, 829.6987, 3.282305, 2723.74, 774.0173, 3.531748, 2733.524, 601.0881, 9.142745, 5495.565, 801.7476, 6.854768, 5495.753, 99.98251, 100.0, 99.11167, 99.48971, 100.0, 100.0
188758.14668, 283.33437825926535, 282.84418754303556, 282.88036362590117, 25.335212266618864, 25.50038273608259, 25.447168766815004, 7148.681701891878, 7182.554001136386, 7169.4217432327105, 142.41689889346935, 3.201573083850704, 4.431018126669187, 7156.333936203537, 7177.2208400181225, 7174.928837523092, 0.999999991111495, 0.9999999690321059, 0.9999998946087073, 60.00133011970394, 60.001525754502616, 59.9988881203676, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.5911, 3.48862, 2744.114, 793.7572, 3.46091, 2747.238, 829.6793, 3.282673, 2723.745, 780.3089, 3.51042, 2739.204, 601.069, 9.14311, 5495.557, 801.7277, 6.854768, 5495.806, 99.86543, 99.98313, 99.11184, 99.69074, 100.0, 100.0
188760.51668000003, 283.26010546119306, 282.7917797275188, 283.0024486341459, 25.303095624693942, 25.47420405865564, 25.45363073391027, 7140.813208337877, 7175.796720770987, 7173.4511407243845, 141.6952059439518, -0.9504434140791318, 1.1353098573008538, 7148.460849536283, 7179.754157939682, 7184.076562573078, 0.999999807807183, 0.9999999637400322, 0.9999997239214915, 60.00435127543576, 60.0016847444454, 60.00982409260925, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 780.2232, 3.511642, 2739.532, 787.4147, 3.484856, 2745.122, 823.3898, 3.319672, 2733.526, 786.8141, 3.488356, 2743.642, 594.8888, 9.234241, 5493.5, 795.6242, 6.90659, 5495.425, 99.72567, 99.87386, 99.47399, 99.85225, 99.96536, 99.99377
188762.86652, 283.49591162423104, 282.9154356385211, 283.04503487587147, 25.312753640776105, 25.47462107851075, 25.43058138915543, 7141.511140465603, 7177.021176014971, 7170.34989906345, 144.2389339297274, 0.7830054876624217, 0.5683420970260613, 7143.670989760989, 7180.9036342329055, 7170.38984661101, 0.9999997446182578, 0.9999997231102906, 0.9999997717535863, 60.00802161089844, 60.008959532713206, 60.01292578738216, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.5911, 3.488442, 2743.952, 793.7572, 3.460726, 2747.068, 829.6793, 3.282121, 2723.574, 780.3672, 3.510604, 2739.142, 601.069, 9.14311, 5495.615, 801.7277, 6.854585, 5495.752, 99.86543, 99.98313, 99.11153, 99.69867, 100.0, 100.0
188765.25676000002, 283.48509508138307, 282.9897885856053, 283.01328200589467, 25.292009042331927, 25.433938967506684, 25.392652377837273, 7136.206931132378, 7169.741053088285, 7157.671653025193, 141.08619358288888, -1.053839015192807, 5.302923821816762, 7139.987547195382, 7168.396929612166, 7164.1141999009815, 0.999999594632855, 0.9999997052595128, 0.9999992931762364, 60.01582765889046, 60.01287200598125, 60.00802418089368, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.6108, 3.486479, 2744.615, 795.3137, 3.454648, 2747.837, 832.397, 3.263898, 2716.326, 775.8232, 3.525313, 2733.935, 606.1238, 9.051066, 5491.373, 808.0301, 6.797268, 5492.693, 99.87913, 100.0, 98.92238, 99.5233, 99.93579, 99.95176
188767.60356000002, 283.5032802573667, 282.9119601038454, 283.0857830044554, 25.296752198965624, 25.4821978796234, 25.432284912498048, 7145.009034034763, 7178.350510331993, 7171.297133220023, 135.13566937197083, 3.0668250946901026, 3.373229713292403, 7153.209866384791, 7174.652984872852, 7172.451624932744, 0.9999998231500771, 0.9999999999579287, 0.9999995387092278, 60.0172348080649, 60.01890835776741, 60.0124927499041, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 789.3315, 3.480054, 2744.799, 794.9829, 3.456121, 2747.221, 829.9705, 3.281569, 2723.789, 780.3089, 3.510604, 2739.088, 601.069, 9.142927, 5495.621, 801.7277, 6.854951, 5495.806, 99.89435, 99.98332, 99.1297, 99.70469, 100.0, 100.0
188769.9978, 283.33352217574463, 282.76597092750603, 282.8418778309171, 25.3272016358134, 25.480338180934957, 25.447483392952318, 7150.110928510374, 7176.439767032845, 7166.7048608159075, 141.62824408403173, -0.7412942944083625, 5.0784868318473855, 7151.866758938868, 7176.348482288793, 7166.0459234988875, 0.9999999987952309, 0.999999973793157, 0.9999996239373266, 60.0204636738607, 60.019920715232594, 60.021987349900016, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.8998, 3.464527, 2747.007, 800.0608, 3.434754, 2748.142, 829.7181, 3.282305, 2723.856, 780.3672, 3.509868, 2739.53, 601.0881, 9.142745, 5495.673, 801.7277, 6.854768, 5495.693, 99.97259, 100.0, 99.13215, 99.68248, 100.0, 100.0
188772.33136, 283.5511376011172, 282.97259198702784, 283.15969757281636, 25.278002897041475, 25.472803612364544, 25.440028043902434, 7145.149532787663, 7168.3330067158295, 7171.294675513024, 142.4420179053584, -10.66127141209654, -3.678377867510335, 7149.671079712597, 7180.79435789957, 7179.237311674126, 0.9999999017065653, 0.9999981883406333, 0.9999999787835948, 60.02548138401396, 60.01986572522617, 60.01760931585545, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 799.2086, 3.438649, 2748.437, 806.345, 3.406756, 2747.0, 823.4092, 3.319304, 2733.467, 786.484, 3.488356, 2743.901, 594.8888, 9.234241, 5493.437, 795.5447, 6.907323, 5494.938, 100.0, 99.97472, 99.47368, 99.86197, 99.96421, 99.9936
188774.71508000002, 283.6832461041332, 283.00574472750037, 283.2153640943698, 25.31135803754971, 25.469776425419415, 25.40241332838727, 7144.150156235717, 7173.7918224804225, 7167.526825102392, 142.16879473497102, -0.20963954951037067, 6.040017329144121, 7149.173249109085, 7178.546772879875, 7167.853595890902, 0.9999999137803762, 0.9999998873780839, 0.9999999032720125, 60.01475605533164, 60.01886347293753, 60.02059910325759, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.9196, 3.463992, 2747.059, 800.0608, 3.434938, 2748.201, 829.6793, 3.282673, 2724.071, 780.3478, 3.510604, 2739.311, 601.0881, 9.142745, 5495.623, 801.7277, 6.854768, 5495.926, 99.95848, 100.0, 99.11349, 99.68442, 100.0, 100.0
188776.98716000002, 283.6266959733555, 283.0604976920989, 283.2923503706082, 25.24785603495173, 25.41191830342246, 25.36728648456309, 7126.425392156659, 7161.158096061012, 7152.671520951941, 142.1708763409174, -2.1182746880144805, 1.7506888620905556, 7141.8878355312645, 7168.19571165897, 7157.8473150411155, 0.9999998449147532, 0.999999995620644, 0.9999998827903871, 60.01933520879803, 60.01796551171932, 60.02249647128893, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.8998, 3.464349, 2747.001, 800.0608, 3.435122, 2748.312, 829.757, 3.282857, 2723.958, 780.3283, 3.510236, 2738.959, 601.5268, 9.130875, 5495.319, 803.7953, 6.836639, 5495.127, 99.96631, 100.0, 99.12597, 99.6818, 100.0, 99.99496
188779.31268, 283.640635046441, 283.2232188453398, 283.2849899861492, 25.286002701420284, 25.447234011214768, 25.4054543838641, 7142.347249438706, 7170.935989615229, 7173.946205104327, 143.49333157424917, -2.7800489954811383, 5.1205209651184305, 7147.043854977198, 7177.031400152921, 7172.352418618556, 0.9999993591818006, 0.9999997288256531, 0.9999999998184277, 60.01797833231632, 60.015094272353366, 60.01273860737409, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.5714, 3.488442, 2744.062, 793.9129, 3.458147, 2747.948, 834.2217, 3.254694, 2717.137, 777.0854, 3.51851, 2737.134, 603.4725, 9.114255, 5495.052, 802.8212, 6.848542, 5495.586, 99.86753, 100.0, 98.82514, 99.61537, 99.99246, 100.0
188781.67576, 283.640074623947, 283.07055180932497, 283.14543674300785, 25.28361816772832, 25.4484006877583, 25.401988858074624, 7151.519475184618, 7177.7328419002515, 7171.33557693296, 142.98359487535527, -0.8331369717775488, 4.523582789304783, 7144.023909979661, 7174.550362161106, 7163.894131104781, 0.9999996989820218, 0.9999997627040207, 0.999999989485575, 60.01385221284783, 60.012919450009946, 60.0101627618173, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 791.0861, 3.472201, 2746.029, 797.0258, 3.450227, 2747.582, 829.6987, 3.282121, 2723.685, 774.0367, 3.531564, 2733.01, 601.0881, 9.142745, 5495.621, 801.7476, 6.854768, 5495.813, 99.9391, 99.99562, 99.12149, 99.47782, 100.0, 100.0
188784.029, 283.7186500607123, 283.0343470674064, 283.2793576681788, 25.28865400944278, 25.40336589701358, 25.389441958522884, 7146.22245922652, 7166.198440620459, 7170.042835869537, 146.06814091092917, -2.1148035929404614, 5.533731873194029, 7140.76443951918, 7163.664358144864, 7169.424755673923, 0.9999998751609186, 0.9999999936118807, 0.9999997209418673, 60.011600019970665, 60.009381385263026, 60.01379067933088, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 781.7018, 3.506824, 2739.101, 787.4536, 3.484672, 2744.127, 823.3898, 3.319672, 2733.356, 767.7451, 3.550135, 2725.464, 594.8506, 9.234789, 5493.5, 795.5248, 6.907323, 5494.938, 99.73862, 99.87198, 99.4779, 99.19068, 99.9643, 99.99149
188786.34680000003, 283.7866811695727, 283.0847577933324, 283.3273457361978, 25.286583489927743, 25.427827547322988, 25.40757887345608, 7143.918260623398, 7177.790834721824, 7164.034448044906, 136.95754953814753, 3.8797198960619426, 9.030065556174577, 7145.559033097304, 7174.722450201271, 7166.184383659512, 0.999999926435493, 0.9999999235783663, 0.9999998966291885, 60.010027931475165, 60.01190927203739, 60.014651670669835, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.4334, 3.488977, 2744.067, 793.7378, 3.46091, 2747.243, 829.6599, 3.283041, 2723.41, 774.0367, 3.531564, 2733.136, 601.0499, 9.142562, 5495.666, 801.7476, 6.854768, 5495.925, 99.86178, 99.98329, 99.13619, 99.46989, 100.0, 100.0
188788.64396000002, 283.6616051069531, 283.08041859465243, 283.2871526743868, 25.28723791291154, 25.444218434889883, 25.38054028288814, 7138.71454118443, 7169.696408505803, 7162.88462448929, 135.44933412029923, 2.0607757636658874, 6.5580996271464755, 7139.192612950828, 7172.296694887626, 7161.7763402781475, 0.9999993882998739, 0.9999999999065216, 0.9999998340809897, 60.00784267952884, 60.017745709381344, 60.01243513764698, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.5911, 3.488085, 2743.947, 793.7767, 3.461094, 2747.234, 829.6793, 3.282857, 2723.797, 774.0562, 3.531748, 2733.069, 601.069, 9.142927, 5495.615, 801.7476, 6.854585, 5495.698, 99.85952, 99.98296, 99.12601, 99.46746, 100.0, 100.0
188791.00296, 283.758884845389, 282.9626340831815, 283.4102871752718, 25.301995358262463, 25.47224514621751, 25.421531037182426, 7147.067954715392, 7178.199371209799, 7167.2283364956875, 138.78122168272284, 0.8704705211250712, 1.0495962204586249, 7147.689030680439, 7176.7073052479955, 7174.686775231954, 0.9999993649163706, 0.9999999792946359, 0.9999997836226707, 60.006384759789135, 60.01042002911918, 60.01022118600896, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.8998, 3.464527, 2747.226, 800.0414, 3.434754, 2748.312, 836.027, 3.243281, 2710.84, 780.3478, 3.510788, 2739.026, 607.4019, 9.039561, 5490.956, 807.9307, 6.801846, 5493.589, 99.96839, 100.0, 98.65845, 99.69475, 99.91905, 99.95783
188793.39080000002, 283.6330617849192, 283.07993104462474, 283.2236812986804, 25.29468905810323, 25.457128529569843, 25.40454387918647, 7151.663466254031, 7170.871812694925, 7168.132193020171, 140.02460398285348, 3.061266587533737, 6.035286743302208, 7148.419259638722, 7178.359366290096, 7171.478372148397, 0.9999997289061421, 0.999999897430699, 0.9999991113587798, 60.01228302916838, 60.016584672938585, 60.01535109527193, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.5911, 3.488263, 2743.947, 793.7572, 3.461094, 2747.067, 829.7375, 3.282489, 2723.686, 774.8911, 3.526784, 2735.826, 601.069, 9.142745, 5495.672, 801.7277, 6.854768, 5495.979, 99.85933, 99.98538, 99.11579, 99.56779, 100.0, 100.0
188795.79856000002, 283.51519928409067, 283.12047588447444, 283.32289230705805, 25.32332467932974, 25.462391475002384, 25.432250530973423, 7148.135337254172, 7173.116921291899, 7175.627440699349, 136.57329118088865, -11.87803759698727, -2.4706342490396764, 7153.272057520612, 7172.852452182483, 7176.19852261162, 0.9999999999339271, 0.9999975641628731, 0.9999997969528853, 60.008979748795525, 60.0139736554212, 60.01627352045569, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 793.235, 3.463099, 2747.237, 801.7145, 3.427755, 2747.929, 828.2817, 3.290404, 2725.148, 784.7363, 3.493689, 2743.17, 595.5183, 9.225109, 5493.454, 795.5447, 6.90714, 5494.994, 99.98558, 100.0, 99.17919, 99.82756, 99.96758, 99.99569
188798.116, 283.57093040776704, 283.10329450053325, 283.14891709112703, 25.304706327331832, 25.46377202397501, 25.407257524620974, 7146.127813315176, 7176.778083408475, 7174.835041896991, 140.74193503423908, -0.7397692104568705, 6.384130198511457, 7146.209818624643, 7175.165385857629, 7169.25188014367, 0.9999998371049856, 0.9999999998276131, 0.9999993092616392, 60.01239215277273, 60.01323763280687, 60.011020207408066, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 795.5022, 3.456496, 2747.365, 800.9363, 3.431439, 2748.252, 828.7281, 3.286539, 2725.413, 780.3478, 3.509501, 2739.236, 601.0881, 9.14238, 5495.473, 801.7078, 6.855317, 5495.979, 99.98775, 100.0, 99.1888, 99.67207, 100.0, 100.0
188800.44796000002, 283.7841992711741, 283.1128315110619, 283.2046821077883, 25.301734507043253, 25.459686936845774, 25.41784047454503, 7149.518464278434, 7177.160095656017, 7170.907979518035, 140.37321155781876, -1.9188977422841162, 6.5186388161946525, 7155.154493862337, 7179.7472137695395, 7166.889679780853, 0.9999994767299568, 0.9999999311710516, 0.9999998956787903, 60.01091225714415, 60.00762812766717, 60.00693309137016, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.8801, 3.46417, 2747.006, 800.0608, 3.434754, 2748.035, 829.757, 3.282857, 2723.738, 780.3283, 3.510052, 2739.142, 601.0881, 9.142562, 5495.623, 801.7476, 6.854585, 5495.639, 99.9684, 100.0, 99.12806, 99.68847, 100.0, 100.0
188802.75704000003, 283.67803176842546, 283.06919563512577, 283.14080139932713, 25.274505604456248, 25.44100984873389, 25.380178432863186, 7134.175661497689, 7167.009418659346, 7162.132529723218, 135.25185859932273, -1.5945704869131987, 1.2483864552714294, 7141.1033151217325, 7172.058636301577, 7164.174748867081, 0.9999998916410279, 0.9999999338308841, 0.999999223383452, 60.00987701670803, 60.00676250919639, 60.01004882640861, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.5714, 3.488085, 2743.784, 793.7767, 3.460726, 2747.069, 836.027, 3.242913, 2711.288, 773.9396, 3.530645, 2733.082, 607.4209, 9.039561, 5490.842, 808.0698, 6.797268, 5492.638, 99.85915, 99.96894, 98.67475, 99.46129, 99.91698, 99.95176
188805.10008, 283.55870316275474, 282.98434046362325, 283.06996216037834, 25.31324689257687, 25.465064127249786, 25.438157248851585, 7145.117765104047, 7173.791501317882, 7173.304804960911, 139.97244015312413, 0.4221692988103314, 3.524132565367381, 7150.533975868148, 7179.56600824026, 7167.731652917499, 0.9999999419913539, 0.9999999927722283, 0.9999996753451986, 60.004552990540105, 60.00701368328947, 60.008519427468286, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.9196, 3.464349, 2747.001, 800.0608, 3.434754, 2748.37, 829.7181, 3.282121, 2723.41, 780.3672, 3.510052, 2739.423, 601.0881, 9.142562, 5495.565, 801.7476, 6.854585, 5495.867, 99.95829, 100.0, 99.13801, 99.69869, 100.0, 100.0
188807.46804, 283.6864423108097, 283.0565763743566, 283.1640032245765, 25.318060264241907, 25.465735169286035, 25.447126605563017, 7149.249197733403, 7170.413933491776, 7174.599479849983, 144.61151708123225, 0.541292946244539, 2.777255926740054, 7146.784119439012, 7173.953739927281, 7168.459839295121, 0.9999993705260479, 0.9999998450266194, 0.9999999934628305, 60.00332407986297, 60.00338507290657, 60.00423898302977, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.5714, 3.488263, 2743.674, 793.7572, 3.46091, 2747.125, 829.757, 3.282305, 2724.074, 780.3283, 3.510052, 2739.762, 601.0309, 9.149137, 5495.598, 799.9583, 6.873629, 5496.069, 99.86563, 99.973, 99.11379, 99.68829, 100.0, 100.0
188809.80672000002, 283.68519618579523, 283.0237057600578, 283.2259487031491, 25.294605782455566, 25.455757770701123, 25.434582182071676, 7144.2582828247405, 7170.820817376948, 7172.5593729486645, 144.18958396867765, -7.808824323952649, 9.852612493936249, 7150.98629763995, 7177.420569107043, 7168.301911099833, 0.9999994802649852, 0.9999997884178646, 0.9999999986539267, 60.00614947619994, 60.00849414804099, 60.00699476991609, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 780.0852, 3.510036, 2739.824, 788.0762, 3.482645, 2744.624, 824.5157, 3.308627, 2730.289, 783.8237, 3.498101, 2740.899, 598.4749, 9.182375, 5495.754, 800.7336, 6.858064, 5495.919, 99.7133, 99.91796, 99.37416, 99.75245, 100.0, 100.0
188812.07772, 283.6627797250079, 283.13277399366996, 283.2636043988468, 25.301979033055076, 25.456601469243974, 25.41726085614501, 7145.03669082056, 7180.33671074161, 7167.622867807541, 140.20744914849092, 1.1065419817541624, 5.674102066376236, 7151.494188527191, 7174.524669944752, 7170.882950467515, 0.9999999317815788, 0.9999999468394215, 0.9999996759406565, 60.001736447433416, 60.002384896750996, 60.00462508073426, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.6306, 3.488085, 2743.947, 793.7572, 3.46091, 2747.014, 829.7181, 3.282305, 2723.285, 780.3283, 3.510236, 2739.2, 601.0499, 9.14311, 5495.613, 801.7277, 6.854951, 5495.811, 99.85742, 99.97496, 99.12988, 99.69058, 100.0, 100.0
188814.4028, 283.7561839097845, 283.10956880061855, 283.1304274285123, 25.26310396090667, 25.417009313545872, 25.377029957871883, 7138.91785045217, 7168.53443344279, 7155.548676455759, 136.4074034607911, 2.1124756590407117, 8.278606564762867, 7137.847955066977, 7165.967178327559, 7149.035479399442, 0.9999999305902898, 0.9999999257138507, 0.9999994085531152, 60.00323823986843, 59.997883011746424, 60.003656790922584, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 789.8835, 3.474164, 2746.47, 798.5044, 3.439175, 2748.082, 835.7941, 3.243281, 2710.956, 773.9979, 3.530093, 2733.52, 607.44, 9.039561, 5490.898, 808.0698, 6.797451, 5492.753, 99.9512, 100.0, 98.66267, 99.43304, 99.91801, 99.95274
188816.70824, 283.742401760727, 283.0516347250661, 283.2424959836834, 25.302808248396598, 25.473926965858887, 25.415001737803554, 7150.723011942278, 7173.8195847045, 7167.461951144689, 140.50607003036566, -0.005936310787106436, 8.357643286279654, 7155.782526011307, 7175.24334362961, 7166.856752265429, 0.9999994480798272, 0.999999981781703, 0.9999999603280907, 59.99283851642685, 59.989973421158226, 59.99339927671412, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.67, 3.488442, 2743.78, 793.7378, 3.46091, 2747.13, 829.7181, 3.282673, 2723.518, 780.3672, 3.510236, 2739.476, 601.069, 9.142927, 5495.613, 801.7277, 6.855134, 5495.752, 99.86333, 99.9771, 99.11983, 99.69058, 100.0, 100.0
188819.03548000002, 283.67025920268014, 283.02714312702074, 283.3071024776294, 25.304083696530107, 25.447536023499804, 25.41939079559369, 7152.6645611081685, 7178.074800749865, 7169.479618691745, 142.8054303285835, 0.6422287511700233, 2.6785366996496123, 7153.96792503725, 7181.24904568104, 7179.921764680497, 0.9999997726961024, 0.9999996133407678, 0.9999997738199344, 59.993596244125406, 59.994793439720446, 59.99321941807656, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.9393, 3.46417, 2746.839, 800.0608, 3.435122, 2748.089, 829.7375, 3.282489, 2723.794, 780.3672, 3.51042, 2739.254, 601.1072, 9.142745, 5495.624, 801.7476, 6.854768, 5495.921, 99.9705, 100.0, 99.11562, 99.69254, 100.0, 100.0
188821.39484000002, 283.7265856656954, 283.0445994223278, 283.1740593247388, 25.31462706353126, 25.43419867376055, 25.448032459823697, 7149.3295472162345, 7173.948805549927, 7174.190213956459, 143.9922702776612, -13.6096972709895, -1.8663434002824033, 7154.892849704729, 7175.985775553049, 7169.943692848393, 0.9999999990458373, 0.9999981998825647, 0.9999998971386646, 59.99194575277425, 59.988688763129886, 59.99076900623579, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 799.2086, 3.438649, 2748.264, 806.345, 3.40694, 2747.169, 823.3898, 3.319304, 2733.244, 786.6782, 3.487805, 2744.236, 594.8698, 9.234606, 5493.445, 795.5248, 6.90714, 5495.175, 100.0, 99.98062, 99.4719, 99.87386, 99.96435, 99.99252
188823.74188000002, 283.73912007315397, 283.1172061883212, 283.2302400139106, 25.302241330512672, 25.4576762645815, 25.410869474026168, 7152.790604274166, 7180.305818720758, 7170.09445248373, 135.68765541887183, 1.3176900362341257, 6.441907091795201, 7158.249706134163, 7176.321019427172, 7163.84105832254, 0.9999997261368182, 0.9999999977095376, 0.9999998182831114, 59.988867930636665, 59.98190216151242, 59.982947659200846, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.9196, 3.463813, 2746.949, 800.0608, 3.435122, 2748.142, 829.7764, 3.283041, 2724.129, 780.3866, 3.510604, 2739.476, 601.0881, 9.142562, 5495.616, 801.7476, 6.854585, 5495.634, 99.97259, 100.0, 99.11362, 99.69446, 100.0, 100.0
188826.13864000002, 283.67356246324465, 283.0778045728285, 283.3210463683321, 25.264527001523504, 25.428588034774034, 25.370960296914188, 7139.800238184619, 7162.8655570887, 7152.652851880171, 141.6837356983376, 4.633416234101787, 7.883363342649773, 7139.71453305352, 7163.542359313877, 7157.895621297365, 0.9999997839883396, 0.9999999578781906, 0.9999993941623594, 59.98951473172805, 59.98494093264155, 59.97734319307026, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.8801, 3.463992, 2747.059, 800.0608, 3.434754, 2748.117, 830.5529, 3.275678, 2720.659, 777.4544, 3.5209, 2735.314, 604.7123, 9.078095, 5492.884, 807.036, 6.801114, 5492.638, 99.96422, 100.0, 99.05165, 99.57758, 99.95415, 99.95696
188828.50180000003, 283.74697766816024, 283.15283207798177, 283.1537853033079, 25.308572464463104, 25.464904448028285, 25.42637623266447, 7149.018373325859, 7178.356522291757, 7169.638797623742, 140.35001721958338, -8.941935880162418, 1.8370046462366645, 7153.209418313782, 7179.7274294417, 7173.641999264636, 0.9999996477063907, 0.9999999985669115, 0.9999997662602664, 59.99207896506847, 59.99082170565475, 59.98343071365996, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 789.1541, 3.478804, 2745.961, 797.1814, 3.445253, 2748.057, 831.174, 3.276415, 2722.62, 780.3478, 3.509868, 2739.083, 601.1453, 9.142015, 5495.624, 801.7476, 6.854585, 5495.753, 99.92696, 100.0, 99.06409, 99.68423, 100.0, 100.0
188830.86752000003, 283.6869780339635, 283.06555339895584, 283.0438983285852, 25.312364154027293, 25.464265229578633, 25.42988895740784, 7147.538204440806, 7179.934876776371, 7165.566126908612, 141.4510476061173, -2.2415030735719483, 9.367010018881047, 7155.025118324632, 7177.899657113335, 7165.986301963527, 0.9999996239800805, 0.9999999555853825, 0.9999992156979274, 59.999369732210056, 60.00204559210317, 60.00064090719795, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.9854, 3.488085, 2744.115, 793.7767, 3.46091, 2747.125, 829.7181, 3.282305, 2723.735, 780.3283, 3.510236, 2739.03, 601.069, 9.142927, 5495.613, 801.7078, 6.854768, 5495.866, 99.86944, 99.98133, 99.12775, 99.6844, 100.0, 100.0
188833.24260000003, 283.7747408798066, 283.1438652978562, 283.2052243995461, 25.270573296012287, 25.467038968890794, 25.42403141528614, 7151.327658461588, 7175.315187037133, 7163.970384839397, 142.8289302503822, -5.3052592299141, 3.701985637175312, 7154.630314530094, 7175.370579585987, 7168.52345917977, 0.9999999986428768, 0.9999999877159511, 0.9999999091192487, 60.00621194868129, 60.00551408454832, 60.00800477093058, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 780.2232, 3.510572, 2739.011, 787.3758, 3.484672, 2743.906, 823.3898, 3.319488, 2733.415, 786.7559, 3.487069, 2743.682, 594.8698, 9.235154, 5493.443, 795.5049, 6.907689, 5495.111, 99.67169, 99.86767, 99.47999, 99.843, 99.96203, 99.9935
188835.57848000003, 283.76787635183615, 283.1517654803104, 283.1518164054895, 25.317918974478783, 25.464899848633937, 25.415453007649756, 7152.601566451031, 7177.396229276593, 7168.970835921062, 137.47658180285748, -0.09606169817243426, 11.4799169055118, 7152.8318924539735, 7176.906149333213, 7166.90866668052, 0.9999998825878774, 0.9999999912878669, 0.9999995147002545, 60.016988039411864, 60.01500586758508, 60.011168171563064, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.5911, 3.488442, 2743.952, 793.7378, 3.46091, 2747.35, 829.757, 3.283041, 2723.229, 780.3089, 3.510052, 2739.03, 601.0499, 9.142927, 5495.557, 801.7277, 6.854951, 5495.633, 99.86943, 99.98719, 99.10931, 99.6844, 100.0, 100.0
188837.95848, 283.7138716094148, 283.1347108906084, 283.27749064034583, 25.27790184625167, 25.433082846113823, 25.369619806833075, 7131.909766240958, 7160.708898661935, 7152.980336997633, 141.71090817305776, -1.1890756429647809, -0.49070793176861116, 7142.446713198392, 7163.717106272367, 7159.008724594112, 0.9999995938826357, 0.999999999066656, 0.9999995297962161, 60.016464898226104, 60.01842161638488, 60.01935048064127, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.5911, 3.488799, 2743.669, 793.7183, 3.460726, 2747.294, 829.6987, 3.282489, 2723.795, 780.3283, 3.510052, 2739.312, 601.1263, 9.135623, 5495.392, 803.4773, 6.836089, 5494.966, 99.85323, 99.9771, 99.12192, 99.69465, 100.0, 100.0
188840.29648000002, 283.79956515805117, 283.04573455168054, 283.1594288084151, 25.30823996688591, 25.45937941478477, 25.424999385034784, 7146.270017563791, 7170.253006383019, 7166.469677721359, 136.1771878758691, 0.09650327861001529, 12.605949007279378, 7152.9122326663555, 7172.270350881329, 7166.297427922272, 0.9999995717490106, 0.9999999578158847, 0.9999998929881351, 60.01871228078391, 60.0159163711945, 60.01770940322534, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.8998, 3.46417, 2746.394, 800.0219, 3.435122, 2748.216, 834.8428, 3.254326, 2715.258, 776.5417, 3.520349, 2736.581, 603.7967, 9.099828, 5494.967, 803.1791, 6.845428, 5495.64, 99.95239, 99.99869, 98.81742, 99.59527, 99.98691, 100.0
188842.6214, 283.75469005590577, 282.99013737992544, 283.17596583133906, 25.301136433103526, 25.445663812804632, 25.410096774665725, 7144.817344346524, 7172.401227513511, 7161.102263344606, 141.74813235021566, -2.950521740439399, 10.16051066721343, 7149.770768123332, 7172.6092388569305, 7171.214830411875, 0.9999999700432566, 0.9999998835365851, 0.9999996113695939, 60.02306928060947, 60.02625546848276, 60.0195139627137, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 788.5823, 3.478983, 2745.234, 797.0841, 3.445438, 2748.056, 829.7958, 3.282121, 2723.624, 774.328, 3.530645, 2733.07, 601.069, 9.142927, 5495.68, 801.7476, 6.854951, 5495.752, 99.93861, 100.0, 99.12175, 99.45119, 100.0, 100.0
188844.942, 283.54774694676024, 283.0839054018412, 283.2117469727413, 25.28619915128458, 25.461597269036524, 25.440842989920228, 7145.603646404423, 7167.85986339908, 7161.978674904853, 146.5073831929576, -8.438684791805372, 7.109103461636323, 7140.174049076123, 7169.651284542898, 7169.223853272539, 0.999999733077839, 0.9999993827101953, 0.9999999541084553, 60.01808800397812, 60.01927075014928, 60.01909539455554, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 796.7048, 3.44668, 2748.341, 805.6251, 3.408414, 2747.586, 823.4481, 3.319304, 2733.298, 767.6868, 3.550318, 2725.357, 594.8888, 9.234424, 5493.494, 795.5248, 6.907323, 5494.824, 100.0, 99.98209, 99.47577, 99.19313, 99.96432, 99.99045
188847.26148000002, 283.5833231877106, 282.99062265826444, 282.9142803677657, 25.29390588151025, 25.459941358764702, 25.408889387071856, 7149.918297615274, 7174.806944349574, 7163.24271348049, 140.70192152658637, -1.6567459917500855, 5.319215045057717, 7143.6142963488, 7175.0144919493205, 7165.766401670756, 0.9999998200465129, 0.999999995317968, 0.9999999235352175, 60.02038226768085, 60.01688394245895, 60.01751780205912, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.959, 3.46417, 2746.896, 799.983, 3.434938, 2748.209, 829.6211, 3.283593, 2724.079, 774.0173, 3.53138, 2733.525, 601.069, 9.14311, 5495.666, 801.7277, 6.854951, 5495.698, 99.97241, 100.0, 99.12619, 99.47944, 100.0, 100.0
188849.59392, 283.69213250229757, 282.9834258951571, 283.09452019134125, 25.301200569922102, 25.465564996693374, 25.413125969288277, 7147.7457631269635, 7170.581355139588, 7160.203962090308, 139.96054388806783, -7.312275972540192, 10.667178036559108, 7145.9630962734145, 7174.541100443402, 7157.994352596706, 0.9999998801295042, 0.9999998153231101, 0.9999996672464477, 60.01620588706222, 60.01747923354773, 60.01674371638657, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.9196, 3.46417, 2747.169, 800.0608, 3.434938, 2748.255, 829.7181, 3.282305, 2723.735, 773.9785, 3.530829, 2733.06, 601.0881, 9.142745, 5495.672, 801.7476, 6.854951, 5495.813, 99.97433, 100.0, 99.12775, 99.48384, 100.0, 100.0
188851.90988000002, 283.6728001912756, 283.0288797881383, 283.09043036604317, 25.300429821886638, 25.47144615786726, 25.430522113938714, 7152.624879723764, 7178.998332997531, 7172.434603315289, 141.95345360527108, -2.4098298389387764, 0.5385061111696814, 7150.742635819563, 7179.704967485028, 7169.327677194814, 0.9999994810850571, 0.9999999611672763, 0.9999992183697526, 60.01402857476598, 60.00778622022411, 60.010009847934356, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.5714, 3.488442, 2743.789, 793.7767, 3.460726, 2747.407, 836.027, 3.242729, 2710.777, 780.3283, 3.509868, 2739.097, 607.3828, 9.040109, 5490.891, 808.0499, 6.797268, 5492.976, 99.8576, 99.97727, 98.65615, 99.67804, 99.91696, 99.95076
188854.23756, 283.7269434362934, 283.0893309905527, 283.11822683556795, 25.31038844166954, 25.46299984150602, 25.42767375232957, 7148.815205484581, 7175.667055923742, 7161.100947332439, 138.45950270683306, 1.0712225153512236, 7.722778886685774, 7148.444644702449, 7179.055683221888, 7175.605890174685, 0.999999946848779, 0.9999999029163117, 0.9999999747016424, 60.011145277510536, 60.00452943393889, 60.00699421277224, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.959, 3.464705, 2747.112, 800.0414, 3.434938, 2748.088, 829.6987, 3.282121, 2723.968, 774.0173, 3.529174, 2734.087, 601.1072, 9.142197, 5495.681, 801.7476, 6.854768, 5495.807, 99.97851, 100.0, 99.13624, 99.50449, 100.0, 100.0
188856.53004, 283.74268025775314, 283.1658140158057, 283.10458381253983, 25.32861938088202, 25.481619514609918, 25.444789287281605, 7152.893390701331, 7174.790411783713, 7172.9818365783585, 146.36015951134914, -5.653729443370366, 1.67639320191347, 7155.201879186475, 7177.3752224764285, 7176.001580305214, 0.9999999260679302, 0.9999999871309169, 0.9999998371387262, 60.00787657087501, 60.005942511619615, 60.00643589036381, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.5911, 3.488263, 2744.114, 793.7572, 3.460726, 2747.164, 829.0775, 3.289484, 2725.991, 782.4838, 3.502514, 2741.769, 598.5321, 9.190411, 5495.047, 796.8171, 6.896702, 5495.116, 99.86125, 99.98042, 99.20247, 99.78406, 99.9935, 99.99935
188858.8256, 283.72231355948696, 282.9286972506789, 283.0601669757809, 25.288910753079442, 25.452034830313252, 25.411238170112313, 7148.102996581269, 7176.029407804091, 7163.22070036148, 143.9626468458714, -2.5253158685327435, 9.5241204025981, 7151.07915498336, 7174.372628247295, 7172.290792278105, 0.999999974738475, 0.9999999983486052, 0.9999998189677428, 60.008409426599634, 60.004388763920524, 60.00700160351638, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 781.5244, 3.505574, 2740.929, 790.158, 3.472883, 2746.62, 827.4858, 3.295926, 2726.997, 781.7653, 3.50803, 2739.597, 600.5159, 9.151693, 5495.592, 801.7078, 6.854951, 5495.925, 99.75352, 99.92037, 99.24646, 99.71252, 100.0, 100.0
188861.14156000002, 283.5788396777663, 282.8821535777844, 283.11574877851797, 25.298607828734177, 25.472468765801977, 25.430076103932866, 7153.87514837687, 7180.158329455408, 7164.356854491825, 136.0588132082812, 1.8533123011711723, 3.787567734941149, 7154.396783395918, 7179.081564921257, 7166.0828757203335, 0.999999911188516, 0.9999998847717372, 0.9999997611263042, 60.003210383453286, 60.010173743853265, 60.00848819391315, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 786.5911, 3.488442, 2743.895, 793.7961, 3.46091, 2747.189, 829.7181, 3.282673, 2723.851, 780.3283, 3.509868, 2739.03, 601.069, 9.142927, 5495.615, 801.7277, 6.854768, 5495.692, 99.85725, 99.98133, 99.13197, 99.6927, 100.0, 100.0
188863.45736000003, 283.46885728082316, 282.91319608362124, 283.1378728706404, 25.28463914313866, 25.436204945264123, 25.39887068445654, 7141.287367976988, 7171.781898464169, 7163.767255322216, 137.40534621105007, -3.41565406154632, 4.5719542317543755, 7141.20205508302, 7170.012577448681, 7155.604683184346, 0.9999997529526539, 0.9999998270576586, 0.9999998893292461, 60.01029951197223, 60.01396552032733, 60.015871933438376, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 600 800], 5500.0, [], 792.8013, 3.464527, 2747.007, 800.0803, 3.434754, 2748.202, 836.0076, 3.242361, 2711.237, 774.0173, 3.530645, 2733.297, 607.4209, 9.039561, 5490.893, 808.0698, 6.797268, 5492.926, 99.9745, 100.0, 98.65441, 99.46341, 99.91791, 99.95284
