TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
189941.32040000003, 284.80792851448916, 284.3698552263626, 284.39459918885683, 25.22198532934899, 25.365463654100267, 25.33581486477316, 7147.642952964046, 7177.823719691009, 7174.2397809428885, 146.22260210442505, -3.492435383881002, 2.7509216086048127, 7154.0731188345635, 7181.907785273989, 7175.394917867975, 0.9999999993263393, 0.9999997826513568, 0.9999999996618457, 59.984294030861875, 59.98757006303476, 59.983571163630515, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 781.1498, 3.506645, 2740.992, 799.769, 3.436044, 2748.225, 831.3099, 3.272549, 2720.559, 784.6975, 3.496446, 2744.209, 795.4979, 6.910506, 5494.25, 808.209, 6.79562, 5492.298, 99.75579, 100.0, 99.01214, 99.82599, 99.97901, 99.94971
189943.66212000002, 284.82128342224604, 284.3602191143879, 284.4182686889608, 25.221612661465162, 25.374479636132527, 25.35626682547034, 7152.6393468220285, 7188.698925486267, 7181.9475521608865, 149.0427168341139, -9.114440869879672, -2.1836755872789126, 7152.5910732291395, 7181.460570217234, 7181.52551351818, 0.9999997513184694, 0.9999993056838419, 0.9999999967822102, 59.989834472258536, 59.98824357252098, 59.98982770243744, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 789.4301, 3.475235, 2746.501, 803.3488, 3.417992, 2747.832, 826.2628, 3.306787, 2730.823, 792.9504, 3.464087, 2746.647, 788.135, 6.964563, 5489.122, 801.8669, 6.853302, 5495.581, 99.95629, 100.0, 99.36627, 99.99032, 99.88569, 100.0
189946.00492, 284.9438234478107, 284.2843209031922, 284.38523453960386, 25.177849683881508, 25.350132941568965, 25.340297835450617, 7150.678395396599, 7182.785395973876, 7171.283180942267, 140.81202816948462, -6.3554994860583065, -4.163813607329928, 7152.130645113392, 7180.578155673205, 7174.3249161300455, 0.9999999500171313, 0.9999993155024012, 0.9999999328564366, 59.98749250763076, 59.9956416391672, 59.99688748485357, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.9514, 3.485586, 2744.419, 799.8273, 3.436044, 2748.285, 830.8052, 3.276231, 2721.531, 786.6005, 3.488356, 2743.754, 794.4106, 6.915985, 5494.302, 808.209, 6.796352, 5492.753, 99.89009, 100.0, 99.04752, 99.86639, 99.97588, 99.94556
189948.34748000003, 284.99406025368813, 284.3880009288835, 284.47632874496065, 25.198638944825355, 25.355421128240778, 25.340465956120735, 7137.255675988964, 7174.800683146186, 7171.172975637496, 145.75522831679154, -5.857779178215878, -0.5334279449044743, 7160.567762642642, 7178.457059188625, 7177.807376629603, 0.99999997684994, 0.9999998215822544, 0.999999966063546, 59.997818927585435, 59.99517645726765, 59.99120617051298, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.3008, 3.485765, 2744.304, 799.7885, 3.436044, 2748.284, 831.4458, 3.272365, 2720.325, 786.5034, 3.488908, 2744.2, 794.3915, 6.916168, 5494.079, 808.1891, 6.795986, 5492.351, 99.89444, 100.0, 99.00366, 99.87418, 99.97588, 99.95284
189950.65292000002, 284.9889267225872, 284.3518939010685, 284.44054976999075, 25.19061718150203, 25.33521526623524, 25.31032655356445, 7149.997322782433, 7176.327209182498, 7168.636785472131, 136.20016017127728, 0.12211361014715294, 2.2243039633303283, 7153.686529467169, 7177.0361401216705, 7173.355530746857, 0.9999999999959898, 0.999999961358501, 0.9999999471046898, 60.00236283792663, 59.99670874405278, 59.992216021375384, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 780.9724, 3.508252, 2739.919, 793.4654, 3.461647, 2747.086, 837.677, 3.232053, 2706.981, 780.2313, 3.511156, 2739.378, 800.5908, 6.864302, 5495.773, 814.5313, 6.733542, 5484.845, 99.72264, 99.98417, 98.53632, 99.68685, 100.0, 99.81517
189952.96812, 284.89189828297225, 284.22976846082975, 284.3239809654447, 25.175778539167663, 25.369272038909944, 25.322275499370633, 7154.059710853561, 7176.506916896312, 7169.849405357181, 134.8651804205083, -5.025285297136179, -1.0357970557980423, 7152.892850523639, 7179.558198114938, 7169.319701736589, 0.9999999262772439, 0.9999998612049412, 0.999999921103199, 60.00732628684935, 60.00663413013521, 60.00531222873943, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.3403, 3.485586, 2744.362, 799.8079, 3.436044, 2748.167, 831.407, 3.272365, 2720.333, 786.5228, 3.488724, 2744.311, 794.5059, 6.915437, 5494.836, 808.2289, 6.795986, 5492.413, 99.89253, 100.0, 99.00392, 99.87257, 99.98122, 99.95288
189955.30936, 284.8403391087178, 284.3060155344153, 284.5482926771456, 25.19211206735401, 25.321372172713474, 25.3225504031279, 7143.761228259479, 7172.3936465086545, 7178.70675524545, 143.3341788950611, -6.880875224750071, -3.1977699736916065, 7144.18105937163, 7166.991329709367, 7165.892124319943, 0.9999999972128732, 0.9999999655441001, 0.9999999915074285, 60.00917789796559, 60.00448181923661, 60.006995351727234, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 781.0316, 3.50843, 2740.244, 799.8079, 3.436228, 2748.339, 831.3876, 3.272733, 2721.801, 779.2603, 3.513913, 2737.643, 802.7272, 6.842387, 5495.46, 804.5707, 6.83261, 5495.569, 99.72056, 100.0, 99.00902, 99.63392, 100.0, 99.98977
189957.64996, 285.00726329181396, 284.3145630720335, 284.37519148935434, 25.173938148098877, 25.308339236169488, 25.32584177841888, 7148.6507161532345, 7170.908246696654, 7174.629037380286, 142.24790065356547, -11.740982255794734, -0.15771631324582813, 7147.496808191725, 7177.119093389271, 7175.489352811928, 0.9999999132396016, 0.9999999338295951, 0.9999999735747694, 60.01398016768509, 60.0054535891649, 60.00858141274424, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 775.196, 3.527348, 2736.131, 804.5745, 3.41744, 2747.848, 828.2234, 3.292061, 2725.043, 778.2117, 3.51612, 2738.437, 801.2775, 6.863023, 5495.612, 808.2289, 6.795437, 5492.355, 99.57889, 100.0, 99.17537, 99.66282, 100.0, 99.95183
189960.0112, 284.74157161145223, 284.1427225072731, 284.29443861506263, 25.205993765775514, 25.36527860394854, 25.32455326902642, 7147.816767915544, 7179.374905687508, 7164.902552975542, 140.23374119646462, -1.3723250070220274, -0.7325788996649862, 7152.019190585815, 7177.1309758405505, 7166.998487702424, 0.9999999995446571, 0.9999999618871489, 0.9999999772424695, 60.01051305083919, 60.009530373451064, 60.0083622761801, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 781.0316, 3.508073, 2739.961, 799.7885, 3.436044, 2748.23, 831.3487, 3.272549, 2720.622, 780.3089, 3.510604, 2739.374, 800.6099, 6.864119, 5495.554, 808.209, 6.79562, 5492.299, 99.71846, 100.0, 99.01444, 99.68262, 100.0, 99.94873
189962.38688, 284.910397147008, 284.13564877037277, 284.22718131639004, 25.182569572601057, 25.32404226712044, 25.301225235167728, 7145.112731437383, 7173.036097258086, 7166.583540507113, 138.08186832753915, 0.9486298317351611, 2.201367412027139, 7148.102908201295, 7175.852863565298, 7154.964107840004, 0.9999999757290099, 0.9999999833412153, 0.9999999917537258, 60.018061796984455, 60.018016953620844, 60.016530919465, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.1037, 3.4863, 2744.419, 793.4459, 3.462568, 2746.756, 837.6964, 3.232421, 2707.096, 786.5617, 3.488356, 2743.749, 794.3724, 6.91635, 5494.191, 814.5313, 6.733542, 5485.073, 99.88487, 99.9964, 98.52218, 99.87254, 99.9749, 99.81201
189964.71016000002, 284.86954865673533, 284.1679330687583, 284.3276334446914, 25.203043261760264, 25.358404144487434, 25.316070622693122, 7150.528570029625, 7179.351639437985, 7167.771507119778, 144.58860479798705, 0.021308370190581627, -0.5338422945192178, 7147.324180359758, 7183.286786916194, 7166.556557667472, 0.9999999982454157, 0.9999995455686135, 0.9999997392731677, 60.01842372623836, 60.02231329682658, 60.02411706262568, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 781.0118, 3.508252, 2739.961, 799.8079, 3.435859, 2748.115, 831.4264, 3.271997, 2720.39, 780.2701, 3.510236, 2739.209, 800.629, 6.864119, 5495.77, 808.2289, 6.795803, 5492.64, 99.72438, 100.0, 99.02018, 99.68475, 100.0, 99.94756
189967.03860000003, 284.7609575556278, 284.17453986156073, 284.29344634326, 25.237155217880673, 25.356106496362052, 25.355241646673015, 7148.559579456023, 7182.613096333449, 7182.179038044855, 146.3892967527463, -8.582482130361086, 1.4832191485706971, 7150.740741997282, 7176.194555109501, 7169.9084028100215, 0.9999998629217308, 0.9999993236132039, 0.9999999316270166, 60.02476844357847, 60.02124760263726, 60.024395767846336, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.2811, 3.485765, 2744.586, 799.7885, 3.436044, 2748.172, 831.407, 3.271997, 2720.956, 786.5228, 3.488724, 2743.424, 794.3915, 6.91635, 5494.244, 808.2289, 6.795803, 5492.7, 99.88661, 100.0, 99.02662, 99.86866, 99.97796, 99.95079
189969.37776, 285.00919949591497, 284.2792943187117, 284.32538448580436, 25.21702786064235, 25.37908629931452, 25.34921043311917, 7148.905387035886, 7172.452892009246, 7178.45578778973, 143.44378933071994, -8.544628978363562, 1.758691844799671, 7156.087943773084, 7182.078878853164, 7187.086244088803, 0.9999999374074704, 0.9999991989252222, 0.9999999980032097, 60.014893031214676, 60.01827717221319, 60.01641390731369, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 793.6096, 3.460958, 2747.081, 806.2087, 3.407125, 2747.133, 825.1175, 3.309732, 2731.078, 792.8922, 3.464638, 2746.789, 789.1459, 6.956893, 5490.975, 803.8749, 6.829314, 5494.696, 99.9652, 99.98775, 99.39307, 99.96678, 99.91301, 99.98783
189971.80396000002, 284.7541889421773, 284.26092125840177, 284.32827522486434, 25.212752901907233, 25.367186494339105, 25.341493814232837, 7149.570071634265, 7182.859224111625, 7168.926452526481, 144.1609053960717, -12.715155578202939, -1.1181686394875214, 7150.676511623259, 7186.290909047643, 7169.0785642833935, 0.9999997121230805, 0.99999943404724, 0.9999999477483106, 60.01010138126426, 60.01312909347911, 60.015573495080844, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.2811, 3.485943, 2744.309, 799.7885, 3.436228, 2748.172, 831.4264, 3.271997, 2721.01, 786.5617, 3.487989, 2743.697, 794.3915, 6.91635, 5494.136, 808.209, 6.795803, 5492.407, 99.8725, 100.0, 99.02858, 99.85423, 99.97886, 99.95071
189974.18224000002, 284.8637942043076, 284.1272505181429, 284.3106622709905, 25.174897479518126, 25.3350598503499, 25.279780186009834, 7141.095118176601, 7170.393901387558, 7155.271157108128, 142.5353042098944, -0.4196814513034042, 0.4332612321036322, 7141.508411410413, 7167.437074701454, 7157.375547442849, 0.9999998854001775, 0.999999984282773, 0.9999999914262033, 60.01458304612901, 60.00813269630203, 60.008718137133286, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 784.8365, 3.496116, 2741.826, 795.2748, 3.455016, 2747.355, 836.6481, 3.236287, 2707.673, 780.2701, 3.510236, 2739.262, 800.5908, 6.864484, 5495.881, 814.5511, 6.734091, 5485.019, 99.80247, 99.98736, 98.54563, 99.69284, 100.0, 99.81103
189976.57276, 284.693091529178, 284.12628706553704, 284.1847683985222, 25.222910328708263, 25.370151000094147, 25.34149924748455, 7147.781561886859, 7180.814230645356, 7168.279920797431, 144.12031478406288, -5.16360044864814, -3.1576671307643664, 7150.261320232266, 7183.701303469298, 7171.21585306498, 0.9999999917279719, 0.9999997528017244, 0.9999999340070244, 60.00694204245041, 60.00759502594332, 59.998732963505205, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.36, 3.485586, 2744.309, 799.7885, 3.436044, 2748.454, 831.3682, 3.272733, 2720.395, 786.5811, 3.488356, 2743.977, 794.3915, 6.91635, 5494.238, 808.209, 6.796169, 5492.694, 99.88661, 100.0, 99.00618, 99.84416, 99.98085, 99.95286
189978.93636000002, 284.64435412076017, 284.166301231112, 284.2517390135057, 25.216522196391377, 25.3620905594469, 25.30927619891247, 7149.24781998171, 7181.871066248545, 7170.371145502415, 145.78730601319785, -3.8039518468922324, 2.136499864146117, 7156.48295911709, 7172.200721424667, 7175.095482896892, 0.9999998211000192, 0.999999879717322, 0.999999898807008, 60.00825332902408, 60.00087387179309, 60.00036613889386, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 780.9724, 3.50843, 2740.128, 799.8079, 3.436044, 2748.167, 831.3876, 3.272917, 2720.955, 780.2507, 3.51042, 2739.045, 800.6099, 6.864302, 5495.827, 808.209, 6.795803, 5492.64, 99.72438, 100.0, 99.00605, 99.69092, 100.0, 99.94973
189981.31420000002, 284.6673049547364, 283.9887799074856, 284.0427599805626, 25.217815906568816, 25.362016071423685, 25.36211904321433, 7147.646197531642, 7171.07796672023, 7168.158511038613, 146.8048475859573, -3.4823046945136866, -0.12950531844080615, 7150.224906181979, 7176.802491584346, 7176.923146057211, 0.9999999476744124, 0.999999866788922, 0.999999903428112, 60.001923844798625, 60.00217883921291, 60.00292464781292, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 774.8805, 3.529311, 2734.383, 806.1309, 3.408046, 2747.137, 825.1175, 3.309916, 2731.079, 774.0756, 3.531564, 2733.36, 806.9236, 6.808418, 5493.718, 801.8868, 6.853486, 5495.714, 99.51525, 99.98352, 99.39503, 99.45626, 99.96425, 100.0
189983.66772000003, 284.8120915182071, 284.0821252470625, 284.2631626755336, 25.21085953205395, 25.371351139445693, 25.316443206802514, 7150.626542745514, 7178.237311954144, 7165.054669886731, 143.47658959020146, -1.4451582933667169, 4.714291561704158, 7156.323402332472, 7173.986859582533, 7170.1702027207475, 0.9999996870904926, 0.9999997937761218, 0.9999999094173522, 60.003410390198944, 60.00385580922839, 60.00389023669018, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 781.0316, 3.508252, 2740.186, 799.8079, 3.436044, 2748.167, 831.3682, 3.272733, 2720.965, 780.2701, 3.510604, 2739.093, 800.6099, 6.864302, 5495.717, 808.2289, 6.795803, 5492.354, 99.72647, 100.0, 99.01449, 99.68669, 100.0, 99.9445
189986.06624000001, 284.7381055054041, 284.0510886138055, 284.2715214858084, 25.20650322368617, 25.348216290047482, 25.305554814681223, 7140.344639973316, 7175.840631927628, 7163.112916967265, 137.78727745385277, -1.1175214611254205, 1.466337672668942, 7149.793801655852, 7170.416404474466, 7162.202916051206, 0.9999999655465025, 0.9999998547783059, 0.9999999471699311, 59.99690556675684, 59.993823502100476, 59.99466779186002, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 781.071, 3.507716, 2740.453, 798.7184, 3.440649, 2747.985, 833.5228, 3.256535, 2714.328, 783.7849, 3.498285, 2742.608, 796.0129, 6.907949, 5494.359, 814.3324, 6.734274, 5484.84, 99.72384, 100.0, 98.84174, 99.81231, 99.97938, 99.81415
189988.36652, 284.70128255701945, 284.0650116963653, 284.2891891962691, 25.212307330384967, 25.37000369225679, 25.322451083632888, 7145.484157684699, 7175.871020387832, 7168.925394921102, 142.76943493205545, -0.09872491488260948, 0.8427093056920967, 7154.120761862756, 7180.070418542971, 7169.259159494324, 0.9999999515936718, 0.9999999786625017, 0.9999999421066385, 59.99384276915755, 59.99067328248514, 59.99438176377928, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 784.7971, 3.497187, 2742.016, 797.8429, 3.444332, 2748.22, 832.0281, 3.268683, 2720.719, 780.3478, 3.510604, 2739.088, 800.6099, 6.864302, 5495.717, 808.2289, 6.795986, 5492.408, 99.80349, 100.0, 98.99465, 99.6865, 100.0, 99.94549
189990.79824, 284.936768594662, 284.1729038333375, 284.3298399227267, 25.221781431461043, 25.377350245001875, 25.329050340169374, 7154.435113616003, 7181.403262543634, 7172.573011862885, 142.21470932958073, -4.463681723651689, -4.757009114147422, 7156.081227143523, 7182.559742459411, 7173.221717414348, 0.9999998941480002, 0.9999999580222403, 0.9999999707426033, 59.98937025055332, 59.98689279365114, 59.98435290257944, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.2023, 3.486122, 2744.419, 799.7885, 3.436044, 2748.231, 831.3876, 3.272181, 2720.448, 786.5811, 3.488356, 2743.918, 794.3724, 6.91635, 5494.242, 808.209, 6.795986, 5492.7, 99.8725, 100.0, 99.02871, 99.84203, 99.98094, 99.94971
189993.17904000002, 284.87491372321824, 284.1975217905792, 284.24161193066345, 25.22785533617732, 25.379450243368336, 25.379916553371405, 7142.235388132623, 7181.645473964964, 7178.498082642313, 140.99328475670393, -7.049285597598555, -1.5374474684053894, 7154.504593748763, 7182.464344519245, 7179.137310007511, 0.9999999642690808, 0.9999988349621385, 0.9999999988543838, 59.9875246746868, 59.98706768313098, 59.986907633914136, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 793.649, 3.461315, 2747.248, 806.1309, 3.407493, 2747.415, 825.1175, 3.309916, 2731.078, 792.8727, 3.464638, 2746.418, 788.1541, 6.964746, 5489.124, 801.9265, 6.853119, 5495.587, 99.9793, 99.9754, 99.40117, 99.95329, 99.88583, 100.0
189995.5394, 284.62612404180425, 284.1291683510535, 284.26291005149585, 25.221680580801145, 25.373754947634996, 25.346057582180723, 7156.878313252566, 7180.679854749205, 7173.662313442161, 141.2006420131193, -3.7253550935297426, -0.8055040099725375, 7146.240035866608, 7179.640776315826, 7172.58709840651, 0.9999999983145761, 0.999999752012818, 0.9999999951636368, 59.98267468913844, 59.985299437611204, 59.98710051286682, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.2811, 3.485943, 2744.366, 799.769, 3.436044, 2748.231, 831.3682, 3.272365, 2720.564, 786.5034, 3.487805, 2743.754, 794.3915, 6.91635, 5494.136, 808.2289, 6.795803, 5492.641, 99.87251, 100.0, 99.01214, 99.85632, 99.97681, 99.94973
189997.85888, 284.750857625713, 284.30640739442094, 284.3165472635238, 25.178336488068247, 25.33156277613813, 25.281794892275396, 7138.910174147795, 7167.440798907619, 7158.7881334063295, 139.5025376543672, 0.7656092832862669, -0.1891320743691267, 7142.996073214797, 7170.354994884912, 7158.990280584364, 0.9999998332497261, 0.9999999938626785, 0.9999998524711217, 59.99088626638927, 59.98966131595732, 59.98875807422519, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.2811, 3.485408, 2744.534, 799.7885, 3.436228, 2748.279, 831.3487, 3.272181, 2720.899, 786.5811, 3.489644, 2743.184, 795.3834, 6.908132, 5495.236, 810.217, 6.770349, 5489.776, 99.86641, 100.0, 99.02453, 99.84558, 99.99695, 99.89532
190000.15680000003, 284.72484697905037, 284.27741010659224, 284.31939462153997, 25.218738612629757, 25.376309605332978, 25.323755975861243, 7148.7610581572935, 7181.357710892051, 7177.189037560513, 141.97934126994437, -4.463748287926592, 2.918723863680725, 7157.351265981478, 7181.068701642767, 7170.805148587458, 0.9999999085597963, 0.9999999916272482, 0.99999999537593, 59.99389298562205, 59.99257264188343, 59.99154184220426, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 781.071, 3.508252, 2740.071, 793.7183, 3.46091, 2747.43, 836.6093, 3.241809, 2712.463, 783.0858, 3.500675, 2741.858, 797.0429, 6.898818, 5495.033, 809.4615, 6.790126, 5492.414, 99.72246, 99.9901, 98.65188, 99.78733, 99.98957, 99.93533
190002.52724000002, 284.9385345835143, 284.25943549205147, 284.3395587676393, 25.21048513928101, 25.368438722740635, 25.309381151557737, 7149.680701253587, 7179.762875602308, 7165.384500849642, 142.53354475206334, 0.05327935159084518, -0.5712151501420522, 7152.951568734682, 7176.867073883512, 7171.708036527466, 0.9999999740456473, 0.9999999986345892, 0.9999999920885869, 59.99638024001374, 59.99726874123159, 59.99884179250688, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 784.8759, 3.495224, 2742.17, 799.7885, 3.435859, 2748.231, 831.4458, 3.272549, 2720.612, 780.3672, 3.51042, 2739.035, 800.6099, 6.864302, 5495.77, 808.209, 6.795803, 5492.467, 99.7998, 100.0, 99.0141, 99.69268, 100.0, 99.94655
190004.86588000003, 284.78065422177457, 284.20510336570976, 284.3968471980078, 25.190559293705974, 25.347594234198453, 25.331599870830836, 7145.053193306256, 7170.579606566329, 7174.876110232723, 142.46114633370235, -7.260673341153506, 0.4612370522486344, 7145.563777299604, 7176.0565296100185, 7171.314271321246, 0.9999999999895687, 0.9999998635932562, 0.9999999868004812, 59.99916233303433, 60.00313449815413, 60.00242805811645, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 776.2803, 3.525741, 2733.75, 806.0531, 3.408046, 2747.022, 825.1175, 3.309916, 2731.088, 773.9785, 3.531932, 2732.855, 806.8282, 6.808418, 5493.606, 801.9067, 6.853302, 5495.641, 99.52371, 99.98364, 99.39534, 99.43076, 99.96728, 100.0
190007.15176, 284.86272175982083, 284.21784598032167, 284.4883950653873, 25.20357058723024, 25.354618564257404, 25.326945139133556, 7144.579465161444, 7173.520627302727, 7175.854206431634, 142.2740994252822, -4.21467184053563, 4.804118178441058, 7153.249912630438, 7177.344554349804, 7174.7332924623, 0.9999997670235667, 0.9999997949964724, 0.9999998312186062, 60.00417126278216, 60.00459222944017, 60.00614058284845, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 781.0513, 3.50843, 2739.961, 799.7885, 3.435859, 2747.997, 830.4557, 3.279176, 2722.089, 780.2119, 3.510604, 2739.155, 800.6099, 6.864119, 5495.934, 808.2488, 6.79562, 5492.474, 99.72055, 100.0, 99.08472, 99.69282, 100.0, 99.94448
190009.45464, 284.71085366562215, 284.1980887647412, 284.38251198708485, 25.176505126490017, 25.364593095927674, 25.318006940779853, 7151.2008321227795, 7175.543562193483, 7178.0286225422315, 140.54616305978456, 2.3142226668128387, 0.9667212405956889, 7143.260879162439, 7176.866550663016, 7164.302369219812, 0.9999998864341607, 0.9999999982802962, 0.9999999871357124, 60.00858228783013, 60.007872516901124, 60.00952511053573, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 781.0316, 3.50843, 2739.798, 799.7885, 3.436044, 2748.231, 831.3876, 3.272365, 2720.4, 780.2701, 3.510236, 2739.321, 800.629, 6.864302, 5495.882, 808.2289, 6.795986, 5492.757, 99.71236, 100.0, 99.00636, 99.68048, 100.0, 99.94549
190011.83884, 284.7670860221651, 284.2290658614864, 284.34672945790277, 25.228895968447887, 25.388585322690552, 25.331810826009487, 7151.574849008434, 7185.151856420992, 7165.5637222547375, 142.2804497471359, -2.0654168052024033, 0.5776425912827108, 7150.8126702841855, 7178.171604390662, 7170.483063226676, 0.9999999925125103, 0.999999715060515, 0.9999999922928696, 60.010454999098584, 60.01028682066435, 60.010333527830625, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.2811, 3.485765, 2744.251, 793.4265, 3.461463, 2746.753, 837.677, 3.231869, 2707.324, 786.5423, 3.488356, 2743.759, 794.3724, 6.916168, 5494.242, 814.4915, 6.734274, 5485.75, 99.88261, 99.98042, 98.52627, 99.85648, 99.9799, 99.82434
190014.17140000002, 284.8169377315872, 284.2296047895619, 284.2524025043021, 25.21219559052152, 25.364481392459084, 25.337227787612534, 7152.166774545078, 7182.320031363726, 7166.499219630997, 139.80971708560264, -1.9316007722979975, 0.10273095086677131, 7157.240784651588, 7180.678057001945, 7174.381055843186, 0.999999999759936, 0.9999996805826674, 0.9999998597098428, 60.00769485068946, 60.01102510584925, 60.0139579636339, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 781.0118, 3.50843, 2739.961, 799.7885, 3.435859, 2748.114, 831.4458, 3.272365, 2720.328, 780.8138, 3.508765, 2740.479, 798.4926, 6.882565, 5495.558, 808.2289, 6.795986, 5492.699, 99.72629, 100.0, 99.00375, 99.72097, 100.0, 99.94971
190016.54944, 284.858177635761, 284.2268453140343, 284.39539715064166, 25.227866393386613, 25.373773798888887, 25.35027317007154, 7150.4918085555555, 7181.290942468861, 7177.241299859418, 143.3264682937197, -12.511348534689631, 0.6805145602311313, 7154.604705448767, 7175.395341710233, 7183.577053334722, 0.9999999204657904, 0.9999995692393306, 0.9999999978384114, 60.01217629382211, 60.0104011595289, 60.011983976808494, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.2811, 3.485586, 2744.557, 800.2943, 3.431254, 2748.414, 830.3005, 3.278624, 2721.651, 789.6298, 3.474015, 2745.769, 789.8135, 6.956345, 5489.704, 802.0856, 6.851838, 5495.816, 99.87441, 100.0, 99.09019, 99.92965, 99.89628, 100.0
190018.91856000002, 284.7235256142492, 284.1522947090872, 284.361939585155, 25.212356090087663, 25.353427330517494, 25.342484904745078, 7150.627569910481, 7178.501957563214, 7178.805277158485, 142.98042525797018, -6.920346021714522, -2.154078032216148, 7153.085237258089, 7175.495658475585, 7183.568015548807, 0.9999999822746676, 0.999999789438323, 0.9999999960111527, 60.01512750701886, 60.01151405790916, 60.01436997310847, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 791.0072, 3.476306, 2746.264, 802.4927, 3.42665, 2748.171, 830.3975, 3.277887, 2722.414, 786.6588, 3.488356, 2743.807, 794.3915, 6.916168, 5494.242, 808.1494, 6.795437, 5492.758, 99.95723, 100.0, 99.08167, 99.86639, 99.97785, 99.94442
190021.21716000003, 284.88206852792615, 284.02085928808503, 284.16966698667005, 25.228185313821438, 25.396612218523153, 25.348408730634066, 7159.403950365523, 7180.916434265353, 7174.821145631809, 142.01715410229644, -8.557000421427801, 3.7956733041399957, 7155.50864224187, 7181.575561515864, 7174.697540192392, 0.9999998500260033, 0.9999997672171735, 0.9999999993144748, 60.00555429522643, 60.00341155101492, 60.00237265561741, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.3008, 3.485586, 2744.309, 799.8079, 3.436044, 2748.226, 831.3487, 3.272917, 2720.452, 786.5617, 3.488173, 2744.205, 794.3915, 6.915985, 5494.134, 808.209, 6.795437, 5492.581, 99.87651, 100.0, 99.00827, 99.8542, 99.9769, 99.94342
190023.56744, 284.6473600226622, 284.0786841286145, 284.1071019172211, 25.207783721943343, 25.349160243689973, 25.300750725335934, 7143.823194398419, 7170.353132981412, 7158.273999803186, 140.20370768073644, 0.5885961012400003, 0.16065496765997977, 7145.143062190177, 7176.9484870771485, 7163.714920286611, 0.9999996990226773, 0.9999999997199176, 0.9999999601481169, 60.000062200969246, 60.0022536630435, 60.003785952500756, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 781.0118, 3.507895, 2739.793, 793.4849, 3.462199, 2747.09, 837.6188, 3.231685, 2707.61, 780.2507, 3.510788, 2739.373, 800.5908, 6.864484, 5495.773, 814.571, 6.733908, 5484.847, 99.72264, 99.97773, 98.52023, 99.69689, 100.0, 99.81092
190025.93532000002, 284.65300105375866, 284.1285670031795, 284.25220281306025, 25.22882466644864, 25.39303785156898, 25.344008156323564, 7151.214611006364, 7178.076854322428, 7169.922247637198, 140.14530168188503, -7.60203946877391, 2.336646802835446, 7152.861509522937, 7183.026697104577, 7168.175341291169, 0.9999999763636677, 0.9999995713999016, 0.999999999981671, 59.99755314083243, 59.99959675880789, 60.003382164033916, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.3206, 3.485586, 2744.414, 799.7885, 3.436228, 2748.395, 831.3682, 3.272733, 2720.335, 786.5811, 3.488724, 2744.369, 794.3915, 6.915985, 5494.244, 808.209, 6.795437, 5492.407, 99.88033, 100.0, 99.02253, 99.85614, 99.9769, 99.94547
190028.23564000003, 284.6830157231428, 284.11161616262297, 284.1700105069516, 25.22430327580862, 25.35894576183617, 25.356621612165124, 7153.456279437311, 7173.000846550696, 7176.261695640536, 148.86909331706465, 0.26420332007637626, 2.6203936619875634, 7151.3919232617745, 7166.429252654202, 7176.445658540805, 0.9999999947321238, 0.9999998889936625, 0.9999999966837066, 59.997304676321995, 60.00025449274162, 60.003315137557806, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 781.0118, 3.508073, 2739.961, 799.8079, 3.436228, 2748.115, 831.4458, 3.272181, 2720.845, 780.2701, 3.510236, 2739.204, 800.629, 6.862841, 5495.795, 807.6125, 6.804776, 5493.461, 99.71827, 100.0, 99.00209, 99.69071, 100.0, 99.96464
190030.56952000002, 284.6842257230796, 284.0571772010586, 284.2483325597325, 25.235876953966894, 25.375505447051573, 25.362173014225526, 7139.433192894116, 7177.779623668719, 7172.55477212883, 144.46238427265916, -1.8264201521819814, 1.1689238141611895, 7143.60119265947, 7180.584355191368, 7174.463354677336, 0.9999999748284863, 0.9999999949332117, 0.9999999035793039, 59.999684022829776, 60.00195423995393, 60.00279005137286, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 774.7228, 3.529668, 2734.205, 806.1309, 3.408046, 2747.507, 825.2922, 3.307339, 2729.507, 775.6096, 3.526048, 2735.983, 804.2913, 6.83709, 5495.33, 806.1215, 6.815214, 5493.246, 99.50586, 99.97509, 99.37058, 99.55479, 99.99496, 99.96902
190032.88532, 284.7069617108631, 284.13164622920135, 284.2420014637495, 25.21496110411622, 25.38000807411435, 25.32614880382281, 7149.9371318625035, 7177.106799164984, 7169.281638246934, 143.1394645479627, 0.1193993912274891, 4.951345526229147, 7146.430267455057, 7179.049691336226, 7168.275545878962, 0.9999999990876309, 0.9999999931636974, 0.9999995845221757, 59.9977891770694, 59.99832902562099, 60.00125066683718, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 781.0316, 3.50843, 2740.009, 799.7885, 3.436228, 2748.109, 831.3876, 3.271997, 2720.734, 780.3089, 3.510236, 2739.205, 800.629, 6.864302, 5495.667, 808.2488, 6.795437, 5492.415, 99.72246, 100.0, 99.00209, 99.68685, 100.0, 99.94561
190035.20728, 284.66835863770467, 284.11973755540936, 284.2119539107892, 25.213122544761205, 25.35177465270723, 25.303827071511346, 7146.267127665407, 7175.718443960785, 7162.289015301312, 136.16428447385942, -0.011840560514883691, -1.073654084614418, 7145.031555930358, 7178.543558298323, 7160.558583863219, 0.9999997662289846, 0.9999999975395032, 0.9999999027811469, 59.987578809735005, 59.99759250249768, 59.99749547127555, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 784.0873, 3.497365, 2742.965, 795.1775, 3.456858, 2747.408, 837.0558, 3.235734, 2707.393, 786.5617, 3.488724, 2743.923, 794.3533, 6.91635, 5493.968, 814.5313, 6.733176, 5484.732, 99.82192, 99.9893, 98.55403, 99.86851, 99.97387, 99.80682
190037.56628000003, 284.6542652549655, 284.1640133402911, 284.1903221673145, 25.21768235141146, 25.39474357653524, 25.342848174939803, 7149.674591645996, 7180.139777012644, 7173.448835400834, 138.67631755623415, -1.6072361043829915, -0.3738604876448335, 7148.965321800129, 7178.961488787404, 7167.327044972206, 0.9999997130338888, 0.9999999973630462, 0.9999999786286865, 59.993702134317076, 59.99443867181778, 59.996227139081945, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 781.1696, 3.507895, 2740.129, 799.7885, 3.436044, 2748.284, 831.3876, 3.271813, 2720.676, 780.3089, 3.510236, 2739.146, 800.6099, 6.864119, 5495.827, 808.2488, 6.795803, 5492.354, 99.71637, 100.0, 99.0164, 99.68685, 100.0, 99.94655
190039.89104000002, 284.5909741233728, 284.0621108250738, 284.22814422567427, 25.234200350035973, 25.378366322210255, 25.35315946183789, 7151.943183912174, 7178.120348489951, 7177.965231266931, 144.53372800367652, -2.029296675914793, -1.6434516386744917, 7153.4020294261945, 7187.019540020016, 7183.40218454925, 0.9999999662461629, 0.9999993621840264, 0.9999999577620662, 59.98772950915049, 59.99241140290727, 59.99108234906476, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.3206, 3.485586, 2744.251, 799.7885, 3.435859, 2748.284, 831.3682, 3.271813, 2720.279, 786.5617, 3.488724, 2743.91, 794.3724, 6.915985, 5494.134, 808.209, 6.795803, 5492.526, 99.88034, 100.0, 99.01853, 99.86199, 99.9769, 99.94559
190042.21292000002, 284.5853551864478, 284.15911753034175, 284.2877080057397, 25.24695372854282, 25.386648119012168, 25.37255707148291, 7149.382945296886, 7183.720322579393, 7180.856624458541, 141.76463119216487, -7.391098181463349, 2.322319885792922, 7159.44583089837, 7180.295289963626, 7180.426615885185, 0.9999998720138451, 0.9999987916440497, 0.9999999953460887, 59.9878900838264, 59.9892683863914, 59.992077253216785, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 793.6687, 3.461315, 2747.301, 806.1893, 3.407861, 2747.591, 825.1175, 3.309916, 2730.908, 792.9893, 3.464822, 2747.043, 788.1541, 6.964198, 5489.016, 801.9265, 6.853119, 5495.7, 99.9854, 99.98565, 99.39516, 99.9572, 99.88386, 100.0
190044.57924000002, 284.74130233060623, 284.1832061235132, 284.2171357010961, 25.23752457417713, 25.393102073149254, 25.332610618536517, 7151.63604164841, 7183.607425628582, 7172.610689814586, 142.77357493916406, -3.9998276445417105, -0.46187421520130556, 7157.090660211892, 7184.207456503522, 7180.183648823517, 0.9999998499472568, 0.9999998944123719, 0.9999999542312576, 59.98459226255333, 59.9875073979252, 59.98221692356068, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.3206, 3.485408, 2744.251, 799.8079, 3.435859, 2748.285, 831.407, 3.272549, 2720.844, 786.6393, 3.487989, 2743.639, 794.3915, 6.916168, 5494.191, 808.2289, 6.796169, 5492.582, 99.87441, 100.0, 99.02253, 99.86022, 99.97681, 99.95396
190046.87168, 284.74208786633216, 284.1166451094678, 284.222408394864, 25.189995670443167, 25.368161672972462, 25.30469880158283, 7147.616267828075, 7173.008165269527, 7159.258350269699, 143.42720801172845, 3.1052349842302647, -0.31827243610860023, 7141.403557563313, 7173.3940113348835, 7160.862290213133, 0.9999999172122856, 0.9999999518115403, 0.9999999846929674, 59.98174485240749, 59.98668456996008, 59.984377437145085, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 787.2811, 3.485943, 2744.356, 799.7885, 3.436044, 2748.07, 832.0087, 3.268867, 2717.849, 784.4839, 3.496814, 2741.907, 797.4625, 6.891148, 5495.899, 812.5233, 6.750023, 5487.057, 99.87824, 100.0, 98.93573, 99.78912, 100.0, 99.84811
190049.1816, 284.6912036240292, 284.1492835700867, 284.16870669828717, 25.213164920010755, 25.383296225773854, 25.33410390170296, 7147.947250540177, 7185.894144825623, 7168.392248216118, 144.02202433730145, -0.05727255927956776, 1.5255808460296976, 7149.23500657066, 7182.172680211642, 7165.092236225948, 0.999999928564026, 0.9999997644051362, 0.9999998001336754, 59.97381804649335, 59.97933773479675, 59.97619788460337, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 782.1356, 3.502184, 2741.832, 796.0919, 3.448385, 2747.829, 834.5517, 3.255614, 2717.664, 785.6102, 3.490011, 2744.083, 794.525, 6.915072, 5494.294, 808.2488, 6.79562, 5492.527, 99.78637, 100.0, 98.85381, 99.82009, 99.9809, 99.94766
190051.54396, 284.5953902170808, 284.08417350247186, 284.19764923906007, 25.214035245785272, 25.377122968740828, 25.343464420558167, 7150.034364286496, 7177.015126871703, 7175.888603542318, 142.88371048455338, -0.49597604061227685, 2.0667801973563655, 7144.766821807447, 7176.177638115461, 7164.593190626139, 0.999999987743281, 0.9999999732257279, 0.9999999999597095, 59.978369652415594, 59.97569001536617, 59.97391143212286, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 782.9636, 3.50147, 2741.551, 799.8079, 3.435859, 2748.226, 831.4264, 3.271997, 2720.507, 780.2895, 3.510604, 2739.321, 800.629, 6.864302, 5495.719, 808.2289, 6.795437, 5492.354, 99.77614, 100.0, 99.01218, 99.6865, 100.0, 99.9445
190053.8654, 284.5984394612423, 284.1548859586482, 284.2880191791696, 25.22179639064585, 25.389431464679905, 25.35085996292122, 7143.434362425896, 7181.217067745038, 7173.4021889851965, 141.37855598345368, -7.679145018124018, 0.5665786696786199, 7150.294093847942, 7161.999728908306, 7170.350048348479, 0.9999999998734861, 0.9999997571093013, 0.9999999679279498, 59.97406297515674, 59.97333938650661, 59.974209873167396, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 774.8608, 3.529846, 2733.454, 806.1699, 3.407493, 2747.016, 825.0981, 3.309916, 2731.025, 773.9202, 3.530461, 2733.51, 806.8282, 6.808601, 5493.382, 801.8868, 6.853302, 5495.522, 99.48147, 99.98548, 99.39307, 99.4452, 99.9632, 100.0
190056.22376000002, 284.85694567592503, 284.21872959902345, 284.3900880269366, 25.20752530077113, 25.379025846965458, 25.3387850520699, 7154.027345883394, 7180.5519133122525, 7170.467768973415, 140.47525581994068, 0.13772033109353288, 4.4088023327741155, 7152.758555432276, 7181.295424370797, 7167.754698467867, 0.9999995594732622, 0.9999998878033782, 0.9999997898644207, 59.978028739053585, 59.97699857429429, 59.97219838099345, None, None, None, 0.0, 0.0, n_derated=4_strings=[800 800 800 800 800 800], 5500.0, [], 781.0118, 3.507895, 2739.966, 799.769, 3.436228, 2748.172, 831.2516, 3.273654, 2721.077, 780.2895, 3.510236, 2739.374, 800.629, 6.864302, 5495.77, 808.209, 6.795803, 5492.294, 99.71846, 100.0, 99.00992, 99.69691, 100.0, 99.94973
