TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
190812.56556000002, 283.9203570676285, 283.3618204344178, 283.61018442502154, 22.090840000990195, 22.232128405114892, 22.203300182770874, 6243.054459159558, 6266.05848503926, 6264.008297539961, 114.51800492909706, -2.372572630852119, -4.214409522175174, 6238.485743332057, 6269.199970142655, 6261.330302781228, 0.9999988015917372, 0.9999996602122763, 0.9999997362596263, 60.007820932118, 60.008402727642604, 60.0069394118177, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 615.2893, 4.448241, 2737.07, 602.5484, 4.559091, 2747.552, 584.488, 4.684942, 2739.335, 613.9695, 4.466142, 2740.051, 599.9436, 4.575449, 2747.949, 818.3087, 6.694721, 5478.014, 99.61901, 100.0, 99.6752, 99.69882, 100.0, 99.65761
190814.89808, 284.08952721665423, 283.43168430607597, 283.73647198799426, 22.10001456866496, 22.209343057644098, 22.203292612494135, 6236.215110506258, 6274.087680857516, 6258.828063157393, 113.95639305695022, -6.142048060738034, -3.2259908082765207, 6238.577994752432, 6270.592835209657, 6264.379873199517, 0.999999716850437, 0.9999998839540245, 0.9999994753994409, 60.01082330298728, 60.007805402752865, 60.00716932821244, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.9214, 4.507313, 2744.457, 599.0464, 4.583037, 2748.044, 590.2728, 4.648495, 2743.935, 609.445, 4.501628, 2743.883, 596.5483, 4.605217, 2747.41, 817.1754, 6.706624, 5480.465, 99.8819, 100.0, 99.86466, 99.861, 99.99141, 99.72816
190817.21548, 283.93263181677514, 283.47266429729797, 283.5294245633082, 22.08582489934932, 22.189291599633663, 22.19787050388882, 6245.107214057888, 6269.045084639673, 6258.215396753773, 115.8551058817493, 3.640478885923585, -1.4914181030975442, 6241.381003369879, 6258.61459045235, 6261.778878841432, 0.9999997610412128, 0.9999998869188472, 0.9999998248480941, 60.00886044778468, 59.99991783516295, 60.00096376331174, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 604.8997, 4.544613, 2747.486, 608.0154, 4.510647, 2744.42, 596.4263, 4.606343, 2747.405, 603.4253, 4.55311, 2747.382, 590.4063, 4.647586, 2743.908, 823.4977, 6.636672, 5465.955, 99.99215, 99.89465, 99.98919, 99.99233, 99.86192, 99.46089
190819.57808, 284.1179449277075, 283.44079520634824, 283.68287214196823, 22.070183137497676, 22.229231152951897, 22.194681644034215, 6241.656900132472, 6268.7583519838545, 6262.240931435385, 119.6345943832498, -1.342281627481043, -9.522830301426893, 6245.812130936546, 6270.256644687529, 6261.8724702429645, 0.9999991606476292, 0.9999998977862242, 0.9999987027290349, 59.99808014205345, 59.99960149088725, 59.9936622504235, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.9412, 4.506243, 2744.682, 602.6068, 4.560012, 2747.658, 590.2728, 4.648495, 2743.989, 609.4839, 4.501812, 2744.107, 596.6246, 4.604852, 2747.412, 817.2351, 6.705891, 5480.241, 99.8901, 99.99842, 99.86487, 99.85709, 99.99142, 99.72713
190821.99272, 283.94230964511786, 283.3646689047456, 283.63577297122515, 22.081316731403664, 22.236717371492766, 22.215047229997396, 6240.6039569760005, 6273.782802879907, 6264.244864537499, 111.78182989773632, -2.4554770339227616, -5.67237691490061, 6248.018119077755, 6270.173888740886, 6263.651566140016, 0.9999996213952721, 0.9999996937995443, 0.9999996188102396, 59.99656040737375, 59.99550092325601, 59.99765784745039, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.593, 4.559961, 2747.865, 602.5095, 4.559644, 2747.719, 596.4457, 4.605607, 2747.461, 609.4256, 4.50126, 2743.993, 596.6437, 4.604486, 2747.466, 817.3941, 6.704976, 5480.184, 100.0, 99.99842, 99.99123, 99.85485, 99.99142, 99.72304
190824.35960000003, 283.8142205383394, 283.32940550680814, 283.4890342892576, 22.06801974110086, 22.212804481703575, 22.191842151262676, 6249.291382595255, 6265.754345748458, 6268.104070963635, 116.27128983111743, -6.691466028934883, -10.123809700746506, 6245.105771860247, 6271.060026348673, 6265.218628373663, 0.9999993143286342, 0.9999997777870299, 0.9999988348526759, 59.99749155889308, 59.9979063081689, 59.9944222773595, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 596.3829, 4.607255, 2747.61, 596.1864, 4.607903, 2747.301, 602.9293, 4.557931, 2747.575, 615.7755, 4.443343, 2736.18, 603.0528, 4.556456, 2747.64, 811.7678, 6.76101, 5487.104, 99.99459, 99.98957, 99.99537, 99.58235, 99.99188, 99.86658
190826.75232000003, 284.11644351022767, 283.5675256631439, 283.56877291061465, 22.08558820212806, 22.237142555490422, 22.18904851157244, 6245.0191415723175, 6272.160389128312, 6271.011900422482, 113.1518760782019, -8.827458060882691, -4.450402487008091, 6247.2358824991725, 6264.388283562215, 6267.801071544225, 0.9999991315197561, 0.9999996366961927, 0.9999992423865471, 59.99456064184238, 60.00045552057161, 59.999956281235775, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.6127, 4.559961, 2747.973, 602.5095, 4.559828, 2747.657, 596.4069, 4.605607, 2747.406, 609.5033, 4.502179, 2743.945, 599.8864, 4.574718, 2747.896, 817.2152, 6.705891, 5480.297, 100.0, 99.99837, 99.98923, 99.865, 100.0, 99.72394
190829.15396000003, 284.05514466485425, 283.46174633956946, 283.47092773085444, 22.039905673952813, 22.201451065994085, 22.17067966102041, 6238.2570883422195, 6260.550569819377, 6257.100488679894, 122.09645288602678, -7.6008260431249255, -7.500360903274441, 6235.687893294846, 6262.33205998125, 6256.212520431591, 0.9999998502627778, 0.9999982988387187, 0.9999996044552149, 59.98751674520424, 59.9903542281675, 59.987837547784245, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 603.4407, 4.553536, 2747.479, 604.8246, 4.541777, 2746.322, 593.3787, 4.631929, 2745.056, 604.804, 4.546858, 2747.258, 609.0042, 4.504773, 2744.321, 823.5175, 6.63777, 5466.008, 99.99019, 99.96596, 99.91591, 99.98355, 99.86716, 99.46723
190831.52456000002, 284.1149493351766, 283.33214807449457, 283.6368633696015, 22.09535189086174, 22.211768739585096, 22.210303234124012, 6242.301849335826, 6266.758098753905, 6266.319699056654, 118.51842200620285, -9.216671951957778, -11.22126799305866, 6253.508866238433, 6268.805476017992, 6268.892173513164, 0.9999993689276373, 0.9999994364311502, 0.9999993678262085, 59.98688076637224, 59.99087082305636, 59.99116422423685, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 604.4265, 4.548539, 2747.563, 602.8597, 4.559644, 2747.776, 596.5234, 4.605422, 2747.408, 609.5033, 4.501812, 2743.935, 602.9956, 4.556273, 2747.476, 817.2748, 6.704426, 5480.411, 99.99214, 100.0, 99.99323, 99.85903, 99.99178, 99.72084
190833.8618, 284.0928028423653, 283.43968346205827, 283.54735726712636, 22.07552454347899, 22.198594153842212, 22.185723381371346, 6229.1482851506735, 6264.668796493118, 6261.213320149737, 121.25425980113414, -7.9729867150163045, -6.969442734262657, 6234.903816056814, 6265.582043899638, 6260.9753331899565, 0.9999988124840186, 0.9999987323657652, 0.9999997620908896, 59.98495092554575, 59.98201064719722, 59.98218704308071, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.882, 4.506778, 2744.625, 602.6651, 4.55946, 2747.659, 590.2534, 4.6496, 2743.986, 609.5615, 4.501812, 2743.768, 602.8811, 4.557369, 2747.638, 823.4977, 6.637587, 5466.187, 99.88803, 100.0, 99.86275, 99.85681, 99.99182, 99.47354
190836.20548, 284.0739647090826, 283.4131826044346, 283.5271821892235, 22.04013945427235, 22.18734665938567, 22.138766483328535, 6230.501969500318, 6256.573330703513, 6250.938626220979, 112.36856707161587, -0.667059403415351, -4.49894007169587, 6232.5065006061195, 6254.999658475806, 6255.815553310992, 0.9999991650210438, 0.9999998799734632, 0.9999997074147619, 59.980633673802856, 59.98410760940912, 59.98307179639979, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 615.2696, 4.448419, 2737.071, 596.2642, 4.607719, 2747.301, 583.8863, 4.688439, 2737.596, 615.7366, 4.444078, 2736.457, 596.6437, 4.604486, 2747.302, 829.7802, 6.563607, 5446.407, 99.62317, 99.98948, 99.63028, 99.5786, 99.98546, 99.11355
190838.57820000002, 283.92395851110166, 283.3757662769082, 283.5538564318523, 22.07263990975516, 22.20432629379053, 22.173809112322942, 6241.9663967695205, 6266.552734711015, 6258.177161704713, 116.1171717982952, -9.568002762218157, -3.6955789505086614, 6242.931617055355, 6263.846028599027, 6258.967778989702, 0.999999009322894, 0.9999995310863375, 0.9999993061175652, 59.9783195408838, 59.98042530727574, 59.975864623088725, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.9214, 4.506778, 2744.515, 602.6262, 4.559828, 2747.994, 590.2339, 4.648863, 2743.934, 609.445, 4.501812, 2743.943, 602.9002, 4.557186, 2747.532, 823.4977, 6.637953, 5465.953, 99.88001, 100.0, 99.86661, 99.8569, 99.99381, 99.46928
190840.88736000002, 283.8645363092404, 283.4160210694525, 283.6139118688542, 22.055180072857905, 22.239499193936158, 22.21110050491808, 6236.481540255887, 6268.178630503397, 6262.934025535118, 115.48442504674722, -0.26117695409084263, -5.2514753668251615, 6249.0453488301155, 6262.134783871548, 6260.375341465593, 0.9999989984686845, 0.9999999780377526, 0.9999990917386179, 59.97453344642421, 59.978071546662584, 59.977462529751556, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.9412, 4.507135, 2744.347, 596.3226, 4.606982, 2747.581, 590.1757, 4.649231, 2744.156, 609.212, 4.507511, 2745.03, 594.9079, 4.617453, 2746.393, 820.8734, 6.670732, 5474.878, 99.87792, 99.99376, 99.87096, 99.87798, 99.96267, 99.6265
190843.24628000002, 284.0633083621569, 283.43086828782197, 283.5815423024629, 22.062703547740984, 22.194273290907873, 22.197771582687984, 6240.043416107888, 6266.844911793964, 6260.0239661724045, 116.7006790375284, -6.2347508982825275, -7.108981170082643, 6239.46310981225, 6261.172630322746, 6260.307415321936, 0.9999993114637415, 0.9999999316297452, 0.999998621529163, 59.97736294829474, 59.98034637027557, 59.98050123943039, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.5536, 4.557463, 2747.615, 591.2058, 4.642716, 2745.202, 594.3493, 4.625302, 2746.057, 607.1536, 4.517072, 2745.203, 595.7662, 4.611426, 2747.514, 823.4977, 6.63777, 5466.24, 100.0, 99.90902, 99.9525, 99.9175, 99.98538, 99.4693
190845.55940000003, 284.12557132124783, 283.42135045855656, 283.5653449343154, 22.08687852946959, 22.222811766261504, 22.185086320498932, 6245.104985342161, 6266.220886408519, 6274.52340452514, 110.85176519520155, -4.347589020166652, -0.4212998943536377, 6253.146216624749, 6261.887517069611, 6269.916115786919, 0.9999999386637757, 0.9999999518917392, 0.9999990115196153, 59.97534352719339, 59.97468428060302, 59.975896964764, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 605.5108, 4.540152, 2747.417, 596.2448, 4.607167, 2747.586, 596.1158, 4.607079, 2747.52, 609.4644, 4.501996, 2743.992, 596.6055, 4.605034, 2747.464, 817.1556, 6.704609, 5480.233, 99.96906, 99.99577, 99.99337, 99.865, 99.99321, 99.72295
190847.8732, 284.1155279538366, 283.4175100458868, 283.62724129138843, 22.043053569559532, 22.21024305322707, 22.181750560023538, 6245.972586441841, 6264.255892880593, 6258.577685402533, 115.8582289398505, -3.424075930979143, -4.051654487488122, 6246.122033399401, 6265.28180054617, 6257.654727407104, 0.9999998098544628, 0.9999999950947329, 0.9999997282957255, 59.97831803868711, 59.97414633895835, 59.97640854359759, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 597.2503, 4.603686, 2747.659, 602.6262, 4.559644, 2747.775, 602.8905, 4.558115, 2747.634, 615.8726, 4.442975, 2736.285, 603.0146, 4.557186, 2747.696, 810.9128, 6.7698, 5489.714, 100.0, 100.0, 99.99751, 99.58057, 99.99188, 99.89638
190850.24916, 284.13797454814494, 283.45292942903995, 283.5417646697074, 22.077958367563234, 22.201992057012976, 22.198752679451445, 6249.354383068601, 6273.278754100666, 6270.650163690056, 111.61277463016768, -3.43019860124906, -6.742200152675196, 6245.437285687511, 6259.291714437787, 6270.0938051478715, 0.9999995939905901, 0.9999994333439651, 0.9999991916535717, 59.97831758416943, 59.97686695220506, 59.98430594007889, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.6127, 4.56014, 2748.083, 596.2253, 4.607167, 2747.364, 596.5623, 4.605607, 2747.408, 609.4256, 4.501812, 2743.992, 596.6818, 4.604852, 2747.518, 817.1158, 6.70699, 5480.638, 100.0, 99.98756, 99.98931, 99.86497, 99.98536, 99.7313
190852.60908000002, 283.8492126443172, 283.4149784784494, 283.54205062881323, 22.071564373869695, 22.23227768346641, 22.186235821666912, 6240.007713422131, 6263.982907204365, 6266.337427991708, 116.51135454855239, -5.7008041784320085, -6.924355453097633, 6237.776862671907, 6263.0871592875765, 6267.738273475836, 0.9999997610549569, 0.9999997526931098, 0.9999997542839648, 59.979182302612344, 59.978203046011004, 59.977736873100284, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.5536, 4.559783, 2747.974, 602.5678, 4.559644, 2747.609, 596.504, 4.605238, 2747.461, 609.5033, 4.501812, 2743.943, 602.9384, 4.556821, 2747.53, 817.1754, 6.705708, 5480.065, 100.0, 100.0, 99.99123, 99.85903, 99.99373, 99.7282
190854.95208000002, 284.03476269959276, 283.60926541848625, 283.87469337275485, 22.093084082489078, 22.201394485481146, 22.202066193582034, 6236.847692731908, 6274.841294186478, 6264.8888256989485, 117.41606336351084, -8.741270850592628, -2.9708118782791644, 6251.024678304877, 6275.103130854706, 6264.762360983607, 0.9999992309315637, 0.9999996244600715, 0.999999281490953, 59.980937514579956, 59.9852982890463, 59.985987385005934, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.9609, 4.506778, 2744.51, 608.9103, 4.506779, 2744.756, 590.2145, 4.649231, 2744.046, 603.367, 4.553661, 2747.381, 608.9469, 4.51153, 2744.969, 822.444, 6.656448, 5472.643, 99.88592, 99.87633, 99.86075, 99.99864, 99.89462, 99.55567
190857.26820000002, 284.16887523728826, 283.5568050815724, 283.7188813879081, 22.066741438399962, 22.22628175259828, 22.187324536664015, 6249.517650747727, 6261.725700493448, 6269.454164625595, 119.23713664266756, -8.030969142881077, -5.495105255956787, 6241.983750899871, 6265.538050207666, 6264.424522084888, 0.9999996634213677, 0.9999994597817187, 0.9999990407937448, 59.98358068491623, 59.98306893106664, 59.98106931087897, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.6522, 4.559426, 2747.644, 602.6068, 4.559644, 2747.939, 595.9022, 4.612601, 2746.902, 609.5615, 4.501628, 2744.109, 602.8239, 4.558282, 2747.587, 817.414, 6.705159, 5480.35, 100.0, 99.99859, 99.97501, 99.85924, 99.9958, 99.72503
190859.61352, 284.21284821827845, 283.4785527588773, 283.7207388557635, 22.040277822819576, 22.16607060981483, 22.14838671804591, 6232.026529333969, 6256.494458824618, 6252.181253242431, 115.956916731619, -8.417461672970603, -7.997108561860273, 6231.348434374166, 6256.881819727197, 6250.261724427755, 0.9999995019781271, 0.999999969096244, 0.9999999718335749, 59.98445686373112, 59.98415909650344, 59.98857593508523, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 609.5326, 4.496605, 2742.914, 600.3304, 4.577327, 2747.878, 587.3804, 4.671136, 2740.291, 614.1638, 4.459339, 2737.137, 596.7772, 4.604121, 2747.353, 810.1176, 6.776392, 5490.159, 99.82575, 100.0, 99.73027, 99.63633, 99.9873, 99.91603
190861.94448, 284.2299196503181, 283.4595611633896, 283.6455408142203, 22.06697197673621, 22.223722762534173, 22.19328627557121, 6244.911199038537, 6272.429767182213, 6260.0012334285575, 116.11805814157697, -6.264680942440236, -6.613186930902657, 6245.253266817087, 6272.102674902277, 6267.732988808224, 0.9999994534636294, 0.9999994696998612, 0.9999991424658347, 59.98052797354899, 59.976695552284575, 59.9849579753618, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 611.5435, 4.489467, 2742.87, 601.4978, 4.568485, 2747.775, 590.0204, 4.649784, 2744.039, 609.5615, 4.50126, 2744.05, 603.0146, 4.556456, 2747.696, 817.1754, 6.706074, 5480.467, 99.81537, 100.0, 99.8627, 99.85485, 99.99172, 99.7282
190864.3342, 283.8888159832878, 283.34530698121904, 283.5509164288516, 22.058904538566836, 22.229436034978075, 22.219160043980864, 6240.735949696224, 6264.582073980945, 6271.246104164309, 114.19265479055184, -1.3783170394343074, -7.329030892059109, 6243.150315836663, 6260.025205086379, 6262.153912532786, 0.9999995864149442, 0.9999999001893941, 0.9999997374183415, 59.98156667585106, 59.9814874359396, 59.98537263871902, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.9214, 4.507135, 2744.734, 602.5095, 4.56038, 2747.824, 590.2534, 4.648679, 2743.991, 609.6003, 4.502363, 2744.05, 596.7391, 4.604669, 2747.354, 817.414, 6.704976, 5480.63, 99.88417, 100.0, 99.87296, 99.86109, 99.98939, 99.73754
190866.66696, 283.9454733123513, 283.40738586137593, 283.6120274730611, 22.065984777638242, 22.20303707387267, 22.18496509631792, 6235.8180635338485, 6265.857121337667, 6261.413893511399, 107.84749674938121, -0.8674849971916956, -0.059785672302496096, 6234.957105306791, 6259.700788436115, 6272.179389811753, 0.9999999968037483, 0.9999999425501409, 0.999999964521175, 59.97152179425983, 59.9805129847421, 59.97595039284799, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.593, 4.560318, 2747.759, 608.9103, 4.507332, 2744.642, 596.4846, 4.606159, 2747.409, 603.367, 4.554029, 2747.548, 590.349, 4.648134, 2744.118, 823.4977, 6.637038, 5466.124, 100.0, 99.88043, 99.98935, 99.99434, 99.86955, 99.46728
190869.00956, 283.8589646762762, 283.3000446361287, 283.57013214380527, 22.0911554812221, 22.22589747233477, 22.211040245674567, 6241.401573367385, 6266.280191102804, 6262.005148583221, 112.33372706593883, -5.603931999718952, -8.943117003609586, 6240.215242784709, 6263.363837106148, 6262.7751604574605, 0.9999992553800747, 0.9999994488764629, 0.9999989196944439, 59.97131084254602, 59.97429477899073, 59.97751776714645, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.882, 4.50767, 2744.629, 602.6068, 4.559644, 2747.719, 590.1951, 4.648863, 2743.875, 609.5033, 4.501444, 2743.832, 596.6055, 4.604486, 2747.571, 817.2351, 6.706257, 5480.235, 99.88594, 99.99854, 99.867, 99.86297, 99.99524, 99.72398
190871.47240000003, 284.0429326232958, 283.35096201937824, 283.6113766071083, 22.08150666857284, 22.194596284067906, 22.199549036020688, 6232.9545733604655, 6268.344765266158, 6256.112122162369, 112.85222903964177, -4.236333132074833, -7.218596252462703, 6241.182859791036, 6264.567923880456, 6264.281863880337, 0.9999993295827624, 0.9999995103080733, 0.9999980380730954, 59.97717204044601, 59.97555576386186, 59.97664837505899, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.593, 4.559961, 2747.859, 602.6262, 4.560933, 2747.997, 596.504, 4.606343, 2747.632, 610.0082, 4.491515, 2742.221, 598.761, 4.589146, 2747.883, 813.9149, 6.739768, 5487.167, 100.0, 100.0, 99.99744, 99.80053, 100.0, 99.82735
190873.85760000002, 283.9028903256427, 283.4376737516264, 283.64428321245765, 22.074121602252536, 22.211566713526665, 22.18101644481708, 6236.924645915714, 6267.425784791336, 6270.32272232287, 116.17027095458707, -5.648568528540181, -3.8154645501253235, 6251.359238947875, 6269.068322074228, 6263.300675809586, 0.9999987710753377, 0.9999995534420919, 0.9999994665928855, 59.98201917989962, 59.987375954593034, 59.97738003340424, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 596.9743, 4.598867, 2748.11, 598.3265, 4.592799, 2748.153, 599.0081, 4.587383, 2747.852, 611.0179, 4.493354, 2743.425, 596.7772, 4.603756, 2747.355, 817.3345, 6.704976, 5480.52, 100.0, 100.0, 100.0, 99.83176, 99.99927, 99.72816
190876.17336000002, 284.02273674066436, 283.4022211664848, 283.5781231570739, 22.09423768235036, 22.204870154072665, 22.19751855829466, 6239.407163624137, 6268.217338668834, 6272.599806719981, 111.39093259727315, -4.649299003648139, -3.1500007725796877, 6251.070781186058, 6264.355761292502, 6266.53621022342, 0.9999997541839029, 0.9999992744956493, 0.9999996867449628, 59.992343190002394, 59.983450445034435, 59.98280780756471, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.593, 4.559961, 2747.696, 596.8479, 4.603483, 2747.42, 596.5428, 4.606343, 2747.46, 609.4839, 4.502363, 2744.224, 602.9193, 4.557369, 2747.75, 817.1158, 6.70699, 5480.12, 100.0, 99.98975, 99.99119, 99.86726, 100.0, 99.72187
190878.49164000002, 283.9529145120932, 283.2601428324431, 283.49529702458665, 22.082890557102786, 22.202504202360483, 22.16993469393846, 6240.206488556529, 6256.6610234961, 6256.462430652628, 119.16649776224585, -8.912299248772342, -7.845128794358516, 6226.888990458906, 6261.5410713913925, 6264.256773280788, 0.9999993319255549, 0.999998338779947, 0.999998784554036, 59.987881758009706, 59.98315620276628, 59.986336764090275, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.6652, 4.506778, 2744.625, 590.019, 4.650269, 2743.795, 590.1757, 4.648679, 2744.095, 603.3088, 4.554397, 2747.555, 608.985, 4.505138, 2744.319, 823.5175, 6.638136, 5466.355, 99.88402, 99.8538, 99.86687, 99.99854, 99.88497, 99.47141
190880.86788, 283.97304261905947, 283.1874947195362, 283.50961937302685, 22.07458560053503, 22.222784649831205, 22.218984441687287, 6244.903001185928, 6269.049718314858, 6257.507458467004, 113.07364759020402, -6.465085260408273, -1.5932755999374422, 6245.496818450217, 6267.061441820069, 6265.542874676198, 0.9999999328558208, 0.999999380564584, 0.9999995108144784, 59.98391394804417, 59.98471038839359, 59.98517675991276, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.5733, 4.559783, 2748.026, 596.2448, 4.607719, 2747.356, 596.4846, 4.605607, 2747.573, 609.5033, 4.501628, 2743.829, 602.9002, 4.556821, 2747.803, 817.1953, 6.70644, 5480.58, 100.0, 99.9917, 99.99318, 99.865, 99.98986, 99.72611
190883.21008000002, 283.80965962655125, 283.1692466266551, 283.46004583994807, 22.08205399916115, 22.22765566210912, 22.19625444034842, 6245.112147262634, 6263.881449199465, 6261.3979252981135, 119.48043202292206, -12.075754316970006, -5.341502595497332, 6232.660608358532, 6259.00717901567, 6264.009964770936, 0.9999988648616294, 0.9999995966793163, 0.9999997533994482, 59.98638100091235, 59.98555306768239, 59.98592381984328, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.9412, 4.509098, 2744.849, 596.2642, 4.607351, 2747.356, 590.2145, 4.649416, 2744.042, 609.6003, 4.500892, 2743.998, 602.9193, 4.55609, 2747.643, 817.2947, 6.705342, 5480.521, 99.89422, 99.98974, 99.86279, 99.86521, 99.9958, 99.7261
190885.5548, 284.00156950181133, 283.31803103992746, 283.6645911649209, 22.06100520130271, 22.23270564671897, 22.203234063564516, 6234.0198469864235, 6266.495398664329, 6268.076003764826, 118.95967324702792, -8.651141594069031, -6.1631548171330905, 6242.6530557846545, 6269.900451058712, 6261.1852455015805, 0.9999998748345276, 0.9999997387377373, 0.9999992465350459, 59.9822588623662, 59.98518877030913, 59.983330700779796, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 615.2499, 4.448955, 2737.343, 602.6068, 4.559644, 2747.55, 583.8669, 4.688623, 2737.543, 615.756, 4.445182, 2736.808, 597.7119, 4.596999, 2747.762, 813.0998, 6.7416, 5485.639, 99.61899, 99.99842, 99.63242, 99.60352, 100.0, 99.8223
190888.01684000003, 284.06074568707203, 283.26380983711977, 283.4954980563411, 22.097081422873377, 22.234105578336326, 22.203339483740553, 6243.795695598523, 6265.31801570524, 6264.399331240356, 116.49526653843986, -2.6864610044699475, -7.008012520116608, 6245.81735824889, 6268.13072676863, 6261.367165914778, 0.9999996453012363, 0.9999996566697273, 0.99999931618774, 59.98721440758123, 59.9887152014472, 59.98640713905219, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.882, 4.50767, 2744.735, 598.3071, 4.588378, 2747.936, 590.1757, 4.648863, 2744.049, 609.5033, 4.501812, 2744.002, 597.0443, 4.604669, 2747.245, 817.2549, 6.705891, 5480.523, 99.88609, 100.0, 99.86705, 99.85709, 99.98338, 99.72605
190890.35616000002, 283.8558353218705, 283.2963774945346, 283.5535963147571, 22.075359179338506, 22.211256284569554, 22.17459394627222, 6238.810632413238, 6263.69404780926, 6259.168788534537, 113.31698262000441, -3.402575960230479, -0.6322844241703933, 6235.409511213582, 6254.473408483371, 6267.917480183646, 0.9999998772309403, 0.9999999999002649, 0.9999995853080261, 59.98215812039008, 59.9820252141939, 59.97707678164594, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 606.3191, 4.535333, 2746.844, 606.1866, 4.525383, 2745.655, 595.2617, 4.609472, 2747.35, 603.2699, 4.554213, 2747.548, 590.3872, 4.647586, 2744.013, 823.3983, 6.637221, 5466.125, 99.96416, 99.92551, 99.98712, 99.98643, 99.86181, 99.47143
190892.72892000002, 283.71065634989685, 283.24979242382875, 283.4275779459501, 22.086317838370007, 22.23490746424167, 22.183954492891313, 6243.280789372252, 6266.963486417352, 6267.481186221768, 114.87980612565934, -8.699553497886427, -4.5495719786868305, 6244.361271869161, 6267.189157089755, 6266.327359702855, 0.9999996418331656, 0.9999993087009375, 0.999999506934378, 59.98280470025216, 59.985155778669295, 59.98107429366924, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.8426, 4.50767, 2744.743, 602.5873, 4.559828, 2747.937, 590.2534, 4.649047, 2743.931, 609.4062, 4.501812, 2743.713, 596.6818, 4.604304, 2747.244, 817.1953, 6.706074, 5480.125, 99.88417, 100.0, 99.86466, 99.86097, 99.99141, 99.72504
190895.12900000002, 283.8600598615359, 283.2585528329034, 283.4774246108093, 22.10485103409435, 22.231719452901856, 22.22151822739989, 6249.732371240649, 6268.443798636095, 6267.100600293729, 113.88679748233562, 0.5882352518103744, -1.4618186486852665, 6250.336311050966, 6264.327115672951, 6269.578289374522, 0.9999995501032447, 0.999999998660553, 0.9999998164481612, 59.9834700278387, 59.98877920359214, 59.98745098188386, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.5536, 4.56014, 2747.749, 602.5484, 4.560012, 2747.833, 596.5428, 4.605607, 2747.407, 609.4062, 4.502179, 2743.717, 596.6437, 4.604486, 2747.3, 817.3146, 6.705708, 5480.178, 100.0, 100.0, 99.98723, 99.865, 99.9913, 99.72924
190897.4646, 283.8804717046789, 283.3213822331332, 283.4087287070111, 22.070244267451045, 22.21335360830171, 22.17955072138401, 6235.470087458109, 6263.091969459272, 6267.76715326938, 111.62644511087865, -5.7289009758517295, -4.2719016593739525, 6240.851011744985, 6265.179118616023, 6268.769923316102, 0.9999998567570355, 0.9999994977593383, 0.9999996447503616, 59.991557535660306, 59.99434683085948, 59.989413311366576, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 596.2843, 4.608148, 2747.391, 596.2837, 4.607719, 2747.578, 602.9293, 4.557747, 2747.522, 615.8143, 4.443527, 2736.509, 602.9384, 4.557369, 2747.477, 810.9526, 6.768884, 5488.634, 99.99475, 99.99171, 99.99729, 99.57652, 100.0, 99.8911
190899.82636, 283.89746778863116, 283.2504261414301, 283.4960545260264, 22.074984867786306, 22.25588503171171, 22.2188400636932, 6246.217917084801, 6261.6498414023345, 6267.1948555519475, 116.58012854978097, -5.976643949207414, -8.708020127437067, 6247.475487819842, 6269.623966541791, 6269.180505113494, 0.9999993516585349, 0.9999999249003866, 0.9999994581913936, 60.00506209659765, 60.00042668786168, 59.99328018111038, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.4747, 4.561567, 2747.644, 602.6068, 4.560012, 2747.998, 596.5623, 4.605975, 2747.406, 609.5421, 4.501996, 2744.167, 598.2841, 4.589694, 2748.255, 817.1556, 6.70644, 5480.576, 99.99789, 100.0, 99.99123, 99.85919, 100.0, 99.73025
190902.17304000002, 283.79618190753627, 283.4118036400476, 283.4345155199216, 22.045633733940864, 22.1942752245302, 22.17876005635498, 6234.398704710327, 6260.038317818405, 6260.667051162344, 113.71742406785461, -4.419682094701557, -10.831426286618353, 6234.055612483247, 6261.750450655894, 6260.482589582865, 0.9999996282622425, 0.9999992536859702, 0.9999994099546048, 59.99826233537128, 60.0008637514548, 60.00165050287166, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.6719, 4.559783, 2747.922, 602.6068, 4.556697, 2747.552, 595.611, 4.616651, 2746.397, 607.1148, 4.527369, 2746.256, 606.944, 4.519382, 2745.076, 822.9609, 6.639602, 5466.53, 100.0, 100.0, 99.96081, 99.94738, 99.93197, 99.47555
190904.55508000002, 283.89154750311496, 283.36035277242905, 283.59839044983113, 22.09947354910895, 22.24282846441738, 22.216102860897742, 6245.520576345902, 6271.696872221101, 6262.755974312748, 114.77607482390022, -4.5184091316857575, -2.227281073948234, 6245.4931930439325, 6267.27010065115, 6271.3922326622, 0.9999995769575288, 0.9999998972024565, 0.9999997526529856, 60.00990970040671, 60.00227669679198, 59.997839189195794, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 606.2797, 4.534619, 2746.897, 604.6496, 4.543066, 2747.548, 595.2422, 4.609288, 2747.405, 609.4644, 4.501996, 2743.886, 602.7858, 4.558099, 2747.423, 817.1953, 6.70644, 5480.465, 99.95808, 99.99043, 99.98717, 99.8713, 100.0, 99.72807
190906.87544, 283.8731707132276, 283.29869137834385, 283.4909996339815, 22.086530199116744, 22.258624612674964, 22.207979650048895, 6243.636793243815, 6275.9199804626105, 6266.236114217974, 114.43371965214101, -6.159669784003199, -5.1531921253263135, 6242.322598669897, 6267.866523644442, 6269.399453839774, 0.9999995522226066, 0.9999995081714135, 0.9999995644603785, 60.00763342751873, 60.00898705709306, 60.00950057913646, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.8032, 4.508563, 2744.405, 602.6068, 4.560012, 2747.772, 590.2145, 4.649047, 2743.989, 609.4839, 4.502179, 2743.832, 602.9002, 4.558099, 2747.536, 817.1556, 6.70644, 5480.354, 99.89234, 100.0, 99.86679, 99.85917, 99.99395, 99.72816
190909.21676, 283.8171727329884, 283.16176523146885, 283.45832373051644, 22.05542625787178, 22.186871882399515, 22.16820624808247, 6220.11810049823, 6258.297014025556, 6253.870322432725, 112.18445063111949, -4.696831041519999, -6.611649916464046, 6235.766739713943, 6248.056749098948, 6249.211416774271, 0.9999996514905962, 0.999999933223148, 0.9999997026620298, 60.018643918781436, 60.01389451716478, 60.01232928684579, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 615.2302, 4.449133, 2737.07, 596.381, 4.607167, 2747.584, 583.8863, 4.688439, 2737.597, 615.7172, 4.443527, 2736.395, 596.6437, 4.604852, 2747.409, 810.6743, 6.769617, 5490.055, 99.62108, 99.99175, 99.63224, 99.58848, 99.98345, 99.89013
190911.64816, 283.7872249703931, 283.2696487062704, 283.45900583325283, 22.102993397999814, 22.211061700721224, 22.201073967241307, 6237.340901485532, 6267.675384151344, 6270.396680716879, 114.40949512509496, -7.060284846829745, -6.865946812296215, 6238.380749438364, 6268.4269960368965, 6268.994801500052, 0.9999994632459863, 0.9999998359162761, 0.999999592533923, 60.020359955220414, 60.02281875542168, 60.01678803710997, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.8623, 4.506599, 2744.52, 602.49, 4.560565, 2747.657, 590.2145, 4.649047, 2743.984, 609.5033, 4.501628, 2743.883, 602.9956, 4.557003, 2747.368, 817.3146, 6.706807, 5480.346, 99.88403, 100.0, 99.86288, 99.85922, 99.98785, 99.72599
190914.05200000003, 283.89152412244874, 283.364933233909, 283.5152453001901, 22.0560238926865, 22.22347562569802, 22.197462531650086, 6243.544890098482, 6262.749988660382, 6261.575734905679, 113.62147689898893, -3.2609137588538033, -5.594783621465922, 6245.956329974645, 6252.153607848278, 6259.783083659462, 0.9999996457126924, 0.9999997454680974, 0.9999999240693846, 60.027873266337515, 60.021850626025795, 60.02127934739896, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.882, 4.50767, 2744.515, 602.5484, 4.560196, 2747.717, 590.2922, 4.648679, 2743.929, 609.445, 4.502363, 2744.285, 595.6709, 4.611609, 2746.626, 819.4618, 6.682269, 5473.274, 99.88403, 100.0, 99.86687, 99.86325, 99.9649, 99.63581
190916.38956, 283.696665654238, 283.261337901816, 283.41752337092873, 22.069589086509, 22.25907163047756, 22.214635669262975, 6249.692630692678, 6264.0266940475585, 6266.1683649065235, 117.54550173291818, -4.991495417342406, 0.9551280273744851, 6242.943139579591, 6260.600671278551, 6266.098067591494, 0.9999994885872474, 0.9999999612402583, 0.9999996049574683, 60.0170252399168, 60.018337357289205, 60.01860881176297, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.4747, 4.561032, 2747.799, 608.1905, 4.513226, 2745.593, 594.9316, 4.619228, 2746.344, 606.5905, 4.527369, 2745.607, 595.194, 4.615262, 2747.07, 818.09, 6.699665, 5479.778, 100.0, 99.90913, 99.95057, 99.93033, 99.97701, 99.71566
190918.82084000003, 283.6942818001855, 283.12245833917103, 283.30853971569985, 22.10278386516561, 22.251556851000778, 22.222750573201996, 6236.804389756751, 6271.750779700532, 6262.84805807082, 115.63428715841974, -0.005262364495138172, -0.4193667536561634, 6250.865892885377, 6265.945196504692, 6273.81056433188, 0.9999999179993002, 0.9999995649683823, 0.9999998993360198, 60.02097920090753, 60.02248008622207, 60.024035959529975, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 605.5502, 4.536047, 2747.241, 602.6262, 4.55946, 2747.662, 596.2322, 4.605791, 2747.628, 603.3476, 4.554029, 2747.552, 596.6055, 4.605217, 2747.358, 817.2947, 6.70699, 5480.633, 99.97484, 100.0, 99.99731, 99.98832, 99.98749, 99.73128
190921.13252, 283.710863077941, 283.23648261250287, 283.48709153755203, 22.081218543247562, 22.228537017594775, 22.206741089548228, 6243.060154727375, 6265.049173833086, 6267.167457074957, 113.21669595093863, -6.421521941567789, -5.806923839417323, 6238.583380471145, 6264.282049081271, 6267.635977320841, 0.9999998377646909, 0.9999999751619946, 0.9999995613333696, 60.01984153385714, 60.01546374586511, 60.014441987685274, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 596.9152, 4.606541, 2747.444, 596.1864, 4.606982, 2747.246, 602.8323, 4.557563, 2747.575, 597.056, 4.600914, 2747.626, 602.9384, 4.557551, 2747.743, 810.9327, 6.770532, 5490.057, 99.9906, 99.99162, 99.99537, 99.9933, 100.0, 99.90483
190923.47244, 283.7936853734577, 283.3918708992201, 283.53695175507386, 22.10890884716767, 22.24133763031201, 22.22276075194087, 6238.331015791827, 6263.60153053307, 6269.8213954710955, 117.06319230776043, -1.2080664743680245, -6.492540405807176, 6244.814724928961, 6272.964010558662, 6273.227766839631, 0.9999998616909539, 0.9999999258582831, 0.9999999904128763, 60.018694279941094, 60.023299302567885, 60.0192737342939, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.5339, 4.559604, 2747.705, 602.4706, 4.559644, 2747.946, 596.5234, 4.605791, 2747.406, 603.2699, 4.55458, 2747.717, 596.6437, 4.605765, 2747.355, 817.1158, 6.706257, 5480.404, 100.0, 99.99846, 99.98923, 99.99649, 99.98737, 99.72918
190925.81212000002, 284.1173030752233, 283.37133905160283, 283.6049023665887, 22.08864786568834, 22.25363864506772, 22.21627051767449, 6242.133030011144, 6270.384191144857, 6260.00575736471, 112.05886902718362, -1.4359660020436422, -8.699959714952456, 6241.1455075602935, 6270.999111545029, 6263.551804776092, 0.9999990678229573, 0.9999996665882838, 0.999999458628723, 60.01439370553126, 60.014791639525626, 60.012111422618545, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 602.5733, 4.559961, 2748.031, 596.2253, 4.607903, 2747.527, 596.6011, 4.605607, 2747.518, 603.367, 4.553477, 2747.663, 602.9384, 4.556638, 2747.478, 817.2549, 6.705342, 5480.179, 100.0, 99.99362, 99.98927, 99.99859, 99.99373, 99.72719
190928.07780000003, 283.9264220575377, 283.22211149986833, 283.4764240291363, 22.10119341383325, 22.238630575159895, 22.23297419528444, 6240.8223792011995, 6271.934938860599, 6271.087699737144, 112.38509920225988, -7.560515082442748, -8.454654574671622, 6249.213720327502, 6273.7454566704255, 6265.296787085683, 0.9999993962450948, 0.9999993850749953, 0.9999989291135007, 60.016616040234894, 60.01365573736094, 60.008104388356756, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 600 800], 5500.0, [], 608.9412, 4.506957, 2744.515, 589.9801, 4.650821, 2743.8, 590.2339, 4.649047, 2743.988, 609.4644, 4.500709, 2743.826, 609.1186, 4.504955, 2744.801, 822.7223, 6.649124, 5470.126, 99.89026, 99.86188, 99.86484, 99.85687, 99.88302, 99.54002
