TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
192005.48384000003, 284.8372801999616, 284.4038892890475, 284.5169344322034, 22.049555336432544, 22.161330855137777, 22.162329177391758, 6242.754301529075, 6272.52291361834, 6264.072708328475, 105.85679600653634, -5.5037419824518565, -12.461125854882539, 6258.155077261561, 6279.875408334546, 6277.899696443716, 0.9999969334279085, 0.9999996910444576, 0.9999975592558641, 60.02809399256458, 60.02777521890837, 60.03024906722489, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.3585, 4.529443, 2746.583, 600.2916, 4.578432, 2748.271, 593.7087, 4.624934, 2746.343, 607.5226, 4.518727, 2745.553, 797.329, 3.446454, 2747.91, 820.5751, 6.670549, 5473.958, 99.94949, 100.0, 99.95053, 99.92178, 100.0, 99.60564
192007.82100000003, 284.83502019833213, 284.4156231045591, 284.5461669229348, 22.007621349930535, 22.181422825105347, 22.159300668097103, 6247.409463737067, 6272.039162893697, 6270.981803764375, 112.4177731033401, -5.3640925978957625, -10.296312012720591, 6242.699060335523, 6277.433094119491, 6258.598584292038, 0.9999990397362084, 0.999999523211795, 0.9999983130112562, 60.0304594340011, 60.0238196515331, 60.02943145024483, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 612.7264, 4.473762, 2740.971, 594.1047, 4.622823, 2746.4, 600.1534, 4.578916, 2748.017, 613.3481, 4.466694, 2740.85, 792.7511, 3.4649, 2747.059, 820.6944, 6.669633, 5476.76, 99.74894, 99.95239, 100.0, 99.7113, 99.97165, 99.64405
192010.13328, 284.8789299245661, 284.36295214273355, 284.5034314905661, 22.041926008969085, 22.15555918199006, 22.157733722286068, 6251.700214359199, 6268.9177482251935, 6270.738658779094, 103.53726950858481, -9.096985982055685, -15.344826812576912, 6252.621489628425, 6263.583171818878, 6271.388879144892, 0.9999989418068866, 0.9999980773933846, 0.9999989620602958, 60.01492998607595, 60.01653205906934, 60.020111452146814, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.3782, 4.529265, 2746.315, 600.311, 4.577511, 2747.987, 593.7281, 4.625118, 2746.339, 607.5226, 4.519463, 2745.66, 792.6747, 3.468004, 2746.369, 820.6348, 6.669633, 5473.562, 99.95529, 100.0, 99.95253, 99.91565, 99.95148, 99.60357
192012.4738, 284.838363989937, 284.37971516148036, 284.5643804074566, 21.992167322071637, 22.156579231753785, 22.118745994836985, 6241.470807456102, 6268.653864606897, 6261.20004851935, 111.68182653598615, -4.779107685942563, -8.157102641572465, 6235.4903126907775, 6270.8210514185985, 6257.084542055062, 0.9999993091505301, 0.9999997900536168, 0.9999993801967789, 60.019642540663924, 60.02268789844428, 60.02444892566343, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 604.7617, 4.548361, 2747.498, 603.5601, 4.552092, 2747.273, 589.8263, 4.656043, 2742.812, 601.9301, 4.565061, 2748.038, 784.9686, 3.494485, 2742.607, 826.957, 6.599864, 5456.675, 99.98432, 99.98418, 99.83423, 100.0, 99.81459, 99.29319
192014.78888, 284.86126544645873, 284.40139426682333, 284.59762517993124, 22.008186483404817, 22.172502230589167, 22.13840822686303, 6245.5036115875155, 6275.956992909121, 6274.604592693742, 113.60488881877887, -4.5255186087019865, -12.49971767527586, 6253.420343679026, 6275.236940598987, 6265.254586437063, 0.9999973038132408, 0.9999998105374677, 0.9999982154813193, 60.013688631384625, 60.01992997386297, 60.029131056938446, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 605.3925, 4.533727, 2746.42, 600.311, 4.577511, 2748.104, 593.7281, 4.625302, 2746.451, 607.542, 4.519095, 2745.442, 791.1488, 3.471657, 2746.206, 820.595, 6.669816, 5473.215, 99.95333, 100.0, 99.95449, 99.91576, 99.94557, 99.59623
192017.13212000002, 285.05760433891754, 284.4291271971496, 284.4833103373089, 21.997183657406026, 22.17502608700909, 22.14357554845868, 6244.307980560958, 6281.122737356648, 6265.215477044818, 114.54823275107401, -4.640554288673343, -13.989751524518397, 6246.052217115733, 6275.211558255131, 6268.457923440327, 0.9999983868756974, 0.9999996563564567, 0.9999981179080526, 60.017905149686264, 60.01999877824108, 60.02186255980307, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.2205, 4.528908, 2746.311, 600.3304, 4.577695, 2748.101, 587.5163, 4.666534, 2741.578, 607.5226, 4.518543, 2745.615, 791.0534, 3.471657, 2746.881, 820.5751, 6.670732, 5473.563, 99.94728, 100.0, 99.78117, 99.91341, 99.94505, 99.60354
192019.46944000002, 284.87864309796015, 284.4492115483896, 284.49686290707547, 21.986603646281562, 22.127086015737106, 22.113156106551283, 6229.531109159621, 6265.805458772782, 6261.224622236838, 115.85784569011548, -2.644971477962372, -5.9192669556477995, 6242.697161960517, 6269.085808306786, 6260.613264226206, 0.9999995645164536, 0.9999998676119166, 0.9999994997431053, 60.01800502028402, 60.015951234841985, 60.01680777497453, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 612.687, 4.472512, 2740.465, 594.1436, 4.622455, 2746.509, 581.1104, 4.705006, 2733.845, 613.62, 4.463568, 2739.081, 797.4244, 3.446089, 2748.019, 814.233, 6.735923, 5485.299, 99.74671, 99.95859, 99.49562, 99.69454, 100.0, 99.81933
192021.84196000002, 284.92801982005324, 284.3946287653926, 284.5084175111601, 22.01836375521164, 22.1707521279271, 22.15703972779686, 6248.848990450964, 6275.4857892820055, 6269.0880034238, 109.13921510143564, -4.567308989531284, -10.084264850211973, 6252.631262669226, 6275.5228798557655, 6265.424876518293, 0.999997466111994, 0.9999997771167871, 0.9999983620621136, 60.016012806738274, 60.01508937701201, 60.017672971269505, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.3782, 4.528908, 2746.526, 600.3304, 4.577695, 2748.159, 587.4581, 4.666534, 2741.518, 607.5809, 4.519095, 2745.444, 791.3014, 3.468552, 2746.415, 820.595, 6.668351, 5473.218, 99.94747, 100.0, 99.77495, 99.91784, 99.97828, 99.59628
192024.17264, 284.9927774819178, 284.4219849390384, 284.4995942205073, 22.027013493101897, 22.149553704770806, 22.141786373909806, 6234.810680512106, 6268.124090359499, 6267.297671363999, 110.59544566936938, -6.7520173008929305, -11.899353938816148, 6246.013706303789, 6269.03545916738, 6270.813031766196, 0.9999993028474824, 0.9999993816856387, 0.9999992379307611, 60.01495710159504, 60.01778530542335, 60.0179749233045, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.2008, 4.530871, 2746.583, 600.2916, 4.577511, 2747.935, 587.5163, 4.66635, 2742.029, 606.3769, 4.528472, 2746.425, 799.5798, 3.435497, 2748.206, 824.273, 6.629164, 5460.685, 99.94748, 100.0, 99.77921, 99.95351, 100.0, 99.41203
192026.5742, 284.89550933726485, 284.39752362939663, 284.4379544842282, 22.047130137156138, 22.14484844697232, 22.151117515897525, 6248.979174850595, 6273.704331591758, 6267.020484063942, 112.58634698436444, -5.5758763175117565, -13.74321321328489, 6246.319054595656, 6274.000715217091, 6270.739502584843, 0.9999979180003263, 0.9999998073142873, 0.9999970017901926, 60.009963333954296, 60.013846804604455, 60.01154680753179, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 600.7004, 4.569777, 2747.896, 604.3772, 4.545277, 2747.438, 590.7581, 4.649416, 2743.595, 606.2021, 4.530678, 2745.951, 797.4816, 3.445724, 2748.076, 820.7938, 6.6689, 5473.561, 100.0, 99.98619, 99.86066, 99.93868, 100.0, 99.59947
192028.92756, 284.761095401861, 284.4244300892235, 284.52015506033854, 22.045380382851054, 22.17480691311795, 22.14005560940321, 6250.470882087627, 6270.285065191525, 6267.491471567542, 105.88083606957161, -3.005829811748754, -12.712715964196832, 6251.17104960969, 6277.719826768249, 6271.292246177292, 0.999995911663252, 0.9999996944720221, 0.9999971580378163, 60.006137194096766, 60.00951428483157, 60.00398512210643, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.3585, 4.529087, 2746.259, 600.3888, 4.577511, 2748.102, 593.7087, 4.62475, 2746.283, 607.4838, 4.519646, 2745.547, 797.3672, 3.446454, 2747.919, 820.6149, 6.669633, 5473.389, 99.94936, 100.0, 99.95067, 99.91749, 100.0, 99.60772
192031.25460000001, 284.98280382980784, 284.31804500798586, 284.3358949707603, 22.01005533020781, 22.158182371961175, 22.1431839782572, 6240.660589256364, 6265.935617726406, 6258.974109114964, 115.38318254149885, -8.361219390189945, -8.716138621105529, 6242.4749257288695, 6261.810898709838, 6261.455015986099, 0.9999987388402115, 0.9999994433993415, 0.9999988692279587, 59.99918889568147, 59.999872892257784, 59.99675883059735, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 612.5884, 4.473226, 2740.751, 593.9685, 4.623744, 2746.401, 600.0564, 4.578916, 2748.081, 613.5812, 4.464303, 2739.191, 791.2441, 3.471109, 2746.469, 813.9149, 6.7405, 5485.412, 99.74286, 99.95252, 100.0, 99.69026, 99.92731, 99.81817
192033.6142, 284.7994068343168, 284.46503835706307, 284.54893476400434, 22.016236079488884, 22.189163065088056, 22.151360697317113, 6250.165762142198, 6276.9968658953585, 6268.93896638283, 111.8867248495967, -4.106443350579866, -8.145615405584067, 6245.736727344407, 6275.861838437309, 6270.987755533954, 0.9999984229109543, 0.9999994774896931, 0.9999973575742871, 59.99562508594891, 59.993508215563565, 59.99793388737773, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.2994, 4.529087, 2746.368, 600.1943, 4.577695, 2747.992, 593.7669, 4.625486, 2746.284, 607.5614, 4.518727, 2745.55, 797.329, 3.446272, 2748.134, 820.6149, 6.6689, 5472.989, 99.94937, 100.0, 99.9505, 99.92585, 100.0, 99.5963
192035.99556, 284.99393818080534, 284.50151477269674, 284.54901379307285, 22.000572435561093, 22.166650216973686, 22.14637997067148, 6240.967178145784, 6275.762566150962, 6265.4211529175955, 107.284152903635, -5.5922952609964796, -15.615919521133492, 6241.575939388105, 6269.636918794513, 6266.941404053937, 0.9999990432692545, 0.9999999002236764, 0.9999969622056624, 59.99485515022111, 59.99685372763308, 60.004877017824185, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.2994, 4.529443, 2746.315, 600.2721, 4.577879, 2747.993, 593.8057, 4.624566, 2746.343, 607.6003, 4.518543, 2745.547, 791.2441, 3.470744, 2746.155, 820.6149, 6.668351, 5472.418, 99.95161, 100.0, 99.9525, 99.92156, 99.94371, 99.58172
192038.3108, 284.9627295769129, 284.51046712221256, 284.4660101164286, 22.046855958947948, 22.16546763288008, 22.135369820638715, 6246.42720800303, 6269.718786812803, 6273.410229280943, 114.7130024584103, -9.072412854841673, -11.269784303771303, 6246.7766344625725, 6278.7175299298115, 6264.9842749876525, 0.99999955419783, 0.9999994356076497, 0.999997362718958, 60.01009843915612, 60.00436834858294, 60.00789067423207, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 600.0892, 4.579236, 2748.053, 606.6535, 4.526488, 2745.987, 587.4193, 4.667087, 2741.691, 601.8718, 4.565612, 2747.844, 786.4755, 3.486632, 2744.28, 823.8555, 6.640334, 5467.9, 100.0, 99.93758, 99.77301, 100.0, 99.87545, 99.48082
192040.67448000002, 284.83960647624394, 284.3725561686716, 284.350341398498, 22.02363349256287, 22.159847005202355, 22.14017364698766, 6247.087830458204, 6272.798796132178, 6268.8284697962135, 109.18259871448345, -4.690836051378348, -11.676268393964165, 6234.338763297209, 6272.734930441358, 6267.466719758554, 0.9999988385523578, 0.9999988265885181, 0.999998026857962, 60.007976579012876, 60.00840760768838, 59.996137851254964, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.2797, 4.529443, 2746.483, 600.311, 4.577511, 2747.993, 591.8452, 4.642789, 2744.435, 607.5226, 4.519279, 2745.385, 791.0725, 3.470561, 2746.087, 820.6746, 6.669267, 5473.563, 99.95563, 100.0, 99.88111, 99.91568, 99.92736, 99.6004
192043.02500000002, 284.7438781723256, 284.2465423534731, 284.30387488645255, 21.979120265013783, 22.118345132632548, 22.088733796988087, 6234.283374715771, 6262.945150004454, 6258.643871547199, 114.17871555166857, -8.187589340338718, -2.306134714757718, 6236.044180547638, 6253.178845620781, 6256.448499966995, 0.9999981222056106, 0.9999996648163969, 0.9999998588266455, 60.0030906102293, 60.01251193006628, 60.00853290362357, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 608.5863, 4.505707, 2743.59, 596.7312, 4.60864, 2747.189, 582.5663, 4.699299, 2734.519, 613.62, 4.463752, 2739.032, 797.3672, 3.445906, 2747.96, 813.6564, 6.741416, 5485.688, 99.85704, 99.98353, 99.5202, 99.7068, 100.0, 99.83474
192045.38520000002, 284.9822442396374, 284.47210973653733, 284.42004513981, 22.039665927895065, 22.149485971974794, 22.13973404162471, 6242.026214672347, 6271.289883222796, 6267.15220032129, 118.32446304182258, -6.207170441799235, -13.424737835041014, 6242.9552481440105, 6275.078763232583, 6269.848341362448, 0.999997919787724, 0.9999998430193756, 0.999997907879781, 60.01114534537687, 60.009531279057285, 60.00669934087566, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.8908, 4.528729, 2746.426, 600.2916, 4.577695, 2747.992, 587.4387, 4.666718, 2741.524, 607.4838, 4.519279, 2745.16, 791.206, 3.470378, 2746.337, 820.6348, 6.669084, 5473.333, 99.9492, 100.0, 99.77304, 99.90748, 99.94944, 99.59944
192047.72816000003, 284.6775376956265, 284.1404221423613, 284.1986654020754, 22.061762478634236, 22.17811682911798, 22.162636378557696, 6244.256658386497, 6269.957460302079, 6266.281651199533, 113.45762421463678, -6.274299338400397, -16.693828293975287, 6249.540546225156, 6271.84804193752, 6274.486173131848, 0.9999971265432809, 0.9999998911217125, 0.9999979051021468, 60.00791274618708, 60.00879455449867, 60.01476341176475, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.2797, 4.529087, 2746.587, 600.2721, 4.577511, 2748.212, 587.5357, 4.665614, 2741.579, 607.542, 4.518359, 2745.553, 797.3862, 3.446089, 2747.905, 820.6547, 6.669267, 5473.446, 99.95944, 100.0, 99.7833, 99.92181, 100.0, 99.60563
192050.16188000003, 284.8860133252928, 284.39669468886444, 284.4060788788578, 22.039097220343795, 22.166295637943048, 22.14388187927976, 6244.757024747169, 6275.334291931931, 6265.586138144051, 118.52371996519037, -3.7848588437614126, -8.655826292678057, 6241.690007138797, 6273.053967619516, 6262.592496409715, 0.9999992940644443, 0.9999992607244416, 0.9999993525267862, 60.01742991449466, 60.017053259286044, 60.020964016815704, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 600.0104, 4.579593, 2748.215, 606.5757, 4.527594, 2746.21, 593.7863, 4.625302, 2746.343, 601.2115, 4.569289, 2747.821, 803.6046, 3.418695, 2747.902, 827.0763, 6.596385, 5458.56, 100.0, 99.93963, 99.95053, 100.0, 99.99537, 99.2889
192052.4486, 284.7684226569749, 284.23001769192734, 284.3274545348773, 22.04570705799667, 22.1999556006168, 22.180198018593522, 6255.186618844955, 6273.314025843056, 6261.515426854392, 106.95859236445857, -5.916982330986684, -10.32998706539729, 6248.7042410566955, 6279.018362205801, 6273.645108597662, 0.9999973226046258, 0.9999999296744084, 0.9999981807764158, 60.01343942190047, 60.02092131495748, 60.022866104531076, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.4571, 4.528372, 2746.254, 600.3888, 4.576774, 2748.159, 587.4581, 4.666718, 2741.523, 607.5809, 4.518176, 2745.662, 797.3672, 3.446454, 2748.015, 820.6547, 6.669084, 5473.218, 99.95529, 100.0, 99.77722, 99.92574, 100.0, 99.59628
192054.79532, 284.8515784631177, 284.34047843240836, 284.35072635553166, 22.038028567028977, 22.177094585104676, 22.14331774600614, 6240.239121517778, 6271.776112985076, 6264.367276530869, 111.79731962970072, -6.318252091352861, -7.771495054351362, 6252.385872149582, 6275.096081537231, 6268.997764575959, 0.9999980230742644, 0.9999992259077339, 0.9999988953856418, 60.03059730397142, 60.02530076696289, 60.02234744856569, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.3782, 4.529622, 2746.42, 600.2526, 4.577327, 2748.101, 594.4269, 4.617755, 2747.067, 609.6198, 4.501076, 2743.13, 793.6857, 3.461247, 2746.82, 816.2012, 6.719076, 5483.475, 99.95737, 100.0, 99.97096, 99.83814, 99.9761, 99.78293
192057.17128, 284.6835443450102, 284.2567803774463, 284.29815467238274, 22.030177029393194, 22.179930241873233, 22.149360677865776, 6252.914943861604, 6274.387610501295, 6271.304438132348, 112.70506076196625, -4.972252739498458, -12.399710207241696, 6250.99151084473, 6273.633361413526, 6266.629205627367, 0.9999984241138313, 0.9999999499000579, 0.9999977347869238, 60.02659105668257, 60.02062004268589, 60.024667284374004, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 611.0112, 4.493928, 2743.545, 597.4316, 4.59722, 2747.928, 595.3005, 4.614258, 2746.512, 607.8333, 4.518911, 2745.493, 797.329, 3.446454, 2748.132, 820.5353, 6.670732, 5473.676, 99.84873, 99.99995, 99.96279, 99.91961, 100.0, 99.60257
192059.54092000003, 284.82051277064664, 284.3148945430633, 284.4232628414447, 22.045418748674585, 22.19795939565049, 22.160025012728624, 6248.208381196993, 6271.738603853495, 6266.3566815449985, 109.41773662367495, -3.486633295235606, -12.977825524649859, 6249.068031458791, 6274.03310234966, 6268.810784322833, 0.9999952976861181, 0.9999996263566852, 0.9999989270350671, 60.01999929756279, 60.02439065909763, 60.019784682955844, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 4.528551, 2746.31, 600.3304, 4.577695, 2748.099, 593.7281, 4.625118, 2746.285, 607.5809, 4.519463, 2745.551, 791.1488, 3.472022, 2745.881, 820.595, 6.67, 5473.274, 99.94935, 100.0, 99.94845, 99.92172, 99.93372, 99.60044
192061.89084, 284.6455906191261, 284.2121026937927, 284.3630644253272, 22.01889478932012, 22.162024876621807, 22.128107297233285, 6243.853486445646, 6267.399905141566, 6264.547916079904, 112.74544225466207, -4.22616630848961, -9.793703829449896, 6243.637831837872, 6268.979606587646, 6264.487516834677, 0.9999994517425775, 0.9999999358243526, 0.9999992890934946, 60.025899779456616, 60.01902572031822, 60.01474470665537, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 600.0301, 4.580307, 2747.943, 606.6535, 4.526488, 2745.989, 587.4581, 4.666903, 2741.637, 601.3863, 4.569473, 2748.097, 784.816, 3.495215, 2743.052, 826.9172, 6.597667, 5456.728, 100.0, 99.94377, 99.77109, 100.0, 99.81285, 99.29621
192064.17284, 284.72749792984973, 284.2634299937928, 284.33832134091807, 22.063554819627015, 22.203937969317316, 22.175413627594438, 6249.369559186754, 6274.698225656315, 6272.141764142943, 110.90206116416823, -2.5988421814190588, -14.389810483729889, 6243.924170850876, 6273.695341760858, 6267.832526932414, 0.9999985096435506, 0.9999999788224595, 0.9999978692489176, 60.02134432303412, 60.018053553613385, 60.01616039433535, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 4.530514, 2746.367, 600.311, 4.577879, 2748.212, 593.8445, 4.625302, 2746.401, 607.4838, 4.518543, 2745.556, 791.0344, 3.471657, 2746.152, 820.595, 6.670366, 5473.391, 99.95141, 100.0, 99.9524, 99.9136, 99.93887, 99.60149
192066.47116000002, 284.550713013282, 284.28482973600575, 284.28178658822134, 22.042102048344155, 22.190274521800127, 22.164781100941017, 6257.331359606666, 6272.62277720263, 6271.307408531235, 112.11276479353637, -7.056341447971363, -10.710182010927383, 6249.109576782152, 6272.306973113271, 6265.654924635511, 0.9999991877423173, 0.9999999264207163, 0.9999988154834731, 60.01874189461667, 60.01991248255324, 60.02114880635267, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.3191, 4.529622, 2746.587, 600.3304, 4.577695, 2748.214, 593.7669, 4.62475, 2746.402, 607.4838, 4.519095, 2745.384, 791.0153, 3.471109, 2746.483, 820.6547, 6.66945, 5474.762, 99.94762, 100.0, 99.95458, 99.92178, 99.92373, 99.60353
192068.84796, 284.62339454570014, 284.1617840284972, 284.34984012852146, 22.04567372153693, 22.179289910655278, 22.16753976549665, 6246.352246672777, 6265.328276171075, 6267.727381423935, 111.49301338595433, -1.451700223105604, -11.112019380040692, 6248.934097006991, 6276.337624824059, 6271.618118368058, 0.9999972784627092, 0.9999995983827066, 0.9999991698092907, 60.0241593072276, 60.017932203674725, 60.01689066119899, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 612.5687, 4.472869, 2740.8, 594.0269, 4.62356, 2746.618, 600.1146, 4.578916, 2747.91, 612.8239, 4.476254, 2741.2, 795.1163, 3.455403, 2747.123, 816.8971, 6.702778, 5479.328, 99.7488, 99.95873, 100.0, 99.74873, 99.99298, 99.70746
192071.19872000001, 284.5265145575489, 284.1675635703094, 284.3383460935301, 22.057864650473626, 22.20059839647155, 22.15569146263396, 6250.120310530431, 6276.360876076284, 6272.414911018878, 115.38537421168257, -1.6709076219849521, -8.259467283125105, 6250.919648094483, 6272.988560019558, 6268.370727718867, 0.9999985345060026, 0.9999996783807177, 0.999998779340185, 60.02589491159024, 60.0204796427517, 60.01883819866291, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.6542, 4.526945, 2745.602, 600.311, 4.577327, 2747.882, 593.7475, 4.624198, 2746.394, 607.4449, 4.518727, 2745.553, 791.1107, 3.471292, 2746.257, 814.6306, 6.735373, 5485.353, 99.94047, 100.0, 99.9524, 99.9157, 99.94331, 99.8171
192073.59856, 284.9186351477909, 284.21118845221145, 284.2304040198284, 22.010274560460275, 22.180022551238736, 22.12357602143771, 6244.749757666464, 6252.4280394923235, 6261.447334385815, 115.363601409907, -5.211723891089605, -9.59699074501782, 6240.88472135674, 6267.327629412263, 6269.659710426579, 0.9999992301068079, 0.9999998506023778, 0.9999993967002938, 60.01877675182018, 60.01921526984483, 60.00999327173309, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 615.4667, 4.441102, 2735.257, 604.8246, 4.538277, 2746.487, 588.0404, 4.66543, 2741.634, 601.1921, 4.570209, 2747.873, 784.8923, 3.494668, 2742.949, 808.0897, 6.797268, 5492.352, 99.54706, 99.97002, 99.77916, 100.0, 99.82701, 99.94447
192076.00952000002, 284.61632290405925, 284.09098224930256, 284.3119915923921, 22.03351143126808, 22.164732090944163, 22.1550759756352, 6237.271301218634, 6265.026647812787, 6265.069450317928, 116.08619358734404, -7.101211506917025, -10.830173310594546, 6236.601794491179, 6269.095750638783, 6262.236633343878, 0.9999995044649157, 0.999999052227359, 0.9999985613312938, 60.00969477651023, 60.01487787173083, 60.016054539161225, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 612.549, 4.474297, 2740.584, 600.311, 4.577879, 2748.046, 593.7087, 4.625486, 2746.287, 607.6003, 4.518911, 2745.329, 791.206, 3.470378, 2745.984, 814.1932, 6.73574, 5485.698, 99.74687, 100.0, 99.95037, 99.91365, 99.94055, 99.80993
192078.32588000002, 284.7088639819973, 284.3065239258747, 284.3734888057589, 22.03271199509084, 22.16617285894279, 22.158840097995324, 6243.3887986082345, 6265.511010763895, 6261.9489942954915, 116.84101728501105, -6.3754751527460485, -10.201011500547338, 6244.701313832452, 6265.378952664413, 6258.866560631531, 0.999998764499303, 0.9999992493758982, 0.9999980349478164, 60.01755199262683, 60.01510651959451, 60.017532127469956, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 612.6278, 4.472155, 2740.636, 600.2916, 4.577695, 2747.991, 593.7087, 4.625486, 2746.232, 607.5614, 4.518727, 2745.547, 791.2632, 3.470744, 2746.416, 814.2529, 6.737021, 5485.928, 99.74286, 100.0, 99.95253, 99.92159, 99.9532, 99.82963
192080.69224, 284.753807142895, 284.3634242122642, 284.42295523605327, 22.033594656015943, 22.15994274696208, 22.169308068236603, 6249.518959863541, 6274.164066045568, 6276.541061065233, 106.65408930081412, -4.997508648971262, -11.697145485770761, 6246.936585590087, 6276.634055202361, 6268.628070848683, 0.9999986559860512, 0.9999996079991677, 0.9999959436376978, 60.01618906115716, 60.01479502162958, 60.01557997150628, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.3979, 4.529087, 2746.478, 594.0658, 4.623007, 2746.454, 600.0564, 4.579836, 2748.192, 613.6589, 4.464487, 2739.418, 797.3481, 3.446272, 2748.07, 820.7143, 6.670915, 5474.472, 99.95544, 99.95248, 100.0, 99.68834, 100.0, 99.61911
192083.04092000003, 284.90811904741025, 284.3006018939173, 284.3304452723356, 22.040579707441115, 22.17132665266577, 22.161560812928727, 6252.401876000285, 6273.870897653835, 6272.7275209651925, 116.68361349472298, -8.880133661860782, -9.439557293622784, 6242.0854403558815, 6269.5308134380275, 6270.560461639256, 0.9999991882019038, 0.9999993103297452, 0.9999983676066959, 60.02671375107521, 60.017511036488735, 60.01353013635197, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 612.5884, 4.47394, 2740.694, 600.2526, 4.577879, 2748.16, 593.7669, 4.625118, 2746.342, 607.542, 4.518727, 2745.328, 791.1488, 3.471474, 2746.394, 818.428, 6.692889, 5477.903, 99.74669, 100.0, 99.9505, 99.91362, 99.94753, 99.68153
192085.38460000002, 284.79721564742755, 284.3813695173301, 284.45756529391497, 21.998657751860488, 22.147446019823512, 22.10679841950753, 6241.044027101549, 6260.897787424561, 6259.608978131923, 109.37543521917542, -2.8422958359556105, -11.437715774884396, 6234.19205028472, 6264.571140468527, 6263.637585757654, 0.9999988097304905, 0.9999991963556708, 0.9999987407945342, 60.01730974075913, 60.0204205257911, 60.02634245054207, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.2797, 4.5298, 2746.486, 601.0698, 4.571985, 2747.998, 591.9616, 4.640948, 2744.042, 604.0661, 4.551087, 2747.44, 786.2466, 3.489737, 2743.23, 826.7184, 6.598217, 5455.927, 99.95131, 100.0, 99.88727, 99.9901, 99.84216, 99.29311
192087.71868000002, 284.7309402503993, 284.3526855433157, 284.5471756074539, 22.014392774981026, 22.160722464071096, 22.146387035580858, 6249.9593220302795, 6273.140917029086, 6261.124205397255, 114.65862897379213, -6.47326892185356, -16.382405079442833, 6249.023389197316, 6268.930907628084, 6266.148292849031, 0.9999994085611955, 0.9999997707106549, 0.9999987029572086, 60.02351061390425, 60.0232810531438, 60.02408458599052, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 602.455, 4.557641, 2747.555, 602.8013, 4.557986, 2747.826, 592.9516, 4.630825, 2746.121, 607.5226, 4.519095, 2745.553, 791.1488, 3.470561, 2747.331, 820.595, 6.67, 5473.503, 100.0, 100.0, 99.94247, 99.91973, 99.9213, 99.59311
192090.024, 284.86465372376773, 284.4144747322028, 284.5855990794864, 22.026519835748, 22.16739686740827, 22.124599445079266, 6241.917372555842, 6274.753865333254, 6267.399173813253, 112.82412262506296, -6.033263496345853, -12.742750358909689, 6250.341438289793, 6276.329774174327, 6263.755331759678, 0.9999986165754952, 0.9999995212830782, 0.9999987824501148, 60.02402091192454, 60.02407272907464, 60.023496769517564, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.2599, 4.5298, 2746.253, 600.3694, 4.577511, 2747.991, 587.5163, 4.66635, 2741.521, 607.4255, 4.518543, 2745.384, 791.1107, 3.471657, 2746.365, 820.6746, 6.669267, 5473.334, 99.9612, 100.0, 99.77318, 99.91961, 99.95493, 99.59944
192092.4254, 284.6145500908432, 284.3623959609169, 284.52203927379605, 21.981350534126207, 22.10660696056927, 22.107098061146218, 6226.714269653894, 6260.68704137709, 6254.058177767198, 111.60862295138395, -3.78733904635601, -7.050158553777692, 6232.577070055314, 6267.189819535628, 6264.463125620997, 0.9999983976869398, 0.9999998473501163, 0.9999986287583158, 60.0255535078154, 60.02575335996157, 60.024318566219534, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 612.7264, 4.473048, 2740.804, 594.0463, 4.623376, 2746.568, 581.0715, 4.704638, 2733.791, 613.7171, 4.463384, 2738.968, 797.3862, 3.446454, 2747.743, 814.3523, 6.736106, 5485.872, 99.73867, 99.95064, 99.49371, 99.68213, 100.0, 99.81188
192094.77144, 284.7277557687173, 284.2407654241063, 284.37778513456277, 22.030161972775126, 22.163917137640137, 22.135736648640332, 6246.692227853481, 6273.0132271009825, 6262.293068103189, 110.71609355887449, -4.374644953775714, -13.967807675590848, 6244.046433172773, 6274.108403323971, 6271.546361493996, 0.9999990032490749, 0.99999942433153, 0.9999982001689208, 60.02933099568938, 60.0261000642642, 60.0222434786285, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.4177, 4.528551, 2746.588, 600.3304, 4.577143, 2748.048, 587.5163, 4.66635, 2741.522, 607.542, 4.518727, 2745.33, 791.0916, 3.470926, 2746.346, 820.6149, 6.668534, 5473.391, 99.95946, 100.0, 99.77509, 99.92385, 99.95308, 99.60147
192097.13464, 284.9771845870621, 284.4099069487441, 284.54820922384584, 22.014949165513407, 22.161694429412275, 22.13477093521414, 6246.630611152509, 6268.524469007563, 6264.348323563887, 112.92915459206284, -5.336962158349252, -14.306563516781807, 6254.357545309294, 6273.016932457426, 6261.219682580314, 0.9999968036974967, 0.999999514090833, 0.999999270392003, 60.02244132834052, 60.02641305301476, 60.026914318732715, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.3979, 4.528908, 2746.254, 600.3694, 4.577511, 2748.273, 587.4969, 4.66635, 2741.689, 607.5809, 4.518543, 2745.437, 797.3862, 3.444445, 2748.054, 821.5692, 6.659379, 5468.528, 99.95722, 100.0, 99.77513, 99.91757, 100.0, 99.5339
192099.4664, 284.8574072848491, 284.42018134062323, 284.4826689068883, 22.029552718992868, 22.183109131047157, 22.13545375297282, 6241.747296429401, 6271.887810571906, 6265.62634881501, 113.5957269419655, -3.427729609754465, -7.801594285988358, 6244.79808357251, 6266.022297309593, 6267.481273927295, 0.999998198312804, 0.9999998101543675, 0.9999980878086219, 60.024630930029126, 60.027140274298965, 60.02471069532603, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 600.0892, 4.579414, 2748.053, 606.7313, 4.525936, 2746.376, 593.0099, 4.630272, 2745.222, 603.1729, 4.550352, 2747.36, 800.2284, 3.436045, 2748.012, 822.0662, 6.653519, 5470.701, 100.0, 99.95174, 99.91791, 99.98754, 100.0, 99.55048
192101.88596, 284.69713381097307, 284.32351788673117, 284.2892046944849, 22.033578303250223, 22.173761856086255, 22.163872240316877, 6244.810035375174, 6277.350174348117, 6272.908247803031, 109.58850101021608, -2.892695987023444, -10.754476212464397, 6245.947207226944, 6269.196886450748, 6272.225490412995, 0.9999970851913478, 0.9999994543208711, 0.9999983076784651, 60.02107915605104, 60.02289949831225, 60.019515612069895, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.2797, 4.529979, 2746.474, 600.3888, 4.577879, 2748.215, 592.311, 4.635058, 2746.172, 607.542, 4.518543, 2745.604, 797.3481, 3.446272, 2747.908, 820.6746, 6.669633, 5473.333, 99.95129, 100.0, 99.93219, 99.92364, 100.0, 99.59837
192104.27168, 285.1695524107217, 284.4144043167883, 284.5005449447374, 21.98627938682574, 22.141764286425715, 22.123929547422367, 6237.271046293525, 6267.390292639965, 6261.475924144667, 109.39482261030071, -5.784435485644281, -8.720981832619145, 6245.545555327962, 6262.743136414116, 6260.088065357843, 0.9999983654676204, 0.9999993325863916, 0.999999064400074, 60.018046548313144, 60.02012306790225, 60.016844692791715, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 610.9718, 4.485183, 2741.032, 594.3965, 4.623376, 2746.454, 600.0952, 4.579652, 2748.023, 613.6394, 4.462832, 2739.414, 791.1678, 3.471839, 2747.064, 814.1932, 6.737021, 5485.351, 99.78186, 99.95436, 100.0, 99.68631, 99.9373, 99.83167
192106.56064, 285.0227196321057, 284.33219530504687, 284.4097087764218, 22.030706804762087, 22.175952996050366, 22.160267007067834, 6247.703996499312, 6275.789880128312, 6272.58972930273, 112.60064262826472, -7.650694587772705, -9.923372456202287, 6242.848580071705, 6271.240794342224, 6271.774240894834, 0.9999987662220816, 0.9999996612566768, 0.9999973147691027, 60.02262399059271, 60.02117957896523, 60.0262710509409, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.3388, 4.529265, 2746.315, 600.3304, 4.577327, 2748.098, 593.6893, 4.625118, 2746.4, 607.6391, 4.518176, 2745.493, 797.329, 3.446454, 2747.805, 820.7143, 6.668717, 5473.504, 99.95127, 100.0, 99.95262, 99.92585, 100.0, 99.59937
192108.86996, 284.82516979693617, 284.41406491424596, 284.54785329022036, 22.017440566715482, 22.15503279566678, 22.141321764894126, 6236.63359276178, 6271.20587072134, 6265.03404974605, 107.02047447698487, -5.41538412326895, -11.784012681568584, 6250.081433160309, 6273.986568646594, 6263.770086064869, 0.9999986054175302, 0.9999993686426637, 0.9999988644327654, 60.024453346853484, 60.02513344307325, 60.022513394185395, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.2797, 4.529443, 2746.2, 600.311, 4.577511, 2747.99, 593.6893, 4.62567, 2746.398, 607.5614, 4.518727, 2745.662, 790.9008, 3.472022, 2745.66, 820.6348, 6.669633, 5473.445, 99.95337, 100.0, 99.95253, 99.91376, 99.92568, 99.60047
192111.19692000002, 284.8619046182883, 284.45667215810937, 284.50427439986635, 22.02287644682828, 22.17316928981144, 22.148278694996364, 6242.348891626187, 6271.066536002012, 6266.98810172975, 109.6017057364711, -0.9304248290388841, -9.350682952979241, 6245.71401134708, 6271.785269965847, 6262.310997635588, 0.9999987152214177, 0.9999999627829061, 0.9999990022544355, 60.02688278040783, 60.02152117384911, 60.02435190941318, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 600.0498, 4.579771, 2748.162, 606.7702, 4.525936, 2745.983, 587.4581, 4.666718, 2741.523, 601.2892, 4.569657, 2747.819, 784.7206, 3.494668, 2742.944, 826.798, 6.601879, 5459.081, 100.0, 99.93746, 99.777, 100.0, 99.80702, 99.30354
192113.55224000002, 284.9149526890579, 284.47211758123564, 284.64267857749905, 22.019582337243552, 22.17850536382009, 22.15503013222672, 6247.0404673987305, 6278.476199966086, 6268.488695775071, 113.53511057664355, -5.7306347693647695, -12.725553244160693, 6245.945095795453, 6278.016469318399, 6267.866735100553, 0.9999989968363309, 0.9999987945881421, 0.9999973901253725, 60.02338138783716, 60.023614249607554, 60.02304124841534, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.2797, 4.529265, 2746.363, 600.311, 4.577879, 2748.155, 593.8057, 4.625118, 2746.338, 607.4838, 4.519279, 2745.499, 790.8627, 3.471292, 2745.638, 820.6348, 6.6689, 5473.215, 99.94726, 100.0, 99.95041, 99.91163, 99.95094, 99.59623
192115.88064000002, 284.94540886300393, 284.3661316547303, 284.4856590182935, 22.000700202549595, 22.140297620098757, 22.12462522706549, 6244.412994961494, 6269.957590210266, 6266.657587431283, 109.91541775205565, -7.821544270503637, -10.913752715890041, 6227.697009375502, 6270.744247548281, 6268.305451803034, 0.9999990727604041, 0.9999998283628689, 0.9999984967516787, 60.017947027997174, 60.02130950991633, 60.02042830838738, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.3191, 4.529443, 2746.075, 599.455, 4.583958, 2747.765, 595.6887, 4.607447, 2747.574, 610.882, 4.489676, 2741.364, 795.6505, 3.451751, 2747.978, 815.1475, 6.727316, 5484.557, 99.95528, 100.0, 99.99535, 99.7923, 100.0, 99.8048
192118.19976000002, 284.8312442480462, 284.30544515273294, 284.51928082449643, 22.030457949097144, 22.186451134941052, 22.144675566074667, 6251.79844419366, 6263.33094972529, 6273.052693805814, 114.59554373813137, -7.133580226324284, -10.032807960492391, 6246.31467204034, 6273.880348925278, 6269.975111129027, 0.9999980127458615, 0.9999991877689153, 0.9999989766622704, 60.02164327478481, 60.02424922132897, 60.01582721334415, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 610.0649, 4.500175, 2744.563, 597.9763, 4.59501, 2747.987, 595.1451, 4.619964, 2746.506, 607.542, 4.518359, 2745.439, 791.0534, 3.472204, 2745.925, 820.7143, 6.668717, 5473.158, 99.86105, 100.0, 99.95872, 99.91765, 99.95945, 99.59519
192120.55504, 284.9300067683624, 284.50354472333737, 284.5339053688389, 21.984331208207816, 22.173603635666502, 22.128705352921756, 6249.1757713877305, 6276.508071872134, 6261.038646593232, 110.01307126437132, -4.1561556557975905, -12.103556170980028, 6256.4335800856625, 6271.890268760194, 6269.278009830726, 0.9999970789648385, 0.9999997183050323, 0.9999987057727103, 60.01232011006023, 60.01993062208951, 60.01752337095823, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 600 800 800], 5500.0, [], 606.3782, 4.528908, 2746.368, 600.2721, 4.577327, 2747.991, 593.7863, 4.625118, 2746.289, 607.542, 4.519095, 2745.613, 797.329, 3.446272, 2747.915, 820.754, 6.668351, 5472.877, 99.95144, 100.0, 99.94858, 99.9176, 100.0, 99.59101
