TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
193954.03180000003, 284.6550339444475, 284.0553726963995, 284.19347059036437, 22.049379599854667, 22.156896519879293, 22.152071377191827, 6241.247391696342, 6271.484179604501, 6268.445323076192, 110.59716932661775, 2.155680362269777, -4.672430979827823, 6245.431691010213, 6270.117953861034, 6267.069421105121, 0.9999991173038549, 0.9999998764216502, 0.9999993431784034, 59.98421088206816, 59.98707557240017, 59.98538746152186, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 613.791, 4.46466, 2740.75, 595.8168, 4.606614, 2747.471, 595.8052, 4.614258, 2746.74, 779.5905, 3.514465, 2737.259, 794.8112, 3.455768, 2747.581, 593.8894, 9.248147, 5492.593, 99.73038, 99.9876, 99.97302, 99.64446, 99.99553, 99.94678
193956.31388, 284.420012145807, 284.15162897081046, 284.23286410493154, 22.031383351673174, 22.126789190395723, 22.15360300692143, 6235.15362036994, 6270.981584921644, 6272.331995213918, 110.78902655637773, 3.045425733027514, -9.652010554052595, 6237.347899324479, 6273.353715971468, 6267.404078262076, 0.9999994722102881, 0.9999996494011558, 0.9999997173405689, 59.99245850501442, 59.98753733134609, 59.9920853893154, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.1526, 4.514452, 2745.261, 600.1165, 4.578984, 2747.826, 592.9516, 4.630088, 2745.783, 777.9787, 3.518326, 2737.165, 788.8408, 3.48024, 2744.931, 593.8497, 9.248696, 5492.413, 99.90522, 100.0, 99.93626, 99.61653, 99.91701, 99.94558
193958.64880000002, 284.5898238447723, 284.1198082452487, 284.1968317959946, 22.013832674512948, 22.171311248322198, 22.134528056241216, 6234.876021727557, 6272.243939230444, 6265.822975704512, 111.39179088796709, 2.799938331251724, -7.050993594173633, 6236.928600243967, 6273.964635700255, 6256.693983954645, 0.9999992139287219, 0.9999999958645832, 0.9999989979950767, 59.98960203483267, 59.99041183380802, 59.98995887074838, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 601.9622, 4.566029, 2747.777, 606.42, 4.526857, 2746.041, 586.7398, 4.671136, 2740.792, 771.4734, 3.537816, 2730.517, 782.5079, 3.502155, 2741.28, 600.2117, 9.156221, 5495.792, 100.0, 99.93954, 99.74647, 99.37456, 99.75818, 100.0
193960.9764, 284.47365714937206, 284.27405025627803, 284.2909640384068, 22.008071231641487, 22.16169878645796, 22.160608893199075, 6243.726620297643, 6271.017338470534, 6264.8582183933895, 113.86120344603717, 4.024314841972682, -9.903207589751673, 6243.2477373234005, 6274.780351241218, 6266.16801828318, 0.9999980224687544, 0.9999997033264001, 0.9999979247907593, 59.99098103481666, 59.992915605966694, 59.99419263363246, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.0934, 4.514274, 2745.089, 600.2526, 4.578616, 2748.104, 593.0487, 4.630641, 2746.003, 777.9593, 3.517958, 2737.01, 788.8408, 3.479692, 2744.878, 593.8894, 9.248513, 5492.532, 99.90313, 100.0, 99.9361, 99.61086, 99.90886, 99.94774
193963.35656000001, 284.58252657491585, 284.29190519538037, 284.2716748672578, 22.0092167350455, 22.172706104533138, 22.168333492555334, 6241.665601446339, 6264.580031867782, 6265.8395894474625, 112.35082953478445, 1.9459612964119515, -5.370747481853641, 6243.943337506032, 6267.975590400319, 6264.143887802747, 0.9999993262120509, 0.9999995819660141, 0.9999990410810261, 59.99820369892212, 59.997687061353346, 59.99605080904725, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.0737, 4.513916, 2745.036, 600.1553, 4.578616, 2747.935, 593.0487, 4.629904, 2745.947, 777.901, 3.517958, 2737.16, 788.8217, 3.479144, 2745.15, 593.8894, 9.24833, 5492.533, 99.90296, 100.0, 99.93613, 99.61035, 99.89291, 99.94883
193965.63404, 284.5331516359435, 284.26234240144464, 284.3580895394887, 22.024751191676945, 22.17266852348028, 22.154017678968078, 6246.1751507471035, 6270.349852292954, 6265.563151175642, 112.4916462841743, 1.6034859742676417, -2.4229245705178073, 6248.733947153013, 6277.224721875476, 6270.031907619511, 0.999999678776841, 0.9999999951759547, 0.9999991341073624, 59.99285356705232, 59.997915838035695, 60.00027497697484, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 614.5007, 4.457521, 2738.256, 593.9296, 4.624297, 2746.451, 599.3381, 4.585542, 2748.021, 784.2703, 3.496263, 2742.109, 795.1354, 3.456864, 2747.482, 588.8793, 9.315352, 5487.231, 99.65624, 99.95037, 100.0, 99.80275, 99.99199, 99.83939
193968.00452000002, 284.46700420009466, 284.2761361780862, 284.2299895074846, 22.011377218553523, 22.175685772833905, 22.155441831691235, 6225.513782063989, 6271.736593891356, 6263.7461459130445, 111.8837701912878, 0.7076318929907757, -8.096453797288177, 6245.485789061243, 6271.02518926598, 6263.218953297609, 0.999998241175922, 0.9999998902530842, 0.9999993263294688, 59.98973638219364, 59.99093471401445, 59.99250029128834, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.0934, 4.514274, 2745.15, 600.1553, 4.578616, 2748.045, 593.0681, 4.629904, 2745.947, 778.0175, 3.518326, 2737.228, 792.3314, 3.465265, 2747.137, 593.9093, 9.24833, 5492.6, 99.90519, 100.0, 99.93822, 99.60027, 99.97946, 99.94897
193970.34264000002, 284.7508630513416, 284.28856443631827, 284.3116548852274, 22.026089611769518, 22.140151961717415, 22.13158304264991, 6234.631669963702, 6264.051287806724, 6269.508297452044, 113.97857928801022, 3.5827104903391955, -10.223506342635119, 6229.161042541646, 6267.209286988006, 6267.276266839294, 0.9999987760861029, 0.9999999328018151, 0.9999993795122951, 59.98930881820359, 59.99057623272188, 59.99051938156616, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 607.5809, 4.521769, 2746.315, 592.1008, 4.640322, 2744.533, 589.7098, 4.652361, 2742.75, 773.2017, 3.53469, 2730.708, 801.2012, 3.428922, 2748.231, 599.7345, 9.161898, 5495.766, 99.94716, 99.8991, 99.83631, 99.41745, 100.0, 100.0
193972.65240000002, 284.69424299844906, 284.22579079956773, 284.2887856385326, 22.030262133588113, 22.158149567863397, 22.13762849116717, 6236.515856382709, 6275.711926594086, 6268.738841112972, 112.76966359724656, 3.592369628875531, -8.162990360940004, 6241.9886994050285, 6272.686833241598, 6268.694536811157, 0.9999990927017731, 0.9999999442866707, 0.9999995505667959, 59.985153784050034, 59.99091242546192, 59.99136995129466, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 605.7277, 4.528908, 2745.961, 593.1319, 4.629639, 2746.338, 592.971, 4.630088, 2746.009, 777.9593, 3.518142, 2737.223, 795.1163, 3.455403, 2747.52, 593.9093, 9.248147, 5492.647, 99.9553, 99.95036, 99.9384, 99.61863, 99.99732, 99.94983
193975.0656, 284.62014874934044, 284.145655581456, 284.29727995514236, 22.038117494981865, 22.1631466498492, 22.158165183104188, 6232.817379498142, 6269.1644257814, 6261.013797864745, 109.53345016826961, 4.553003373069259, -9.226819327496514, 6240.519647398761, 6279.225655611272, 6269.511913909104, 0.9999998251100648, 0.9999997727689506, 0.9999990917339685, 59.981635189077394, 59.986084510389766, 59.97996890620629, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 601.8439, 4.565851, 2748.055, 593.8907, 4.624481, 2746.505, 593.0293, 4.630088, 2745.949, 777.9787, 3.518142, 2736.996, 795.1163, 3.455768, 2747.52, 593.9292, 9.247781, 5492.701, 100.0, 99.95247, 99.93022, 99.61054, 99.99339, 99.95082
193977.40420000002, 284.8044031435026, 284.40074138464246, 284.52320048526775, 21.998740702046813, 22.16557670156675, 22.12402245414831, 6237.7032951717565, 6280.619788916837, 6268.656745979693, 109.11790590657483, 2.4995551862083403, -3.874264322239469, 6241.219471240227, 6271.053496875016, 6268.172313747096, 0.999999986021979, 0.9999999999829771, 0.9999998282102315, 59.975389546537315, 59.982238986758986, 59.98431101387054, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 595.476, 4.613145, 2747.246, 600.2137, 4.578616, 2747.988, 599.2993, 4.58499, 2748.078, 784.3091, 3.496263, 2742.158, 788.9361, 3.479875, 2744.875, 587.6069, 9.3311, 5483.163, 99.98341, 100.0, 100.0, 99.81052, 99.89713, 99.77725
193979.78828, 284.65183675345264, 284.4739956762365, 284.4526851978585, 22.03278507809616, 22.173852779899228, 22.142631859775985, 6238.884109994674, 6274.56079831013, 6266.791786004591, 112.75506038565982, 4.146862589437887, -6.513842641924384, 6240.998143401703, 6273.7377837467975, 6264.538350934035, 0.9999992681209018, 0.9999996629436401, 0.999999064083163, 59.980306943843196, 59.9780236051304, 59.98207817675973, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 601.6862, 4.5671, 2747.997, 593.9296, 4.624297, 2746.394, 593.0875, 4.62972, 2745.892, 777.9204, 3.518326, 2737.107, 795.1163, 3.455403, 2747.393, 593.9093, 9.248147, 5492.654, 100.0, 99.94841, 99.93209, 99.61281, 99.98876, 99.94774
193982.083, 284.47569695368986, 284.19539441934575, 284.1626188897903, 21.99333052434361, 22.158771062089816, 22.1300343750326, 6231.879459617003, 6261.25983647922, 6259.138978923813, 105.20034559809801, 1.916788651364186, -9.922588249821729, 6237.132641728499, 6269.868418780241, 6268.946826415251, 0.9999993570410696, 0.9999999599568772, 0.9999979431606687, 59.981321076497295, 59.97892466919226, 59.9794483831537, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 601.765, 4.565494, 2748.05, 600.2332, 4.578248, 2748.103, 593.0681, 4.62972, 2745.893, 777.5903, 3.519613, 2736.045, 787.0286, 3.486997, 2743.853, 596.7324, 9.208227, 5495.515, 100.0, 100.0, 99.93635, 99.58115, 99.86771, 99.99421
193984.42636, 284.5410860425982, 284.29396139917765, 284.1968615944531, 22.00438102807249, 22.15650978527921, 22.156240229207672, 6241.26464237428, 6270.943107331064, 6268.085009699001, 113.70471097049085, 1.5374631383692758, -8.565797679952993, 6248.541535207111, 6271.485557700877, 6270.20506150134, 0.999999981588465, 0.9999999183765406, 0.9999989787890492, 59.97776252081366, 59.982591605268645, 59.98300878465866, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.1526, 4.513916, 2745.676, 605.7391, 4.539014, 2746.881, 588.8363, 4.653649, 2743.65, 775.5902, 3.526048, 2735.894, 787.9252, 3.482066, 2744.768, 594.0684, 9.24595, 5492.648, 99.91176, 99.96394, 99.84848, 99.57025, 99.93395, 99.95019
193986.81596, 284.5134155113903, 284.3116098030663, 284.28533353595196, 22.028732724139964, 22.18301135314818, 22.149695870311472, 6242.52137550736, 6270.446292782688, 6266.71964940946, 111.49944919763584, 4.022029184024632, -8.065925822602367, 6249.752414364541, 6269.701034967789, 6270.972267398984, 0.9999989167544635, 0.9999996053134468, 0.9999992677945311, 59.97953777867945, 59.98162296951422, 59.98267346345339, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 605.3531, 4.537296, 2746.201, 600.097, 4.578984, 2747.879, 593.0099, 4.629904, 2745.946, 777.9981, 3.518326, 2737.053, 788.8598, 3.479692, 2744.942, 593.8894, 9.248147, 5492.655, 99.964, 100.0, 99.9361, 99.61475, 99.92072, 99.94997
193989.13912, 284.45496935876423, 284.2699053394961, 284.3565229847936, 22.005089344553173, 22.155645378374814, 22.12413087851174, 6245.038266657722, 6272.2708121674505, 6263.271568745337, 109.96820937934763, 0.5940737924915993, -2.894953943270025, 6242.3451156312185, 6257.200720335857, 6266.220292830927, 0.9999996738791472, 0.9999999986759468, 0.9999999925258594, 59.981790883455815, 59.98214255929236, 59.981084523411134, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 614.1656, 4.459306, 2738.256, 593.8712, 4.624481, 2746.337, 599.3187, 4.58499, 2748.017, 784.348, 3.496446, 2742.322, 795.1354, 3.45522, 2747.687, 587.5871, 9.331284, 5483.118, 99.65623, 99.9523, 100.0, 99.80421, 99.99518, 99.77639
193991.47300000003, 284.6662361921976, 284.3410869791892, 284.28140979035646, 22.032905516412214, 22.17250904523506, 22.12845481149464, 6242.525079413081, 6270.273823889961, 6263.8094980776195, 115.1993608826524, 5.132269453672507, -9.509916513658936, 6243.121119018151, 6265.550090294522, 6265.599126966114, 0.9999994632024192, 0.9999999564001198, 0.999999714500629, 59.980003737199866, 59.98048647831193, 59.98058926389868, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.1132, 4.514095, 2745.04, 600.1748, 4.578616, 2747.932, 593.1069, 4.630272, 2746.006, 778.0369, 3.518142, 2736.943, 788.9552, 3.47951, 2745.088, 593.8696, 9.248513, 5492.593, 99.90313, 100.0, 99.93826, 99.61051, 99.90869, 99.94875
193993.83132000003, 284.64824170498105, 284.2127288298007, 284.2099317427322, 22.03285491454493, 22.14593778360113, 22.162107457397624, 6240.206979138932, 6272.815783862683, 6267.6988511670415, 111.01987536895513, 4.701622464749164, -7.953349064429403, 6247.704037391623, 6268.712689697815, 6266.48026307807, 0.9999988979597617, 0.9999999759564313, 0.9999997071978428, 59.993556889916185, 59.9887093549646, 59.98771828104929, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.1329, 4.514274, 2745.26, 593.8129, 4.623929, 2746.23, 593.0487, 4.630088, 2745.78, 777.9593, 3.518326, 2737.344, 795.0973, 3.455585, 2747.52, 593.9093, 9.248147, 5492.594, 99.90714, 99.94645, 99.93004, 99.60806, 99.99732, 99.94875
193996.18420000002, 284.47147773474984, 284.2857252231878, 284.22919088000657, 22.02647157347089, 22.148786673240714, 22.155952470446934, 6246.3292008947365, 6273.185094795258, 6265.40094142663, 117.09210432627606, 5.8180783130073905, -11.64014889177588, 6243.8455064903765, 6272.6199091153685, 6266.329199737913, 0.9999987104110118, 0.9999996243364929, 0.9999991192943294, 59.9849502851064, 59.984089322314986, 59.98235185356127, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 601.8242, 4.565851, 2748.002, 587.4509, 4.666294, 2741.427, 586.798, 4.6704, 2740.738, 771.8813, 3.537816, 2731.056, 800.5336, 3.432757, 2748.26, 599.317, 9.178744, 5495.16, 100.0, 99.77162, 99.74656, 99.35864, 100.0, 100.0
193998.55824, 284.5900667286675, 284.2515616663406, 284.0944312753293, 22.054584482663852, 22.160304165351032, 22.141053639141365, 6237.232016370743, 6269.382433944425, 6266.715782371543, 109.74649529695614, 1.2367115854581243, -10.620687694548451, 6242.372190564009, 6276.464789201166, 6266.201495098413, 0.9999993869427372, 0.9999999117979252, 0.9999987541179721, 59.9904729562043, 59.98975545060415, 59.988647958533484, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.192, 4.514095, 2745.151, 593.8907, 4.624297, 2746.345, 593.0681, 4.629904, 2745.949, 777.9787, 3.517775, 2736.893, 795.0973, 3.455403, 2747.3, 593.9292, 9.24833, 5492.539, 99.91307, 99.94645, 99.93009, 99.62076, 99.99525, 99.94787
194000.8812, 284.4469736089454, 284.14247984512815, 284.2499554717097, 22.011858745898117, 22.15736782337127, 22.148632472557626, 6246.658359981264, 6271.047309556626, 6261.68441885354, 105.99372981479326, 3.979358334846438, -8.951450195356301, 6235.9014119915955, 6274.209701732778, 6261.36254093558, 0.9999988559012578, 0.9999995388816598, 0.9999995337562689, 59.99242136075919, 59.992347695361, 59.992499276086306, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.9017, 4.500353, 2743.598, 596.2253, 4.607903, 2747.648, 597.1058, 4.601373, 2747.687, 782.8333, 3.499204, 2741.876, 788.9743, 3.479144, 2744.974, 587.6069, 9.331284, 5483.344, 99.86314, 99.99178, 99.99944, 99.78799, 99.91077, 99.77641
194003.18752, 284.5227886117031, 284.1372991099257, 284.3829896580028, 22.050923552277805, 22.163727664670553, 22.154045848135546, 6249.786048800594, 6270.91775134508, 6269.282306883708, 111.97940069780938, -0.24457647163171714, -4.41226735639475, 6242.599249797405, 6276.798241626966, 6267.327894511435, 0.999999689254743, 0.9999999306604536, 0.9999996727782826, 59.99137368891567, 59.99413951026875, 59.989281611046984, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 609.9466, 4.502495, 2744.567, 594.0658, 4.622823, 2746.284, 593.0681, 4.630456, 2745.783, 777.9981, 3.517958, 2737.107, 795.1163, 3.455585, 2747.411, 593.8696, 9.248513, 5492.479, 99.86533, 99.95064, 99.93018, 99.60061, 99.9894, 99.94994
194005.5442, 284.4762370236789, 284.0287219822824, 284.3376081427814, 22.01139468451226, 22.156819286484605, 22.131856252020246, 6245.693702013692, 6270.794574775683, 6265.830425249137, 110.62419988800707, 3.987010204884882, -5.64932001744728, 6239.873864200886, 6269.434798888426, 6269.043172652546, 0.9999994997141787, 0.9999997124830544, 0.9999989723826731, 59.99668696646815, 59.993434824129906, 59.99499503626775, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.0737, 4.513916, 2745.041, 600.097, 4.578984, 2747.879, 592.9904, 4.630272, 2745.779, 777.9593, 3.518142, 2737.006, 788.7835, 3.47951, 2744.597, 593.8894, 9.248513, 5492.653, 99.90316, 100.0, 99.93413, 99.61073, 99.89314, 99.94774
194007.87516000003, 284.676669169144, 284.2588700493288, 284.33972479049265, 22.007205950713814, 22.161917162103943, 22.14697579702308, 6239.913447165914, 6271.341504034029, 6259.817097149413, 114.4368939659621, 3.36255835569591, -7.3139431343474826, 6244.95135530318, 6265.270058059181, 6270.370182085825, 0.9999986612363064, 0.9999999351688857, 0.9999997714167365, 59.993183364120036, 59.994203125183034, 59.99426480164707, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 601.8044, 4.565494, 2748.05, 606.4395, 4.528514, 2746.214, 586.7204, 4.67132, 2740.627, 771.2987, 3.539654, 2730.325, 782.5652, 3.502155, 2740.956, 600.152, 9.157137, 5495.776, 100.0, 99.93748, 99.7466, 99.41465, 99.76025, 100.0
194010.21556, 284.71562040868025, 284.2025838472731, 284.3493030381922, 22.030880701744003, 22.161256138513853, 22.141907309561006, 6247.708290960847, 6271.210911578688, 6264.423187781244, 113.96772115254589, 2.841325471127675, -5.147115277619605, 6248.387883472216, 6270.885717890995, 6266.783761047005, 0.9999999640019306, 0.9999992209643136, 0.9999991947744754, 59.99011584241684, 59.99130229049187, 59.98973294139311, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.1329, 4.514095, 2745.318, 600.1165, 4.579169, 2747.825, 592.971, 4.630088, 2745.898, 777.9593, 3.518142, 2737.165, 788.8598, 3.479692, 2744.926, 593.8894, 9.24833, 5492.418, 99.90315, 100.0, 99.93435, 99.60857, 99.89898, 99.94567
194012.58124000003, 284.42083015453255, 284.13200912859185, 284.27438680669724, 22.030223579034104, 22.1719057998282, 22.139355003206397, 6241.503059271397, 6268.847926016468, 6258.197959891824, 109.69587359332127, 0.13621755650592604, -0.9496699928708949, 6243.027635958389, 6268.408225857976, 6260.643882270563, 0.9999998025303172, 0.9999999999818111, 0.9999998575573058, 59.982510116343555, 59.98711055206283, 59.98561383596467, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.054, 4.514095, 2745.093, 600.1165, 4.578063, 2748.16, 593.0293, 4.630272, 2745.946, 778.0563, 3.517958, 2737.923, 790.2141, 3.474761, 2746.403, 591.7422, 9.286419, 5487.313, 99.90715, 100.0, 99.93213, 99.62938, 99.94072, 99.87324
194014.86336000002, 284.5675598807331, 283.9519758587994, 284.22965733348474, 22.048626479362945, 22.184832788718072, 22.150893665545514, 6243.240109563871, 6267.808986725138, 6269.36657746314, 110.50491336111554, 1.7660605595096968, -3.8873937563068353, 6243.032482457511, 6275.026507429574, 6262.3726624285855, 0.9999997440537264, 0.9999999995269705, 0.9999989950717723, 59.99495943470639, 59.993005806497514, 59.9889785889011, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 614.481, 4.456628, 2738.766, 594.7272, 4.618587, 2747.017, 597.4746, 4.603029, 2747.299, 780.639, 3.508214, 2740.422, 790.7864, 3.474396, 2745.45, 593.5117, 9.253641, 5492.625, 99.66215, 99.97507, 99.99734, 99.73506, 99.93602, 99.94944
194017.2478, 284.3936809063115, 284.0115637104025, 284.07199836185174, 22.03481121905527, 22.181875711484935, 22.17775041990317, 6240.263757767636, 6273.727813567739, 6265.169663697973, 113.67851728237792, 1.8283405849738301, -5.5150087890811506, 6243.875638159278, 6275.861672838448, 6265.870485653422, 0.9999999664442104, 0.9999999382571578, 0.9999995555013615, 59.989150986298085, 59.99048077952496, 59.99155326144265, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.1329, 4.513916, 2745.041, 600.1748, 4.5788, 2748.104, 593.0875, 4.629904, 2746.001, 778.0175, 3.518326, 2737.331, 795.1163, 3.455585, 2747.519, 593.9292, 9.247964, 5492.601, 99.90716, 100.0, 99.93419, 99.60434, 99.99142, 99.94897
194019.58312000002, 284.57657349034264, 284.2005056404915, 284.16501935404943, 22.031656870230062, 22.169826695225538, 22.141986210127307, 6243.3936903103095, 6276.409247603552, 6263.186691892876, 113.3808654372333, 1.2548942262492346, -9.51517426464784, 6239.119193720743, 6262.129287019419, 6267.006849578208, 0.9999987667964704, 0.9999999808221826, 0.9999990762860475, 59.98420101199711, 59.98536663608318, 59.985824239370146, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 603.2239, 4.559961, 2747.708, 606.4784, 4.52833, 2746.324, 586.7592, 4.670768, 2740.85, 771.9201, 3.538735, 2731.118, 801.4301, 3.428922, 2748.292, 600.152, 9.158419, 5495.763, 100.0, 99.94171, 99.75064, 99.35926, 100.0, 100.0
194021.98856000003, 284.6252933545919, 284.1118415306282, 284.30164767769713, 22.025721241792763, 22.171611389141525, 22.17488021323655, 6248.805058055591, 6270.409091051487, 6272.422349833936, 116.16321154376692, 2.275287987567367, -3.8140681050354033, 6249.03356173175, 6268.764296389668, 6271.036807305599, 0.9999996138230971, 0.9999999894397982, 0.9999997167312019, 59.98031045052018, 59.98675141288937, 59.98254743748799, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.0934, 4.514274, 2744.983, 600.2332, 4.578432, 2748.159, 593.0293, 4.630272, 2745.948, 777.9399, 3.518142, 2736.947, 795.1163, 3.455768, 2747.628, 593.9093, 9.248147, 5492.648, 99.90907, 100.0, 99.93213, 99.60859, 99.99732, 99.95104
194024.31656, 284.51239665129987, 284.10297833082944, 284.1995442482759, 22.025652397530354, 22.156238857207303, 22.154946395122167, 6242.618824973318, 6267.710328035889, 6263.9697026912, 113.45750166420294, 6.549013397467547, -9.747784258221145, 6243.518216108179, 6274.11062670536, 6268.9671586535405, 0.9999997067980896, 0.9999998685927466, 0.9999986209589055, 59.97795105853618, 59.97815290019114, 59.97721248783971, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.1526, 4.513738, 2745.313, 600.1748, 4.5788, 2747.987, 592.971, 4.630088, 2745.948, 778.0369, 3.518326, 2736.893, 795.0973, 3.455585, 2747.52, 593.8894, 9.248147, 5492.648, 99.89914, 100.0, 99.93413, 99.62058, 99.99148, 99.94985
194026.64848, 284.58404624332104, 284.1675692084365, 284.35661393977875, 22.0780179776394, 22.151033400740264, 22.15212901197498, 6241.976202833976, 6277.540323090778, 6268.992739036733, 109.8859327269978, -1.3796840965414958, -4.635043852892977, 6243.733462659407, 6272.313959118788, 6268.650370840839, 0.9999981314083654, 0.9999999636424953, 0.9999990018107733, 59.96345149418684, 59.968583750451245, 59.97177134959443, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 614.4613, 4.456272, 2738.304, 593.949, 4.623744, 2746.341, 599.2605, 4.58499, 2748.022, 784.3286, 3.496263, 2742.501, 789.2222, 3.478596, 2745.562, 588.7601, 9.30876, 5487.095, 99.65798, 99.95252, 100.0, 99.80243, 99.9221, 99.83669
194028.97824000003, 284.4944101330862, 284.12351067652395, 284.18017255918653, 22.027785779614284, 22.17846029446613, 22.148542333284162, 6242.763154216148, 6264.046387948156, 6262.617315338018, 110.19513260700978, 3.9386529849170984, -4.994385348397373, 6237.220128116081, 6272.90883190621, 6264.435490317561, 0.9999995653645631, 0.999999554462977, 0.9999995070190687, 59.96698870153927, 59.96579319713551, 59.9677447658868, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.1526, 4.513916, 2745.203, 600.1943, 4.578063, 2747.991, 593.1263, 4.62972, 2745.897, 777.9399, 3.518142, 2737.098, 795.0782, 3.455768, 2747.576, 593.9093, 9.248147, 5492.659, 99.90907, 100.0, 99.93218, 99.61408, 99.99541, 99.94899
194031.33500000002, 284.79292966445854, 284.31047932528764, 284.33697725072636, 22.00201265654656, 22.168570919512703, 22.11032357219796, 6235.049014392931, 6274.274277302031, 6266.021486331957, 109.69445288478073, 1.4861529372335553, -7.204447526102058, 6241.159268153373, 6263.879690967621, 6268.807502455879, 0.9999987068108234, 0.9999998662525765, 0.9999996091198134, 59.96484198342219, 59.96479422241925, 59.963775172282986, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 607.6794, 4.520163, 2746.132, 601.4783, 4.563328, 2747.657, 590.3505, 4.652361, 2743.04, 773.3571, 3.533219, 2731.373, 801.0486, 3.430383, 2748.07, 599.6749, 9.162996, 5495.766, 99.92193, 99.99871, 99.84859, 99.42865, 100.0, 100.0
194033.64416000003, 284.6708416718237, 284.2227313164964, 284.255334245458, 22.04222138114862, 22.15681952859598, 22.1402953587062, 6242.361011245797, 6269.883801589516, 6261.546046175462, 109.80933689971744, 4.009874470394266, -8.682304375432068, 6236.1080292520555, 6281.786263984245, 6260.066385916002, 0.9999988706208138, 0.9999992533777486, 0.9999991998304205, 59.956192142748954, 59.9625781221694, 59.960032682554626, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 605.7868, 4.534262, 2746.131, 601.3616, 4.572169, 2747.992, 592.9128, 4.630272, 2745.893, 777.9204, 3.518142, 2736.943, 795.1163, 3.455768, 2747.741, 593.8894, 9.247964, 5492.593, 99.94917, 100.0, 99.93818, 99.60843, 99.99744, 99.94897
194035.95504000003, 284.45691716726486, 284.25929538958064, 284.24911965910735, 22.06792453236508, 22.179985909706883, 22.144007123638154, 6249.702070017496, 6268.52044400834, 6268.1673262726945, 105.39600700812207, 0.5384814041995014, -4.701593447853611, 6243.153674796925, 6270.2865454590665, 6270.934197390438, 0.9999997947122677, 0.9999997553965376, 0.9999996123307383, 59.96777351549685, 59.96381041256301, 59.96120702483538, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 601.765, 4.566565, 2748.055, 600.1165, 4.578984, 2747.934, 593.1263, 4.629536, 2745.779, 777.9787, 3.517958, 2737.112, 795.0973, 3.455403, 2747.628, 593.9093, 9.24833, 5492.646, 100.0, 100.0, 99.93001, 99.60258, 99.99732, 99.94776
194038.32968000002, 284.76531294189436, 284.29404251184553, 284.37332904031314, 22.026647573998034, 22.148890536080035, 22.15168310534708, 6243.046030110447, 6271.820711300028, 6264.239240443867, 107.4804018666855, 11.539878154814687, -4.950762647498664, 6240.745442016395, 6266.220083281683, 6264.525147931061, 0.9999993031722334, 0.9999999979713048, 0.9999996000840649, 59.96247410677113, 59.96458905514886, 59.96512397669936, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 595.5154, 4.613323, 2747.414, 593.8712, 4.624297, 2746.346, 599.474, 4.583518, 2747.803, 784.3091, 3.496814, 2742.162, 788.8979, 3.47951, 2745.469, 587.5871, 9.331284, 5483.056, 99.97961, 99.95252, 100.0, 99.79838, 99.90684, 99.7785
194040.64624, 284.58995393244726, 284.19757333373155, 284.346124545432, 22.036518400382832, 22.162467388187174, 22.147484491422283, 6238.602146392017, 6270.267849172132, 6265.022917067833, 113.98426011920583, 6.462999267152497, -7.145353877003799, 6240.607076305922, 6275.350305190818, 6261.0271932513915, 0.9999992196435438, 0.9999996811784131, 0.9999994536677236, 59.973678706397926, 59.96887189160534, 59.97331185612435, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 601.7847, 4.566029, 2747.887, 600.2137, 4.578248, 2748.104, 593.0099, 4.630272, 2745.898, 778.0369, 3.518142, 2736.996, 795.0973, 3.455403, 2747.523, 593.9093, 9.247964, 5492.647, 100.0, 100.0, 99.93218, 99.61035, 99.99131, 99.95005
194042.9774, 284.4295446381003, 284.17489686683683, 284.2142088004571, 22.02322091235956, 22.142320706642007, 22.149372626045917, 6240.794663541908, 6268.308782535058, 6267.685782893675, 112.17040392375054, 4.639370463592513, -3.6229589969352674, 6238.0149757209765, 6259.13101172042, 6260.951483504999, 0.9999989343408361, 0.999999805388834, 0.9999997898922154, 59.96925056401407, 59.96868552891327, 59.968616986583584, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 601.8439, 4.565494, 2747.998, 593.8907, 4.624665, 2746.455, 593.0487, 4.630088, 2745.895, 777.9204, 3.517958, 2737.174, 788.5737, 3.481884, 2745.437, 594.8835, 9.224708, 5494.735, 100.0, 99.95243, 99.93626, 99.61685, 99.87747, 99.98003
194045.29376000003, 284.4355780499477, 284.087548086364, 284.171217053208, 22.04493122196954, 22.182688674962712, 22.155400992995784, 6241.724228771683, 6274.1073427748415, 6268.497412267065, 113.40311060461636, 2.297230558974661, -8.413961366158901, 6250.282580667422, 6274.651267236924, 6269.717139672861, 0.9999997184032084, 0.9999986795567231, 0.9999998873219551, 59.97168756367893, 59.96823068398463, 59.969521978626624, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.1526, 4.513916, 2745.146, 587.5871, 4.665926, 2741.764, 587.361, 4.664326, 2742.365, 774.095, 3.528806, 2734.305, 785.9986, 3.489554, 2744.824, 595.4998, 9.23185, 5493.054, 99.899, 99.7839, 99.7852, 99.47346, 99.87026, 99.96823
194047.62660000002, 284.71951867616235, 284.2339824099008, 284.372251526682, 22.04085996722423, 22.171175633181182, 22.12929543323818, 6244.061895659037, 6264.948698664649, 6271.568043761568, 114.84372244342467, 4.3902927788954, -10.36484534972692, 6232.153630824768, 6251.529461185167, 6272.694004653214, 0.9999987432565917, 0.9999998261465517, 0.9999993734610616, 59.9687291514064, 59.9675070058454, 59.96877554685277, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 603.5787, 4.552109, 2747.36, 593.8907, 4.624849, 2746.283, 593.0293, 4.630272, 2745.895, 778.0369, 3.518142, 2737.112, 788.8408, 3.479692, 2744.983, 593.8894, 9.248147, 5492.594, 99.99198, 99.94837, 99.93018, 99.60841, 99.90678, 99.94886
194050.02944, 284.56052626393034, 284.308860381506, 284.3681474803245, 21.992413561999005, 22.149803724990843, 22.133866860980703, 6241.427226324431, 6267.478213176398, 6258.686895565602, 110.8992266151813, 4.311165177671853, -7.136552556770312, 6235.572205301977, 6267.732045816149, 6266.737757929081, 0.9999999017924694, 0.9999999241785009, 0.9999996075118687, 59.975699628467396, 59.976157421507594, 59.97868191355916, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 612.5687, 4.472155, 2739.5, 599.9024, 4.580458, 2747.884, 599.1634, 4.584438, 2747.855, 784.2897, 3.496263, 2742.332, 795.1545, 3.45522, 2747.568, 587.5473, 9.331467, 5483.175, 99.74253, 100.0, 100.0, 99.80049, 99.99513, 99.77837
194052.33684, 284.65875594815566, 284.2601931714587, 284.4277919855227, 21.995988466542308, 22.17586913636535, 22.140099747376222, 6248.098412486108, 6270.857913035963, 6266.617126869136, 112.2516545311189, 2.6104044791125034, -9.150386783386693, 6244.8618790980245, 6269.49716050089, 6264.9715350945235, 0.9999998650754957, 0.999999999964453, 0.9999995295114669, 59.98118390984207, 59.98106334181942, 59.981661188340716, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.0737, 4.513916, 2745.212, 593.735, 4.624665, 2746.288, 593.0487, 4.629904, 2745.78, 778.0563, 3.518142, 2736.991, 788.8979, 3.479327, 2745.094, 593.9093, 9.248879, 5492.586, 99.91116, 99.94832, 99.93004, 99.61634, 99.9051, 99.94654
194054.73388, 284.7883126973634, 284.33728132678476, 284.5551297318139, 22.006581923070673, 22.158097638029986, 22.128588991508686, 6240.925073401566, 6272.758549885126, 6271.30716290908, 113.14573633169898, 7.8413894737714145, -4.956890360607758, 6247.5754509907465, 6267.27437985097, 6271.808605558673, 0.9999980728389218, 0.9999999897990778, 0.9999998839808671, 59.987673600310984, 59.983382702684885, 59.9871439724848, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.2117, 4.513916, 2745.146, 600.1165, 4.579169, 2748.214, 593.0293, 4.62972, 2745.781, 777.9981, 3.517958, 2736.898, 795.0782, 3.455585, 2747.576, 593.8894, 9.248147, 5492.654, 99.90716, 100.0, 99.93422, 99.61456, 100.0, 99.94886
194057.12684, 284.6527427451412, 284.31264890481134, 284.3113519893202, 22.024587029494352, 22.130818458622322, 22.123498873784122, 6244.705135253619, 6266.418389300315, 6270.025323642644, 113.71715241844913, 5.088940114580055, -11.85756885228102, 6243.947053577691, 6276.410855113911, 6264.958551894779, 0.9999989402194159, 0.9999997709662884, 0.9999987651703544, 59.989951836287716, 59.988897114702986, 59.992363693079035, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 601.8242, 4.566029, 2747.83, 606.6535, 4.526857, 2746.268, 586.6428, 4.671689, 2740.683, 771.4152, 3.538551, 2729.705, 801.3919, 3.42874, 2748.023, 599.8339, 9.164278, 5495.717, 100.0, 99.94564, 99.74456, 99.41074, 100.0, 100.0
194059.45124000002, 284.7319619457981, 284.297691551602, 284.4280551255105, 22.01317979487541, 22.16268712786116, 22.137760555859956, 6237.3175646753225, 6267.353932037793, 6270.475861828899, 110.17997113692559, 1.8297026654881847, -8.677233352599387, 6244.621846066567, 6269.4583874905975, 6268.331064401893, 0.9999994567145393, 0.9999998170479765, 0.9999985239339766, 59.9934395140784, 59.994470423617365, 59.99674489050278, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.192, 4.513738, 2745.041, 600.1943, 4.578432, 2748.16, 592.9904, 4.630456, 2745.893, 778.0563, 3.517958, 2736.724, 795.0973, 3.455585, 2747.628, 593.9292, 9.248513, 5492.648, 99.90315, 100.0, 99.93614, 99.61054, 99.99749, 99.94985
194061.78728000002, 284.5921593819859, 284.3460885243228, 284.4236913559221, 21.99695693991317, 22.156383239603727, 22.117055630467632, 6238.488246582564, 6267.917681643618, 6264.25594886235, 111.80068396167849, 2.181531885354616, -6.849307230085515, 6239.79891635069, 6268.604417958582, 6261.0216364557145, 0.999999236237206, 0.9999996831575778, 0.99999938134166, 60.00089598395036, 59.99893565469561, 59.99934381599923, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.1526, 4.511418, 2744.462, 599.4938, 4.587458, 2747.815, 595.3781, 4.611496, 2747.569, 781.9207, 3.50564, 2741.823, 789.8708, 3.47604, 2745.198, 587.6268, 9.330917, 5483.057, 99.89888, 100.0, 99.98097, 99.75891, 99.91135, 99.77751
194064.15300000002, 284.78277018859313, 284.37732214346363, 284.43456052042063, 22.010919524257435, 22.148889284723424, 22.13065164926578, 6239.750539726094, 6276.574329333907, 6268.7775803775385, 109.69354138151971, -0.4273854607622525, -2.6291106984128874, 6248.254748568976, 6269.550471861556, 6268.06667520784, 0.9999994524985927, 0.99999993733604, 0.9999993466835887, 59.995343560695495, 59.99663136358123, 59.992912385253454, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 610.7352, 4.496605, 2743.664, 598.8129, 4.5858, 2748.047, 593.1069, 4.629904, 2745.947, 777.9204, 3.51851, 2737.277, 795.1163, 3.455585, 2747.624, 593.9093, 9.248147, 5492.594, 99.84042, 100.0, 99.93614, 99.60663, 99.99716, 99.94895
194066.48904000001, 284.5887364944617, 284.3397088925509, 284.38425747401675, 22.02567959428709, 22.167698755174527, 22.130561961952257, 6248.967265683679, 6271.722847583755, 6267.247355410987, 108.41952927635498, 4.170800210865309, -8.120452604895036, 6236.655348467208, 6266.465505201247, 6267.855852312168, 0.9999992702042119, 0.9999997365922325, 0.9999984545040804, 59.9938598893369, 59.99435487825099, 59.99019352199532, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 608.1132, 4.513916, 2744.984, 600.1359, 4.578432, 2748.154, 593.0681, 4.629904, 2745.895, 777.9981, 3.518326, 2737.112, 788.9361, 3.479692, 2745.167, 593.8696, 9.24833, 5492.587, 99.90107, 100.0, 99.93626, 99.61458, 99.90314, 99.94994
194068.86980000001, 284.6835115825428, 284.3083731267306, 284.3397445119888, 21.993381379754744, 22.170137099369953, 22.134988687903146, 6244.017108096026, 6266.785437703555, 6268.38672715674, 114.01386820688595, 1.824967566552914, -9.635554981251971, 6246.040450242958, 6273.411433241434, 6272.938202134574, 0.9999986311980947, 0.9999999220387278, 0.999999671346864, 59.98767700028125, 59.98994029364431, 59.992365915190675, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 600 800 800 600], 5500.0, [], 601.8636, 4.565494, 2748.055, 606.5562, 4.52741, 2746.209, 586.7592, 4.671136, 2740.795, 771.4346, 3.539103, 2730.681, 782.5461, 3.502886, 2741.179, 600.152, 9.157686, 5495.763, 100.0, 99.94568, 99.75073, 99.3703, 99.76847, 100.0
