TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
195145.95584, 284.4938877970996, 284.1388000144384, 284.23917567596595, 22.035341410475183, 22.130946200854176, 22.15354533561517, 6231.8822174360985, 6269.310027994373, 6257.722676133648, 109.76411734236854, -1.662278110796251, -4.608134553492846, 6241.640713092019, 6269.4431557073885, 6266.634516520224, 0.9999997155001801, 0.9999999816427989, 0.9999992570092584, 60.00015819038622, 59.99930015369701, 60.000220430760194, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.0037, 4.532299, 2746.433, 600.8752, 4.572906, 2747.991, 825.0204, 3.308627, 2730.515, 606.6293, 4.526449, 2745.856, 600.5349, 4.576545, 2747.888, 593.8497, 9.248696, 5492.472, 99.96182, 100.0, 99.39321, 99.93283, 100.0, 99.94773
195148.33684, 284.3631940130684, 284.09689112798117, 284.14405623916355, 22.00632479090767, 22.14961211304062, 22.099664382090698, 6229.669375836404, 6263.395606613589, 6247.96513669357, 107.23660706617329, 4.708408810536184, -4.507328802888537, 6233.324636378634, 6261.9964738569715, 6250.945850321658, 0.9999992112147912, 0.9999997263402638, 0.9999998901080205, 60.00132820735323, 59.99892696011218, 59.998189149613644, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 612.2532, 4.476795, 2740.816, 594.4744, 4.620245, 2746.735, 831.3682, 3.272549, 2720.395, 612.5908, 4.473313, 2740.23, 594.2593, 4.621836, 2746.407, 600.1918, 9.156404, 5495.717, 99.7654, 99.96481, 99.02845, 99.74218, 99.95288, 100.0
195150.64256, 284.3894801886237, 284.13184540101076, 284.1909115051516, 22.01096379932558, 22.15586078716229, 22.151882206510116, 6233.600326026737, 6266.626299559076, 6259.537641577888, 112.73907034566491, 0.08361804245532767, -4.644940025126658, 6234.5790698265355, 6265.690615885654, 6260.742359331569, 0.9999986482870021, 0.99999999724017, 0.9999999095730119, 59.99402309665127, 59.991632214817315, 59.98795858773773, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 605.9248, 4.533013, 2746.27, 600.8363, 4.57309, 2748.052, 825.0981, 3.310468, 2730.526, 606.5322, 4.527184, 2746.078, 600.5349, 4.575814, 2747.783, 593.8696, 9.248696, 5492.411, 99.9479, 100.0, 99.40748, 99.93459, 100.0, 99.94765
195152.95260000002, 284.48338395387805, 284.0499591136407, 284.2521973779136, 22.009562592395504, 22.140575204280402, 22.146084695814796, 6238.528289482203, 6267.104757196629, 6257.714390351893, 109.34980979867169, -1.5352428141541168, -2.801192381323574, 6238.700155037338, 6259.81279136293, 6262.591226293457, 0.9999994553495428, 0.9999999190946604, 0.9999990522288248, 59.98845795225239, 59.98799055739691, 59.988549587954566, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.0234, 4.532299, 2746.82, 594.416, 4.619876, 2746.792, 825.0204, 3.309916, 2730.619, 606.5711, 4.527001, 2745.905, 594.2784, 4.62147, 2746.51, 593.8497, 9.248513, 5492.358, 99.9498, 99.96687, 99.37042, 99.93459, 99.95669, 99.94774
195155.34764000002, 284.74395172152856, 284.33553414277526, 284.4356967413716, 22.011025296841286, 22.139937611572112, 22.109569413910823, 6245.376586853894, 6267.083715892691, 6257.987157175491, 109.78488377286885, -2.617617155284279, -8.487968967421125, 6241.065388616785, 6256.320290954121, 6262.169115772604, 0.9999999275099105, 0.9999999795873153, 0.9999996605639478, 59.995512939679834, 59.99455204614628, 59.99263619187492, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 599.7344, 4.581734, 2748.003, 588.3264, 4.661873, 2742.214, 818.9639, 3.34489, 2738.943, 600.2795, 4.576092, 2747.992, 588.6514, 4.655622, 2744.066, 590.1915, 9.290082, 5489.08, 100.0, 99.80452, 99.68303, 100.0, 99.8498, 99.87691
195157.66268, 284.62308333685144, 284.29432207865517, 284.3698111595205, 21.999878441409756, 22.148841289089074, 22.126601581472976, 6241.091778526126, 6266.692588011384, 6258.0211991495225, 108.4906902163516, -2.1110111877744657, -6.764193844904867, 6238.891687878737, 6267.815008710056, 6263.572685271126, 0.9999998682088896, 0.9999999941350086, 0.999999494916859, 59.991357013391585, 59.98886330795393, 59.98734867911375, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 605.9642, 4.532477, 2746.762, 594.4354, 4.619692, 2746.678, 825.0204, 3.310652, 2730.966, 606.6293, 4.526266, 2745.966, 594.2593, 4.62147, 2746.455, 593.8298, 9.248513, 5492.412, 99.9658, 99.96276, 99.40565, 99.93682, 99.96259, 99.94556
195160.02644000002, 284.68335219207995, 284.2845382844107, 284.3604845303818, 22.01095364450131, 22.13109923200685, 22.08807082612469, 6234.0950754353635, 6258.811195181797, 6253.002620030568, 108.39529002977679, 4.928611171180819, -9.807976138368076, 6235.757498046095, 6262.445647859738, 6249.494194588094, 0.9999993144955486, 0.9999989954534956, 0.9999993276190978, 59.99794232936872, 59.99440895943359, 59.99451691843854, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 607.8174, 4.512667, 2744.962, 597.6845, 4.592062, 2747.816, 828.3205, 3.289668, 2725.805, 612.3384, 4.47699, 2740.901, 600.3442, 4.577275, 2748.053, 599.8737, 9.159883, 5495.696, 99.90474, 100.0, 99.21125, 99.75484, 100.0, 100.0
195162.45132000002, 284.7203577302088, 284.3651026082858, 284.3273762492202, 22.016471370025283, 22.141555766568633, 22.12210459271416, 6235.654476363383, 6272.197165359352, 6260.345922367632, 112.22236731642397, -0.4216110037384624, -0.8412350863152369, 6240.254988966009, 6268.666468067754, 6258.918760263385, 0.9999990583210827, 0.9999999927839739, 0.9999996841327162, 59.99713111568457, 59.993641223449416, 59.991575521916516, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.5359, 4.531406, 2746.705, 594.4744, 4.619876, 2746.628, 825.0787, 3.310652, 2730.851, 606.6293, 4.526633, 2746.304, 594.2975, 4.621288, 2746.617, 593.8298, 9.24833, 5492.471, 99.95556, 99.96494, 99.38673, 99.94913, 99.95276, 99.94776
195164.85888, 284.7830544997156, 284.3971721347621, 284.34240267541617, 22.009148123515732, 22.123655876452155, 22.14255752421196, 6242.1550674528435, 6264.857629405718, 6260.58063576687, 112.24463405431425, 0.22695157718749215, -3.0357118754848216, 6235.640514532039, 6270.019170636131, 6257.320737846174, 0.9999997318782449, 0.9999999922189902, 0.999999860703424, 59.99236708343439, 59.99203513087668, 59.991939594950864, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.0628, 4.532656, 2746.701, 600.8752, 4.57309, 2747.884, 825.1175, 3.309916, 2731.306, 606.5711, 4.527001, 2746.301, 600.5731, 4.575814, 2748.05, 593.8497, 9.248513, 5492.526, 99.95779, 100.0, 99.3893, 99.94902, 100.0, 99.94666
195167.17620000002, 284.69748212145106, 284.41252582828076, 284.3757305429318, 22.01057340388917, 22.11847925271064, 22.11737619398359, 6240.5219773507615, 6267.81755125326, 6262.957310225156, 107.25706561760535, -1.7478691800249635, -7.8141337077731805, 6235.159995395269, 6266.682621755105, 6261.22181658285, 0.9999999661612665, 0.9999996682176775, 0.9999997388663506, 59.99387494470778, 59.99443809219838, 59.99552979369723, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 599.8329, 4.581913, 2748.007, 607.0621, 4.523173, 2745.931, 818.731, 3.345626, 2738.889, 600.2212, 4.577931, 2747.898, 606.7724, 4.525044, 2745.936, 587.5473, 9.33165, 5483.5, 100.0, 99.92542, 99.67926, 100.0, 99.93186, 99.77408
195169.44444000002, 284.6668269568654, 284.47191663620384, 284.3639349157588, 22.000387204620832, 22.13424906325231, 22.132064742071357, 6236.673341556649, 6269.368611411939, 6249.86017602213, 110.38794084866413, 0.048222007643971665, -2.764149561294289, 6237.633281183815, 6268.851785800163, 6264.132269077871, 0.9999993326767478, 0.999999991687724, 0.9999994301454612, 59.99576485266166, 59.99300003064087, 59.990553131678546, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 605.9642, 4.532477, 2746.375, 600.8947, 4.573459, 2748.162, 825.1757, 3.309732, 2731.529, 606.5711, 4.527184, 2746.133, 600.554, 4.576362, 2747.725, 593.8497, 9.248879, 5492.346, 99.96181, 100.0, 99.3929, 99.94484, 100.0, 99.94566
195171.83912000002, 284.72543480856905, 284.36075497675, 284.387546203859, 21.998188250349124, 22.12575588713134, 22.073432958330653, 6234.572168451688, 6261.8781172138515, 6251.723623475864, 113.9958354053947, 2.209866437098711, -6.306835753123778, 6231.480297779195, 6266.830765785649, 6251.230934487226, 0.9999997141201463, 0.9999998873794993, 0.999998090501265, 59.99663404211633, 59.99108673639022, 59.99321554188136, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.0037, 4.531585, 2746.543, 600.8947, 4.573459, 2748.104, 825.3311, 3.305682, 2729.19, 608.2799, 4.509717, 2744.225, 597.1015, 4.603756, 2747.076, 598.2235, 9.186069, 5495.497, 99.95588, 100.0, 99.32627, 99.89027, 99.98551, 100.0
195174.18828, 284.7073889944243, 284.34061768992154, 284.3566097139947, 21.987670610751596, 22.147988693291946, 22.13670110828026, 6243.326908116311, 6262.8178640421465, 6258.619010509696, 112.82966821731543, 0.5952259261291601, -6.1365616744014915, 6235.275327088453, 6271.040832774184, 6264.368881704332, 0.999999667487765, 0.9999999868016306, 0.9999993725756746, 59.98998151316165, 59.98663060356518, 59.982751143427265, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 611.3069, 4.491786, 2743.256, 597.4899, 4.596299, 2747.979, 828.437, 3.29022, 2725.934, 606.9789, 4.523691, 2746.076, 600.5159, 4.575814, 2747.945, 593.8696, 9.248513, 5492.473, 99.83821, 99.99999, 99.21618, 99.94488, 100.0, 99.94349
195176.53444000002, 284.6028823803085, 284.4081716787965, 284.351710176968, 21.996724001310238, 22.151489774104697, 22.11897849724574, 6243.7989426098065, 6264.547485433521, 6259.939695055444, 109.00214392496059, 0.4350484864660302, -1.7773318787299104, 6239.112749527326, 6269.478759507415, 6259.384549724277, 0.9999996039030822, 0.9999999995023655, 0.9999998258318494, 59.98412198072097, 59.98529305341276, 59.9846414293849, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 605.9839, 4.532299, 2746.428, 594.6689, 4.620429, 2746.794, 825.0593, 3.310468, 2731.025, 606.4934, 4.52792, 2746.019, 594.3929, 4.621105, 2746.404, 593.8298, 9.248696, 5492.298, 99.95189, 99.96695, 99.40356, 99.93873, 99.95276, 99.94664
195178.91032000002, 284.6163629118509, 284.32868154401797, 284.54755909163896, 21.978804600401627, 22.14248682242005, 22.108766217157054, 6236.103622705315, 6261.899530803412, 6258.838568007161, 111.78443619377106, -5.276859299446187, -5.475963805901756, 6240.470725845683, 6254.881254524837, 6253.428946129553, 0.9999997710770361, 0.9999999825793671, 0.9999992937674783, 59.97948338785141, 59.98544453033791, 59.98494224414168, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 599.6949, 4.583162, 2747.95, 588.2875, 4.661873, 2742.496, 818.8087, 3.345258, 2738.943, 600.2795, 4.577196, 2748.006, 587.8693, 4.664022, 2741.86, 587.5274, 9.332016, 5482.876, 100.0, 99.7982, 99.68543, 100.0, 99.78542, 99.77203
195181.23968000003, 284.64234990048925, 284.3183770787209, 284.27885270447166, 22.013941438520614, 22.14410741551499, 22.112378472446544, 6240.398143770769, 6263.725767124022, 6253.333230678181, 111.10492082478413, 0.9833312211517296, -8.248986910424264, 6239.800722727994, 6261.438823466126, 6257.50072433279, 0.9999996987488539, 0.9999997648039456, 0.9999995434300971, 59.98186276977127, 59.97982137084704, 59.978259911013225, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.0431, 4.531585, 2746.49, 594.5132, 4.619876, 2746.789, 825.1757, 3.309732, 2731.128, 606.6876, 4.526817, 2746.247, 594.2975, 4.621836, 2746.784, 593.8497, 9.248879, 5492.412, 99.95381, 99.95879, 99.39095, 99.93682, 99.95276, 99.94556
195183.58492000002, 284.7030948257661, 284.3877769869601, 284.26171597212914, 22.009733406711536, 22.152188503183506, 22.13021225875732, 6238.02542825656, 6265.654235356358, 6263.937522951531, 110.00569616345729, -1.520563451822909, -3.5533558347710823, 6240.454093654499, 6255.662703754628, 6237.166849662339, 0.9999995035589636, 0.9999999892213656, 0.9999999563146501, 59.988767626597244, 59.98586632083065, 59.9865107293061, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.0628, 4.531585, 2746.762, 594.4938, 4.620613, 2746.733, 825.1369, 3.309548, 2731.073, 606.4934, 4.527553, 2745.965, 594.2975, 4.62147, 2746.454, 593.8497, 9.246316, 5493.577, 99.96581, 99.96057, 99.38885, 99.93868, 99.96657, 99.95724
195186.04328, 284.7677246016347, 284.3753421990987, 284.33837567591723, 21.99998674609045, 22.140713147059937, 22.107383665309133, 6244.447736497308, 6263.576088906039, 6260.443518484107, 114.17410292389422, -0.359777288244004, -3.0340807275028965, 6243.791486098214, 6266.402879111292, 6260.440946888892, 0.9999991321668729, 0.9999999882564837, 0.9999995021763161, 59.989918477884835, 59.990669965983244, 59.98979179857484, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 612.3715, 4.476081, 2741.094, 600.8168, 4.573827, 2748.104, 831.2322, 3.277519, 2722.483, 611.0374, 4.492067, 2743.315, 597.2541, 4.600469, 2747.35, 595.9372, 9.231667, 5493.09, 99.76524, 100.0, 99.07893, 99.82341, 99.9955, 99.96508
195188.3824, 284.5845647946286, 284.2389206148756, 284.3053539801138, 21.99279310026142, 22.1669377965288, 22.12761561240164, 6242.682085636203, 6263.692041268003, 6253.147681471672, 110.45409284949665, -2.7202888068823086, -5.252414516942551, 6235.000189331663, 6265.885594734569, 6262.548370685786, 0.999999969921851, 0.9999999502255182, 0.9999995025194371, 59.99821722457728, 59.99578164301916, 59.994507452111066, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 605.9642, 4.532656, 2746.653, 597.2565, 4.600535, 2747.81, 825.1563, 3.310468, 2730.342, 606.6293, 4.527553, 2746.25, 600.4777, 4.575449, 2748.046, 593.8497, 9.248696, 5492.353, 99.96374, 100.0, 99.40356, 99.93872, 100.0, 99.94457
195190.69672, 284.8506608502364, 284.35670529719033, 284.342563061952, 22.012660929596876, 22.14595405339963, 22.12226681880292, 6236.949981063058, 6267.191880514727, 6255.317800966175, 110.49474079061065, -2.6573879663546904, -3.9495432588236383, 6240.064268398803, 6266.065329785793, 6263.079803952616, 0.9999992281984125, 0.9999997503848168, 0.9999996033784926, 59.99899724269256, 59.99613852776941, 60.00334867281455, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 602.1002, 4.563888, 2748.074, 605.6613, 4.531093, 2746.152, 819.2551, 3.342497, 2738.756, 600.2795, 4.578115, 2747.903, 606.8105, 4.525409, 2746.151, 587.5473, 9.331467, 5482.995, 100.0, 99.9436, 99.67869, 100.0, 99.93365, 99.77311
195193.05436, 284.5055664134737, 284.17897048073206, 284.2362544377335, 22.03259825131935, 22.13946686584799, 22.120610795836036, 6234.12095995016, 6260.5879030974465, 6263.478977406581, 110.4627932260073, 0.19369848646601895, -4.215255534394856, 6242.719671408363, 6264.054055567883, 6259.905890915974, 0.9999997440084142, 0.999999991434797, 0.9999981485731094, 59.99694035284966, 59.997398916723625, 59.99794878120542, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.0825, 4.532477, 2746.705, 600.9336, 4.57309, 2748.102, 825.1369, 3.310284, 2730.113, 606.5322, 4.527369, 2746.132, 600.5731, 4.577275, 2748.0, 593.8497, 9.248696, 5492.353, 99.96372, 100.0, 99.40521, 99.93672, 100.0, 99.94556
195195.38400000002, 284.61024426796894, 284.22859477671335, 284.36543361796095, 22.001376087327422, 22.154372373793805, 22.126483148228214, 6236.560370572257, 6267.6747270729975, 6262.189680590991, 107.74074314019208, 2.958376249770936, -5.504716257713369, 6237.602164676688, 6271.023355852384, 6261.876778479794, 0.9999998327105318, 0.9999999980018499, 0.9999994245373933, 60.001964531632915, 60.002151554567604, 60.00216077138331, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 605.9839, 4.531942, 2746.653, 600.778, 4.574195, 2747.99, 825.0399, 3.310468, 2731.575, 606.6099, 4.526817, 2746.137, 600.4205, 4.575997, 2748.161, 593.8497, 9.248879, 5492.406, 99.95954, 100.0, 99.36789, 99.94305, 100.0, 99.94457
195197.72356, 284.6345926108244, 284.3646846702914, 284.4015365124494, 22.01140687005666, 22.151926885969818, 22.13044746870043, 6243.021393655297, 6272.071285431489, 6267.7765269676165, 110.13110349300587, 1.6932949137567448, -8.109449330759958, 6241.218311743673, 6261.989121544677, 6262.0560499350395, 0.9999995059599539, 0.9999999405576824, 0.9999976394797376, 59.9987001399263, 60.0092698375013, 60.00731422784585, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 612.3518, 4.476439, 2741.194, 594.5327, 4.620245, 2746.736, 831.3487, 3.273101, 2720.849, 612.6296, 4.473496, 2740.396, 594.2975, 4.622018, 2746.617, 600.1918, 9.156404, 5495.762, 99.76314, 99.96486, 99.01014, 99.73412, 99.96451, 100.0
195200.02208000002, 284.51123479237776, 284.26296379702706, 284.4135126549459, 22.00702187252444, 22.144426658815377, 22.12197259621957, 6236.26486108467, 6263.290192598401, 6264.109037642735, 111.43168065662849, 0.45159276198683074, -2.227686818796201, 6236.221931888155, 6270.355997535316, 6258.446542269971, 0.9999999071632891, 0.9999998989729684, 0.9999999686248909, 60.00470728945023, 60.00607635166238, 60.00721909926639, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 605.8854, 4.533013, 2746.428, 600.8947, 4.573827, 2747.993, 825.1952, 3.30918, 2730.563, 606.6682, 4.527001, 2746.133, 599.2951, 4.589328, 2747.975, 593.8298, 9.248696, 5492.358, 99.96583, 100.0, 99.40521, 99.93669, 100.0, 99.94457
195202.39020000002, 284.60158859688846, 284.234413625511, 284.29882127515475, 22.00995621483177, 22.1418039792744, 22.119842639418554, 6237.275298901493, 6266.855266390029, 6257.602428450244, 111.78282012099419, -2.790985671406361, -7.957941789297365, 6239.584797289333, 6267.463580220132, 6256.7361276920055, 0.9999997092687986, 0.9999999443545908, 0.9999991083211992, 60.006481691879316, 60.010744667078185, 60.00749682131398, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 605.9839, 4.53212, 2746.375, 594.5327, 4.619508, 2746.624, 824.3605, 3.314518, 2733.302, 604.338, 4.545755, 2747.442, 590.9785, 4.647221, 2743.9, 589.1974, 9.318648, 5483.245, 99.96791, 99.96075, 99.45109, 99.98816, 99.86165, 99.79223
195204.77456000002, 284.6332133318102, 284.205863807313, 284.33703158598234, 22.000763598108165, 22.147260281395486, 22.115396468213582, 6233.468092972536, 6261.930662951949, 6264.9002998946635, 106.57750848264766, -0.7025198395649568, -7.610244036586209, 6233.216111249179, 6263.8219157566045, 6257.986611730479, 0.9999999675518579, 0.9999998776212636, 0.9999994398218076, 60.005647172348795, 60.009082658986216, 60.008850565283346, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 601.9424, 4.560497, 2747.69, 591.9257, 4.637743, 2745.938, 823.6616, 3.31599, 2731.745, 606.5711, 4.527001, 2746.026, 594.2975, 4.621288, 2746.459, 593.8696, 9.248696, 5492.417, 100.0, 99.92367, 99.45069, 99.94481, 99.96446, 99.94566
195207.06984, 284.583457518551, 284.1637028365263, 284.30645851530636, 22.00531284977096, 22.152076946946323, 22.106328504971405, 6231.586256187029, 6260.453557072821, 6258.828033763331, 106.80472330485577, -4.310275695751216, -8.666340658890931, 6236.7541153228185, 6266.27892760053, 6258.705036107169, 0.9999988901160836, 0.9999999900679318, 0.9999996361093594, 60.00708384404973, 60.00640503024313, 60.006498755197626, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.0628, 4.531228, 2746.376, 594.416, 4.62006, 2746.627, 825.1369, 3.309364, 2731.243, 606.6682, 4.526817, 2745.967, 594.2975, 4.621105, 2746.293, 593.8497, 9.248696, 5492.411, 99.95174, 99.96678, 99.40099, 99.9471, 99.96051, 99.94554
195209.43944000002, 284.6246747604341, 284.2464928322581, 284.2544477210415, 21.999406649434203, 22.150773263311677, 22.0956592948841, 6235.445476560523, 6267.905850133112, 6247.406021191572, 110.4897230851675, 1.6376327625484919, -10.092460118185954, 6232.041215078268, 6266.916206988704, 6255.699957087463, 0.9999994698929823, 0.9999998553535898, 0.9999997894408184, 60.00380172684296, 59.99888258404966, 60.00223748497008, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 612.3321, 4.476439, 2740.926, 600.7974, 4.573459, 2748.158, 831.3876, 3.272365, 2720.674, 612.6491, 4.473129, 2740.449, 600.4586, 4.575814, 2747.835, 600.1918, 9.156221, 5495.664, 99.76332, 100.0, 99.01835, 99.74413, 100.0, 100.0
195211.84144000002, 284.5058614599673, 284.26505604025846, 284.3444301397111, 22.022863739864743, 22.145622478197836, 22.13385732805592, 6229.996427059909, 6268.503194769487, 6257.95534416852, 112.39556474079632, 1.165706147172159, -4.925041385039549, 6234.310694987418, 6260.047080844898, 6257.193379610798, 0.9999994805874163, 0.9999999704405401, 0.9999995930090129, 59.99928828526888, 60.000245192228284, 59.99930409278532, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 605.9445, 4.532834, 2746.318, 594.5522, 4.62006, 2746.847, 825.0399, 3.310468, 2730.852, 606.6876, 4.526266, 2746.021, 594.3356, 4.620923, 2746.403, 593.8497, 9.248696, 5492.466, 99.95988, 99.95874, 99.40748, 99.947, 99.95271, 99.94656
195214.18296, 284.59484293400993, 284.21573607538613, 284.2200470696077, 22.0228019912251, 22.1747936481091, 22.15387622723464, 6237.529033522115, 6267.316175646146, 6263.4334834614065, 110.72124026656115, -1.1606200596622784, -4.4699037181399035, 6236.283835581856, 6268.612084820409, 6260.670714923266, 0.9999997439663703, 0.9999999883726364, 0.999999503082752, 60.00177216729216, 59.999870403398695, 59.998474747838074, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 605.9445, 4.532299, 2746.376, 600.8752, 4.573459, 2747.934, 825.1757, 3.309732, 2731.3, 606.6293, 4.527553, 2746.077, 600.5731, 4.573988, 2747.953, 593.3129, 9.263346, 5489.877, 99.95763, 100.0, 99.39725, 99.94487, 100.0, 99.91331
195216.55356000003, 284.5179146622105, 284.2197452840213, 284.2732573886137, 22.002762862135985, 22.14981643986043, 22.119799431090716, 6236.930705066315, 6264.719341101286, 6257.55310039825, 110.14696068113471, 1.1609365823094322, -5.040284871579388, 6243.836248810977, 6267.460125788844, 6263.983075232498, 0.9999998130453975, 0.9999999324593918, 0.9999991571158562, 59.99693503414017, 59.99734428115736, 59.99740296726031, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 599.6752, 4.582448, 2747.945, 607.1788, 4.522989, 2745.986, 818.8281, 3.343049, 2738.245, 602.1048, 4.560832, 2747.667, 603.5106, 4.552255, 2747.473, 592.2393, 9.270854, 5491.936, 100.0, 99.92735, 99.65584, 99.99872, 99.99182, 99.92672
195218.94612, 284.44044274836557, 284.10371487695255, 284.1971072302754, 22.027409198445252, 22.138524778977064, 22.13966373464781, 6236.978715911356, 6270.285469642426, 6262.3673485177005, 110.26757208339336, 1.617768883632607, -7.003882940412041, 6240.204953855492, 6261.979871792215, 6266.088835444182, 0.9999999792933104, 0.9999995893675346, 0.9999996481416256, 59.99714587742286, 59.99748825841904, 59.99744252571444, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 605.9051, 4.531764, 2746.433, 600.7974, 4.572906, 2748.161, 825.0204, 3.30918, 2731.017, 606.5905, 4.526817, 2746.305, 600.4968, 4.575266, 2747.941, 593.8497, 9.248696, 5492.472, 99.9538, 100.0, 99.38855, 99.94916, 100.0, 99.94656
195221.25556000002, 284.37929060497316, 284.20789566830314, 284.21024581995727, 22.000732916306156, 22.136998244985357, 22.09698459952505, 6233.340003107176, 6263.466430680894, 6251.355254584109, 108.4803825928775, 3.4349851141298586, -4.402705684910416, 6231.096552949919, 6262.216220929841, 6251.796543203448, 0.9999990010681397, 0.9999999605576192, 0.999999986611732, 59.99160586829071, 59.99487126264815, 59.99195830617639, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 610.3212, 4.488217, 2742.457, 594.5522, 4.619692, 2746.624, 830.9993, 3.273838, 2720.915, 612.6491, 4.473313, 2740.284, 594.2784, 4.621288, 2746.454, 600.152, 9.156588, 5495.663, 99.80913, 99.96477, 99.02511, 99.742, 99.95457, 100.0
195223.60488000003, 284.56970316992505, 284.1385211001381, 284.2392394915305, 21.999801144459802, 22.16840411191434, 22.135781764591126, 6235.852727524017, 6260.607887169117, 6262.999537120415, 113.16089863728644, -1.595966623601953, -3.6111232351463514, 6243.982126851907, 6265.272753851226, 6264.883982129999, 0.9999988322810739, 0.9999999999998964, 0.9999997410562039, 59.995167340817495, 59.99328144633315, 59.993895848557415, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.0234, 4.53212, 2746.543, 600.7974, 4.574011, 2747.991, 825.0593, 3.3101, 2730.626, 606.5905, 4.527184, 2746.243, 600.4968, 4.576362, 2748.161, 593.8696, 9.248696, 5492.411, 99.95381, 100.0, 99.37855, 99.93678, 100.0, 99.94664
195226.03340000001, 284.57044172526236, 284.1855272837473, 284.1652273624547, 22.034931524571544, 22.13479157556278, 22.14318191904316, 6233.808125820623, 6261.276714482958, 6263.164025492024, 105.71393307159542, -3.7715954885597966, -5.564055211685172, 6233.9682930215995, 6265.456017333139, 6260.458811029036, 0.9999990602860087, 0.9999999979411621, 0.9999988411496109, 59.998001751120114, 59.99614306945628, 59.99671023838892, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 605.9248, 4.533013, 2746.706, 594.6105, 4.619508, 2746.795, 825.1563, 3.3101, 2731.12, 606.707, 4.527369, 2746.243, 594.3166, 4.62074, 2746.727, 593.8497, 9.248879, 5492.472, 99.95379, 99.96272, 99.37799, 99.94689, 99.95657, 99.94654
195228.39424000002, 284.49497591218534, 284.17461899474864, 284.23258488030405, 22.009697903440834, 22.15533900842881, 22.135138621360436, 6238.623303076569, 6268.529687499302, 6261.535702831877, 113.08915107614246, -3.9151850386965634, -4.517245962973448, 6236.30754666808, 6261.548074862445, 6264.031151967571, 0.9999992828781659, 0.9999999023176688, 0.9999998879045314, 59.9911704808799, 59.993830985099784, 59.997848961973936, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 599.7344, 4.58227, 2748.007, 588.268, 4.66132, 2742.162, 818.9445, 3.344337, 2738.988, 600.2406, 4.577196, 2747.954, 587.9647, 4.661831, 2742.518, 588.6805, 9.317733, 5486.901, 100.0, 99.79837, 99.67686, 100.0, 99.81323, 99.82729
195230.68316000002, 284.5760854875133, 284.2576731348214, 284.25620728008437, 21.995874329632507, 22.13543004353437, 22.113689109546343, 6237.215033255032, 6264.216593318667, 6261.177478049738, 111.98954605916617, -2.7772323972076265, -5.478230198152232, 6240.362366793313, 6267.225717191477, 6260.193732436591, 0.9999999603358376, 0.9999997493863175, 0.9999995693847578, 59.99533393179955, 59.993098446651366, 59.98984811851908, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.0234, 4.532477, 2746.706, 594.5327, 4.620245, 2746.512, 825.1952, 3.30918, 2731.031, 606.4934, 4.526082, 2746.017, 594.2975, 4.621288, 2746.403, 593.8497, 9.248879, 5492.412, 99.9538, 99.96066, 99.41365, 99.93674, 99.96652, 99.94556
195233.04752000002, 284.64907694870794, 284.3047827920463, 284.2919941583035, 21.99922482251927, 22.142588978563097, 22.084796845026585, 6234.749778758327, 6260.6781059290915, 6249.555022425131, 103.42165233672267, 4.525795090333304, -5.168347197275125, 6233.9706753857, 6264.017012454547, 6255.026822363703, 0.9999995225961951, 0.9999995265673504, 0.9999996356845989, 60.00310602686029, 60.00010920931807, 60.00101782727108, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.1417, 4.531228, 2746.466, 595.8168, 4.610666, 2747.474, 827.9517, 3.292981, 2726.262, 610.3188, 4.491331, 2741.879, 599.5812, 4.582388, 2748.155, 598.7802, 9.168857, 5495.656, 99.95366, 99.99367, 99.23079, 99.79848, 100.0, 100.0
195235.38832000003, 284.8103333843462, 284.34686066296615, 284.46193880268123, 22.001837190406416, 22.12952713798173, 22.117091729466456, 6240.748799420883, 6263.542638083198, 6264.924786400158, 113.04093812300334, 0.3163949455947659, -10.440821552167108, 6231.21352262872, 6262.012062279688, 6261.583633514287, 0.9999997889273816, 0.9999999998643266, 0.9999988719071455, 60.00632691740971, 60.00716522877175, 60.0050703591502, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 609.2172, 4.510169, 2744.983, 595.8946, 4.610298, 2746.847, 827.6993, 3.295006, 2730.48, 606.5322, 4.526082, 2746.021, 594.2403, 4.621653, 2746.516, 593.8298, 9.248879, 5492.412, 99.90106, 99.97315, 99.26048, 99.943, 99.95685, 99.94566
195237.72712000003, 284.73448140204584, 284.3174317830091, 284.38895182496975, 21.97433884345388, 22.14086598956344, 22.120227024101574, 6234.149682152806, 6263.252155953423, 6263.406765180405, 113.35447067886025, -2.309269810401247, -6.790831321080532, 6231.392751399966, 6271.182937857674, 6262.548798728692, 0.9999992904190952, 0.9999999569244595, 0.9999999458001504, 60.0044693547259, 60.01050413292908, 60.00848783965911, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.0431, 4.532477, 2746.705, 600.8558, 4.573643, 2747.881, 825.2146, 3.309732, 2731.302, 606.6487, 4.526449, 2746.128, 600.4777, 4.57618, 2748.161, 593.8298, 9.249063, 5492.466, 99.96373, 100.0, 99.3869, 99.94271, 100.0, 99.94654
195240.06728000002, 284.7340609918167, 284.3838272904513, 284.52381447341526, 22.001821545488088, 22.129140450298006, 22.111799302652067, 6239.433425333328, 6268.42892732868, 6263.943425616346, 110.11529711505091, -3.5315372596807606, -3.2063031385396243, 6230.142631177651, 6267.605817849013, 6263.665230731421, 0.9999999594530371, 0.9999997548259936, 0.9999999731842212, 60.010812561492806, 60.01034398184799, 60.009849320261154, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 599.7344, 4.582627, 2747.949, 607.1399, 4.522252, 2745.82, 818.7892, 3.345258, 2738.872, 600.2601, 4.577563, 2747.894, 606.7533, 4.525409, 2745.989, 587.5672, 9.33165, 5482.76, 100.0, 99.92542, 99.68543, 100.0, 99.93764, 99.76992
195242.41924000002, 284.7021833667704, 284.3950625542304, 284.46779471740604, 21.98569136462747, 22.136954100828383, 22.12020135824515, 6232.972600587356, 6268.896441454056, 6258.30919961741, 112.53576532599891, 3.7807214860522436, -7.283863742688027, 6238.390530325953, 6257.644700893465, 6259.290155737307, 0.9999997888437833, 0.9999999935359895, 0.9999990660068419, 60.01149314672788, 60.008155724482314, 60.00940559046132, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.0431, 4.532656, 2746.376, 600.7974, 4.574011, 2748.103, 825.1952, 3.309732, 2731.302, 606.6682, 4.526449, 2746.132, 600.4968, 4.575814, 2747.832, 593.8497, 9.248879, 5492.531, 99.95798, 100.0, 99.40312, 99.93674, 100.0, 99.94773
195244.8182, 284.6925621210765, 284.38397920286985, 284.37927350197265, 21.941397320740634, 22.12669273948551, 22.056886731558883, 6228.09206787008, 6260.7092401612645, 6246.555228460666, 106.37854507890643, 3.7954267258010077, -5.062218324503874, 6231.221367896632, 6264.204038475508, 6249.345599355999, 0.9999995486124249, 0.9999999426926668, 0.999999669549206, 60.006316274498886, 60.0036713930918, 60.00831162090848, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.0037, 4.53212, 2746.376, 600.8363, 4.573643, 2747.99, 825.001, 3.3101, 2731.074, 606.6682, 4.526449, 2746.021, 599.6957, 4.585676, 2747.867, 595.9968, 9.212622, 5494.942, 99.95972, 100.0, 99.39725, 99.93881, 99.99848, 99.9916
195247.178, 284.75783791275455, 284.2987081621133, 284.351836952647, 21.99827697357192, 22.127951497880716, 22.127799131840877, 6236.74985627992, 6264.007568752148, 6260.287797108514, 108.7103591795476, 0.0030049435699766036, -8.813933295584206, 6238.924241540069, 6271.3651050880635, 6258.724655955462, 0.9999997463130254, 0.9999998921525524, 0.9999997660719697, 60.004886414532905, 60.007495250741314, 60.00673707920993, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 612.3912, 4.475725, 2741.26, 595.3304, 4.60993, 2747.523, 829.3493, 3.284698, 2725.267, 609.6003, 4.50696, 2744.8, 599.1043, 4.586771, 2747.882, 594.5057, 9.246133, 5492.312, 99.74922, 99.98553, 99.1835, 99.87786, 100.0, 99.94373
195249.58568000002, 284.65647784483724, 284.2838217308762, 284.3634674752041, 21.993536709582962, 22.14416842214703, 22.104055512844212, 6241.655307305588, 6271.749465102625, 6258.920845072337, 109.73660753025388, -5.6710745294503795, -5.176512605227117, 6236.575082105144, 6263.92007016808, 6260.1913236789, 0.999999899121136, 0.9999994392442754, 0.9999992647475245, 60.00255632567961, 60.008131874057774, 60.006936595820235, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 605.9445, 4.531942, 2746.542, 596.4393, 4.606246, 2747.021, 825.1563, 3.310284, 2731.468, 606.6487, 4.526449, 2745.959, 594.3166, 4.621836, 2746.404, 593.8099, 9.248696, 5492.472, 99.95591, 99.98741, 99.39934, 99.93656, 99.95276, 99.9413
195251.97168000002, 284.7456156164533, 284.25750646015115, 284.44288572821443, 22.002653799062355, 22.11727133424771, 22.0990740365236, 6239.591818913332, 6261.233949225096, 6257.737544822558, 109.29798902600987, -3.9934986916473463, -4.53183671224815, 6238.333546153449, 6260.838247141301, 6255.648022373928, 0.9999997303202508, 0.9999999757430225, 0.9999995754763683, 60.010228998935105, 60.00897730497341, 60.0099941300198, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 599.7935, 4.581556, 2748.116, 588.1902, 4.662057, 2742.272, 818.7698, 3.345442, 2738.761, 600.2406, 4.577747, 2748.01, 587.9456, 4.664205, 2741.974, 587.5672, 9.331467, 5482.815, 100.0, 99.80238, 99.68539, 100.0, 99.79152, 99.77093
195254.45248, 284.76778910250215, 284.3684106755044, 284.43882454429826, 22.008606495209833, 22.141570707057475, 22.127426434671424, 6232.660619017539, 6267.050003023077, 6260.61465042363, 110.6567413311775, 0.32665809670515955, -4.352202785813461, 6232.330839295673, 6258.878808970736, 6261.804742054356, 0.9999995562489588, 0.9999996333879984, 0.9999997864388673, 60.00596125271906, 60.011822809021666, 60.00867831211432, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 606.0431, 4.531585, 2746.596, 594.5132, 4.620429, 2746.733, 825.1563, 3.309732, 2731.433, 606.5905, 4.527001, 2746.076, 594.2975, 4.621105, 2746.669, 593.8497, 9.248696, 5492.411, 99.95974, 99.96472, 99.3849, 99.94694, 99.96242, 99.94554
195256.78848000002, 284.80783388636274, 284.425512837017, 284.5636287660957, 22.00320244098131, 22.121314905682183, 22.123426656223963, 6228.534201391609, 6267.859335275572, 6261.7160589181, 108.49455489412424, -12.131697686520965, -4.32188885930691, 6225.897538059296, 6258.143352714638, 6244.439184976786, 0.9999998000556347, 0.9999998826275629, 0.9999999803951559, 60.018181421592764, 60.013706887167196, 60.0102590214943, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 605.9839, 4.531942, 2746.71, 594.4549, 4.620613, 2746.845, 825.1563, 3.308995, 2730.567, 606.5128, 4.526266, 2746.02, 594.2593, 4.621653, 2746.514, 593.8298, 9.24595, 5493.639, 99.95189, 99.96682, 99.37638, 99.94467, 99.95664, 99.95834
195259.09132, 284.4604128496207, 284.2795052627374, 284.33116975820525, 22.003436408096448, 22.149726951242254, 22.114954955335225, 6235.483018186684, 6264.156293613221, 6258.916253298821, 113.33912760708199, 2.2990713265487557, -6.292182012961348, 6238.876480368807, 6266.464871562037, 6259.403750335236, 0.9999995980379707, 0.9999997699396382, 0.9999994065815279, 60.00794468776602, 60.00888006230874, 60.008664172271615, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 612.3321, 4.475725, 2740.869, 600.8363, 4.574195, 2748.274, 831.3876, 3.272549, 2720.819, 611.9694, 4.479564, 2742.559, 598.8754, 4.592798, 2747.855, 598.303, 9.184971, 5494.611, 99.75724, 100.0, 99.03058, 99.7779, 100.0, 99.99993
195261.39580000003, 284.68083951928395, 284.2793724163273, 284.3290377520108, 21.99665449725346, 22.142512987358504, 22.12713304840969, 6235.465558315139, 6267.982122331189, 6263.551240874428, 108.20962054311076, 3.3701424852589525, -6.5583061999000165, 6244.941595743196, 6263.375356552108, 6262.722590385484, 0.9999992974494181, 0.9999999904813911, 0.9999997844536987, 60.00860648118164, 60.005679721838085, 60.00973695561416, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 600 600], 5500.0, [], 605.9642, 4.532299, 2746.433, 595.8946, 4.610666, 2747.359, 825.234, 3.309732, 2731.157, 606.6099, 4.526817, 2746.131, 599.1043, 4.582206, 2748.156, 593.8696, 9.248513, 5492.532, 99.96598, 99.98752, 99.39786, 99.93283, 100.0, 99.94556
