TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
196339.15328000003, 284.79890133185046, 284.3609998673243, 284.48388096579026, 22.012433356098104, 22.1539936665406, 22.103568187333263, 6246.278428555391, 6269.034891779085, 6263.336083353996, 106.0734726742943, -7.360131247130994, 2.098178978829992, 6249.551357383112, 6267.903287222828, 6264.927135443069, 0.999999918218773, 0.9999996022404484, 0.9999999552966016, 59.99748296138428, 59.995332528170216, 59.998349158611106, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 602.2184, 4.55782, 2747.562, 597.9568, 4.595194, 2747.99, 828.8834, 3.291693, 2726.815, 606.6099, 4.526633, 2746.078, 791.8927, 3.468187, 2746.618, 593.9292, 9.247964, 5492.714, 100.0, 100.0, 99.2124, 99.9409, 99.96257, 99.948
196341.43756000002, 284.9839310382468, 284.4338586281212, 284.5578176547605, 22.00165103547503, 22.1318311652144, 22.095584679900398, 6240.388975815189, 6269.6709457864545, 6262.251998894472, 104.86675790145591, 0.347288962409948, -3.946724503244468, 6240.708720196217, 6267.594995088009, 6263.461128061142, 0.9999999813749219, 0.9999999479752625, 0.9999999795918261, 59.997516909992854, 59.99581142830595, 59.996775581914704, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8657, 4.533548, 2746.714, 593.7545, 4.625218, 2746.282, 827.4664, 3.295558, 2727.259, 606.5711, 4.527184, 2746.022, 791.9308, 3.468369, 2746.618, 587.6069, 9.330917, 5483.117, 99.95412, 99.94832, 99.25978, 99.93888, 99.95841, 99.77651
196343.7544, 284.8618015715127, 284.4941168848914, 284.7075670625489, 21.99127811970645, 22.0961600665842, 22.095383007772515, 6225.757837474549, 6256.761588926811, 6258.538189808038, 113.1678584582719, -2.9649671950955963, 0.09856631059051324, 6234.8693517573065, 6253.214045525175, 6256.7262160929995, 0.9999999984990813, 0.9999997572622439, 0.9999999983125086, 60.00071380616624, 59.99528885873268, 59.99529168929471, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 612.2335, 4.477152, 2741.366, 587.5287, 4.666294, 2741.424, 821.1575, 3.332189, 2736.084, 600.2212, 4.578115, 2747.9, 798.1683, 3.443167, 2748.105, 581.3842, 9.405447, 5468.276, 99.75737, 99.77153, 99.58722, 100.0, 100.0, 99.50646
196346.05364000003, 284.76494602703264, 284.3597108189272, 284.52068378367926, 21.993560775242024, 22.117803591303282, 22.104017329692777, 6238.342616967116, 6275.463266013176, 6261.306061521687, 103.39875012562311, -0.27156016808021377, -0.45550174283744127, 6241.503525136459, 6270.035459019307, 6260.464701496022, 0.9999999706613037, 0.9999999251335867, 0.9999999821543958, 59.99882508398857, 59.99505297948072, 59.9934502928766, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.7671, 4.533905, 2746.766, 593.735, 4.625402, 2746.288, 827.4664, 3.295374, 2727.656, 606.5516, 4.527553, 2746.077, 791.9118, 3.468369, 2746.613, 587.6069, 9.3311, 5483.056, 99.9541, 99.94653, 99.27044, 99.94293, 99.96037, 99.77641
196348.45016, 284.9383233241097, 284.42029722191376, 284.6811790057691, 21.982052027583407, 22.11187924063095, 22.07213236639689, 6231.4935647317925, 6262.70250461812, 6252.839429075457, 97.16049770107384, -3.7623388420342962, -1.071762488804552, 6229.989532731786, 6262.432232624374, 6252.506452522158, 0.9999995147567573, 0.9999999830780074, 0.9999999996171436, 59.992405594540834, 59.99656604947056, 59.99358673497181, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8065, 4.533548, 2746.494, 593.7545, 4.625218, 2746.223, 827.5246, 3.29519, 2727.317, 606.5711, 4.527001, 2746.018, 791.9118, 3.468187, 2746.513, 588.0245, 9.325974, 5485.775, 99.96404, 99.95045, 99.24938, 99.94293, 99.95639, 99.8107
196350.80388000002, 284.7950555859744, 284.4046761591078, 284.55010531699526, 22.004799487286693, 22.148098009525093, 22.097039343409307, 6237.6052957706015, 6269.529828589901, 6261.196020749345, 104.06901223023965, -4.4438107246242, -7.601911781160652, 6235.527055329502, 6267.166030020695, 6264.365346870084, 0.9999997865805129, 0.9999995882300717, 0.9999996689257344, 59.99099482876823, 59.99250386690581, 59.99308834346741, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 599.5767, 4.583697, 2747.958, 600.058, 4.579721, 2748.101, 833.8528, 3.256719, 2717.333, 611.7364, 4.487654, 2742.626, 788.3448, 3.480057, 2745.263, 589.8138, 9.308393, 5485.212, 100.0, 100.0, 98.88774, 99.81527, 99.91123, 99.83364
196353.1576, 284.74478889499704, 284.28546396423843, 284.4908573444807, 21.997429475381864, 22.142915430904175, 22.131143226247463, 6240.966682179859, 6272.3934102527455, 6268.372500690812, 106.16967721427545, -3.500743836816582, -4.0151094965732455, 6246.223255708216, 6274.454763369388, 6269.348120202853, 0.999999999586015, 0.9999995714479845, 0.999999807043789, 59.99712731999202, 59.99444721281789, 59.99830122684506, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.7868, 4.533013, 2746.713, 595.7, 4.611588, 2747.415, 827.5828, 3.295558, 2727.137, 606.5711, 4.527184, 2746.028, 791.9118, 3.468369, 2746.618, 593.9292, 9.247781, 5492.606, 99.96006, 99.99154, 99.25156, 99.93909, 99.96054, 99.95007
196355.48264, 284.7061037251433, 284.3343890693387, 284.4471993147376, 21.995225225666903, 22.14500973935321, 22.143168513958834, 6247.49578965458, 6272.958842351252, 6270.662900959964, 113.01416303086489, 0.6374208145243756, -7.217111110388942, 6247.151759677306, 6269.032321009283, 6271.8163099481935, 0.9999997321299359, 0.999999925935284, 0.999999926898375, 59.99435885987328, 59.993177481388635, 59.99800438527502, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 609.434, 4.502851, 2743.318, 604.9219, 4.538277, 2746.493, 821.5069, 3.32998, 2736.188, 600.2795, 4.577379, 2747.953, 798.1492, 3.443167, 2747.896, 600.1321, 9.15732, 5495.762, 99.84045, 99.96608, 99.58096, 100.0, 100.0, 100.0
196357.8256, 284.805260833092, 284.2658489307978, 284.4953045583263, 22.010447278402417, 22.167026288000294, 22.108639196007246, 6243.422761767169, 6276.324657274471, 6269.246331559352, 112.78564258008237, -1.1304750383642386, -7.996235996699568, 6245.0495607738985, 6271.0429895989, 6262.780584363841, 0.9999997470627937, 0.9999999424323487, 0.9999997775240469, 59.992382935279295, 59.99341030420413, 59.99486179909341, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8854, 4.533191, 2746.661, 600.097, 4.579169, 2747.937, 826.2046, 3.303658, 2728.583, 606.4351, 4.527736, 2745.969, 791.9118, 3.468369, 2746.669, 593.9292, 9.247781, 5492.655, 99.95586, 100.0, 99.34111, 99.94309, 99.94863, 99.94997
196360.21496, 284.6624893608589, 284.25157475098194, 284.47510901040954, 22.0197460901033, 22.14802022066566, 22.111935848028473, 6242.875403251619, 6269.987283006917, 6265.928308459263, 104.77652371149952, -1.7356822655433461, -2.86793443213098, 6237.01452738291, 6267.011366622383, 6261.717856440852, 0.9999995948645327, 0.9999997995389593, 0.9999999541157525, 59.99501061845567, 59.9940746684673, 59.99925223308245, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8459, 4.533905, 2746.604, 600.0775, 4.579906, 2747.989, 827.6022, 3.295374, 2727.363, 606.5516, 4.527184, 2746.081, 791.8737, 3.468187, 2746.4, 593.9491, 9.247781, 5492.602, 99.96001, 100.0, 99.26626, 99.94101, 99.95639, 99.94899
196362.55680000002, 284.7757306350526, 284.234308942043, 284.34326497837435, 22.018358882534738, 22.149898743236555, 22.106122684193025, 6247.348516826739, 6272.026861106556, 6264.28313762556, 98.08514115881053, -2.5895149025514, -5.984795333475979, 6244.589163905096, 6274.51931967428, 6266.263993649225, 0.9999998777337448, 0.9999999930003742, 0.9999997243174901, 60.00274154741813, 59.99939420438612, 59.996049837837056, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 599.5372, 4.583162, 2747.958, 593.6961, 4.625586, 2746.227, 833.8723, 3.256719, 2715.941, 612.6685, 4.472945, 2740.454, 785.5599, 3.492476, 2743.143, 587.5672, 9.329636, 5484.013, 100.0, 99.94639, 98.83974, 99.73194, 99.83408, 99.78314
196364.89788, 284.7468229389542, 284.2565202996859, 284.46893865039954, 22.012226494904716, 22.144423348107917, 22.103245117926836, 6239.148073425469, 6268.332342776648, 6266.302850992533, 105.50910513093777, -3.4856211321648516, -3.6765619546908113, 6242.920499548787, 6263.438703351505, 6263.71103243394, 0.9999999998955631, 0.999999435136857, 0.9999999695777908, 59.996310797886316, 59.9983191784928, 60.001375771857774, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8459, 4.533548, 2746.604, 600.0775, 4.579721, 2747.937, 827.5634, 3.295558, 2727.421, 606.5516, 4.527184, 2746.082, 791.8737, 3.468187, 2746.508, 590.8675, 9.289166, 5487.042, 99.95586, 100.0, 99.2643, 99.93678, 99.95829, 99.8639
196367.19056000002, 284.6775181985325, 284.25984915627146, 284.4510885876622, 21.992865380906114, 22.120278274887973, 22.099289834902123, 6234.5615385930305, 6266.905802448137, 6257.333066011861, 107.87048235703196, -6.91317256620232, 1.731597869779364, 6235.406090886293, 6261.362178449028, 6252.585553975179, 0.9999999252482126, 0.9999999636684221, 0.999999833935557, 60.00565935087383, 60.002880184768266, 60.000092978141474, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8065, 4.533191, 2746.551, 593.7545, 4.625402, 2745.944, 826.7675, 3.301817, 2728.758, 604.4351, 4.549065, 2747.381, 795.3262, 3.451933, 2747.667, 583.1337, 9.392262, 5468.834, 99.95795, 99.93603, 99.32344, 99.98831, 100.0, 99.53828
196369.5142, 284.73584170220954, 284.32075207756236, 284.52351582556275, 21.98741838094148, 22.15708476001921, 22.107458927983895, 6239.699149863655, 6264.997580095939, 6261.431632071031, 110.54067347561067, -0.1802889461300765, -1.7969858061833293, 6234.936076198559, 6272.5768736218015, 6264.967828476351, 0.9999999863322917, 0.999999989074921, 0.9999999235929684, 60.016396534979414, 60.01501588137894, 60.0147277984663, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 610.7352, 4.496427, 2743.712, 590.272, 4.648611, 2744.927, 825.5251, 3.304026, 2729.055, 606.0856, 4.528656, 2745.965, 791.9308, 3.468187, 2746.561, 587.5871, 9.3311, 5483.176, 99.84253, 99.88874, 99.32689, 99.94528, 99.95228, 99.77533
196371.85388, 284.73485237537494, 284.33905687493296, 284.44921919255705, 22.022293664647904, 22.145028189996246, 22.13184138576836, 6240.013339391734, 6268.031021011381, 6264.524900578699, 107.02808239969599, 1.236044033856615, 1.7063913728561602, 6245.308143409655, 6270.764550344728, 6266.001932816915, 0.9999999986588015, 0.9999998111721214, 0.9999999316566303, 60.0235140617244, 60.019651268367575, 60.02822678227451, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8065, 4.53337, 2746.609, 593.7156, 4.625218, 2746.169, 827.5246, 3.29427, 2727.359, 606.6099, 4.526633, 2745.911, 791.9308, 3.468187, 2746.664, 587.5871, 9.331284, 5483.002, 99.96022, 99.95033, 99.24268, 99.94314, 99.95846, 99.77531
196374.29096, 284.6872452735808, 284.26086751248437, 284.47780533284094, 22.010894827666966, 22.134126308454587, 22.07955045208745, 6231.185664576207, 6259.087214432472, 6252.056291650579, 104.65922030794945, -3.6625403817781716, -3.673438726578297, 6240.780195631301, 6272.657809018511, 6258.423955760033, 0.99999990872128, 0.9999998652483751, 0.9999999443935027, 60.03083073643559, 60.02507316216717, 60.02276438118838, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 599.5175, 4.583519, 2747.958, 600.058, 4.579721, 2748.047, 833.8917, 3.256351, 2715.987, 612.6296, 4.473313, 2740.4, 785.5599, 3.492659, 2743.313, 593.9093, 9.247964, 5492.594, 100.0, 100.0, 98.84575, 99.74413, 99.84632, 99.94886
196376.61212, 284.6624933810906, 284.27751276135047, 284.37814208589947, 22.02782519078721, 22.14948645635786, 22.1148563505316, 6244.724486479419, 6269.34626475873, 6261.166107983692, 104.47964939844223, -2.242157214356439, 1.0547550818696436, 6244.1788933518355, 6273.848973499731, 6260.532821913999, 0.9999999802092484, 0.9999999732104425, 0.9999995429783652, 60.02605084202745, 60.027073143443026, 60.02792240708932, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8657, 4.533905, 2746.547, 593.7545, 4.625586, 2746.342, 827.6022, 3.29519, 2727.144, 606.5516, 4.527369, 2746.246, 791.9118, 3.468369, 2746.778, 587.6069, 9.3311, 5483.11, 99.95795, 99.95255, 99.26218, 99.94489, 99.95054, 99.77629
196378.91356000002, 284.2071690561871, 283.7366801089017, 283.96788680158556, 22.08782237389217, 22.232365713791705, 22.192000886255645, 6249.680213438182, 6273.286319882184, 6266.407789964982, 108.96392554337808, -3.5385862728053326, -6.550003303337462, 6240.959508091788, 6264.876711852618, 6269.554834486936, 0.9999997078081628, 0.9999998189033066, 0.9999997311547709, 60.03460248458776, 60.03051853427887, 60.03002743633156, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.7868, 4.533727, 2746.608, 600.0386, 4.579537, 2748.157, 827.544, 3.295374, 2727.193, 606.5128, 4.527001, 2746.187, 791.8927, 3.468187, 2746.494, 594.0684, 9.241372, 5493.577, 99.96595, 100.0, 99.24969, 99.93893, 99.96032, 99.96676
196381.29608000003, 284.7722607251549, 284.28324103939764, 284.4474125482092, 21.97905900365365, 22.151829495125618, 22.143885593822827, 6252.034321853611, 6277.041331610382, 6270.993933986883, 111.40164857952311, -1.6228170027657143, -4.502389830885932, 6244.427207350592, 6266.194095446716, 6267.12210428934, 0.9999996530341626, 0.9999999078452766, 0.9999999477669248, 60.02798581763054, 60.02515995362273, 60.02747024567956, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 612.0758, 4.478758, 2741.207, 606.206, 4.529067, 2746.213, 821.1963, 3.331636, 2735.029, 601.4252, 4.564693, 2747.851, 795.5551, 3.455768, 2747.185, 596.7523, 9.216651, 5493.657, 99.76381, 99.94581, 99.55851, 100.0, 99.98773, 99.97497
196383.67584, 284.64774759333847, 284.3437785353931, 284.42641914726477, 21.99912431718936, 22.149127404503364, 22.12057526843222, 6243.003215287219, 6273.021788203454, 6263.111930390535, 109.3644591671914, -3.5826467801358604, -0.5496896905733593, 6236.825410424024, 6277.088851100657, 6263.803631295138, 0.999999999977609, 0.9999999990435849, 0.9999999984370562, 60.02353239885399, 60.02671245812243, 60.024705400959164, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8854, 4.53337, 2746.489, 600.0386, 4.579169, 2747.881, 827.3693, 3.295374, 2727.529, 606.5905, 4.527184, 2746.13, 791.8737, 3.468004, 2746.508, 593.9292, 9.247598, 5492.601, 99.96212, 100.0, 99.26582, 99.94088, 99.96251, 99.94899
196386.07068, 284.8265891291383, 284.1451132721155, 284.47394800491986, 21.98424011058948, 22.13417942553683, 22.084008657877813, 6227.829456771892, 6261.639455983432, 6249.91166252573, 105.85760833961558, -1.114364131648017, -4.140560767243244, 6232.685705365346, 6260.581522008243, 6250.023675205634, 0.9999996545243469, 0.9999999644127991, 0.9999999818699434, 60.021465242258856, 60.02847082359372, 60.02633462913631, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 602.041, 4.564066, 2747.858, 594.7467, 4.618218, 2746.288, 833.5422, 3.257271, 2716.172, 612.6491, 4.473129, 2740.508, 785.5408, 3.492293, 2743.265, 587.6069, 9.331284, 5483.171, 100.0, 99.94842, 98.84032, 99.74202, 99.8521, 99.77422
196388.37988000002, 284.52432006239854, 284.16713668321984, 284.44243109093173, 22.028811989477152, 22.170517587543227, 22.134886052372824, 6247.202778007435, 6275.14933651162, 6270.617797427023, 100.95441464620308, -3.90104714500967, -1.1239418210789154, 6250.108049464865, 6269.817618343634, 6262.780159579627, 0.9999998606111378, 0.999999794001166, 0.9999999973946396, 60.013653971401006, 60.015933219596135, 60.01468974851591, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8262, 4.533548, 2746.494, 600.0386, 4.579721, 2747.934, 827.5052, 3.295926, 2727.586, 606.5711, 4.527184, 2746.304, 791.8927, 3.468369, 2746.616, 593.9491, 9.247964, 5492.661, 99.95603, 100.0, 99.26791, 99.94298, 99.96065, 99.95009
196390.72608000002, 284.6482286385735, 284.24793900922776, 284.497166812245, 22.0018231302985, 22.143554633665243, 22.128281842922913, 6245.381105203889, 6274.443220661601, 6268.9896135981, 104.17159884219592, -7.125794308150944, -4.615093730231365, 6239.592328921496, 6272.8894660333435, 6262.305251414916, 0.999999959756571, 0.999999809442829, 0.9999999857532439, 60.01139183439784, 60.01107126503122, 60.01444958195682, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8459, 4.533548, 2746.766, 593.7156, 4.625402, 2746.335, 827.544, 3.295558, 2727.028, 606.5711, 4.527184, 2746.358, 791.8927, 3.468187, 2746.4, 587.6268, 9.330917, 5483.063, 99.96003, 99.95024, 99.2596, 99.94104, 99.95639, 99.77542
196393.02944, 284.623313727931, 284.2425206390585, 284.3567042910516, 22.01908027061232, 22.146029184993985, 22.128997829480074, 6237.572096315016, 6266.053330779512, 6260.191886071564, 110.30448187501906, -4.006659221845439, -3.467420182447313, 6233.536156625307, 6268.36005196576, 6262.850358174295, 0.9999999903666003, 0.999999609633342, 0.9999998591722052, 60.002964025127426, 60.00871176106988, 60.00312398461865, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 612.1152, 4.477688, 2741.255, 587.5093, 4.666662, 2741.594, 821.2158, 3.332005, 2736.304, 600.3765, 4.577379, 2748.117, 798.1301, 3.442984, 2748.05, 581.3643, 9.405447, 5468.706, 99.76537, 99.77764, 99.58518, 100.0, 100.0, 99.51418
196395.45124000002, 284.6490763456448, 284.2956864976059, 284.3876252777761, 22.003009105388532, 22.158004026834043, 22.111562923912995, 6239.390452718966, 6269.161539353321, 6261.606787175895, 102.9965538283875, -1.01970496272952, -2.141994927615997, 6235.640232930547, 6272.659740230746, 6261.225327878289, 0.9999999959711897, 0.9999999986242369, 0.9999995057259703, 59.99876764028594, 59.99890509603247, 59.99974595294095, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8262, 4.533905, 2746.767, 593.735, 4.625402, 2746.281, 827.6022, 3.295558, 2727.028, 606.5516, 4.527001, 2745.912, 791.8927, 3.468187, 2746.4, 587.6268, 9.331467, 5483.23, 99.96594, 99.94823, 99.25995, 99.94684, 99.95829, 99.77629
196397.80088000002, 284.8724977484659, 284.4141510223389, 284.4974964614959, 21.997120779913146, 22.13441620903267, 22.07935665121106, 6233.9783261784505, 6266.222792061578, 6257.11618541717, 98.69897459787035, 1.2565541468788979, 1.0573559236131587, 6234.232136599063, 6267.673790260653, 6252.263408973231, 0.9999999974582773, 0.9999999334724075, 0.9999999972366774, 59.99693646262083, 59.99640670589036, 59.99178242791288, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8065, 4.533548, 2746.884, 594.2214, 4.619324, 2747.129, 829.5046, 3.283962, 2722.41, 610.047, 4.497215, 2742.504, 786.7997, 3.490284, 2743.184, 593.6707, 9.25126, 5492.473, 99.97022, 99.96679, 99.08907, 99.82782, 99.83557, 99.94849
196400.16832000003, 284.67890530288804, 284.2941151710644, 284.42817361889655, 21.993595206975332, 22.134130630533726, 22.119913817780184, 6240.392794286621, 6271.18392935485, 6256.215521489459, 106.8350244801079, -1.0878018597054506, -4.815638093350572, 6240.217418603732, 6267.302110310225, 6260.7237531762785, 0.9999999959089939, 0.9999998785225541, 0.9999999320892815, 59.99024319879469, 59.98868842163568, 59.987370918394284, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 602.3564, 4.55782, 2747.731, 596.0892, 4.608824, 2746.963, 828.1069, 3.291877, 2726.775, 606.6293, 4.527001, 2745.911, 791.8927, 3.468369, 2746.338, 587.6268, 9.3311, 5483.176, 100.0, 99.98136, 99.23837, 99.94897, 99.95037, 99.77641
196402.51724000002, 284.75070289478174, 284.18911469543826, 284.4023167495686, 22.022172884105807, 22.167600344650946, 22.134528056241216, 6241.731272196297, 6271.757757423385, 6263.629022423267, 105.96495601661871, -3.7758395290793487, 3.098165639135914, 6247.588806472554, 6271.947717294208, 6265.763858919486, 0.9999993720599684, 0.9999999608812993, 0.9999996803021822, 59.988563917176556, 59.99078386485307, 59.992877894633644, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8459, 4.533727, 2746.656, 600.058, 4.579721, 2748.1, 827.5634, 3.295374, 2727.252, 606.5516, 4.527184, 2746.299, 791.8927, 3.468187, 2746.508, 593.9292, 9.247415, 5492.601, 99.96194, 100.0, 99.25182, 99.94894, 99.95656, 99.94899
196404.86284000002, 284.6046797945992, 284.23076135757066, 284.4368862681095, 22.07254237160227, 22.16878095979037, 22.157184548838135, 6246.691087018407, 6273.871233359212, 6267.357161279254, 110.3919598381139, -5.77358654198315, -0.540954035345294, 6242.3521081006365, 6274.774106799937, 6270.851379508278, 0.9999996231635209, 0.9999999986816746, 0.9999995194102831, 59.99170170651483, 59.99163663301578, 59.99519537910596, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 612.2532, 4.477688, 2741.312, 606.2838, 4.529252, 2746.317, 821.1963, 3.332005, 2736.138, 600.2795, 4.577747, 2748.064, 798.092, 3.442984, 2747.947, 600.2117, 9.156038, 5495.839, 99.76138, 99.94978, 99.58531, 100.0, 100.0, 100.0
196407.20248, 284.5413512898821, 284.17003245518526, 284.4457420809605, 22.028583649335857, 22.178741754709744, 22.101794099049386, 6245.761832079021, 6269.984476335483, 6265.567921645558, 105.33773516378892, -0.2602038993027236, -0.3123728662008034, 6243.305092966548, 6274.535163741407, 6265.879293488909, 0.9999998379949142, 0.999999909432984, 0.9999999999399328, 59.99339602128687, 59.9890412641766, 59.9879824921806, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.7868, 4.534262, 2746.551, 600.0386, 4.579537, 2747.987, 827.5246, 3.295006, 2727.532, 606.5516, 4.527184, 2746.246, 791.9118, 3.468369, 2746.724, 593.9292, 9.247598, 5492.714, 99.95811, 100.0, 99.26595, 99.94085, 99.95841, 99.95117
196409.56848000002, 284.5560261781531, 284.2202900681758, 284.3002430338161, 22.00321678464297, 22.145656027552118, 22.0914008201433, 6225.593878875297, 6260.349377000859, 6247.166811609504, 105.14375343613506, -2.0249107158633706, -7.827077987233906, 6232.432362307205, 6258.083172918313, 6248.958827441486, 0.9999988291225614, 0.9999999312115871, 0.9999996904013717, 59.98861433311483, 59.987450405893235, 59.9901275250817, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.7868, 4.533727, 2746.494, 600.0192, 4.579721, 2747.875, 827.5052, 3.295558, 2727.202, 606.5711, 4.527001, 2746.186, 791.2632, 3.473665, 2745.763, 592.3785, 9.277264, 5489.39, 99.95603, 100.0, 99.26373, 99.94484, 99.94129, 99.89057
196411.90884000002, 284.5545709093045, 284.0920159141481, 284.35670087017985, 22.028781509086823, 22.184335509814666, 22.13435432727176, 6251.180724517393, 6274.047638373664, 6264.159593170072, 105.96814653613683, 0.34382031350378384, -6.384370538168355, 6244.952655324313, 6272.508560680079, 6263.739997527493, 0.9999999836757835, 0.9999998878347588, 0.9999993166145785, 59.99027803492965, 59.98986154426786, 59.989284290449, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 599.5964, 4.583519, 2748.174, 593.8712, 4.624481, 2746.902, 832.824, 3.267027, 2719.777, 610.0276, 4.50034, 2744.232, 790.2523, 3.474031, 2746.14, 592.9152, 9.256021, 5492.632, 100.0, 99.95882, 98.98368, 99.85673, 99.9584, 99.94033
196414.24828000003, 284.6502034684953, 284.12176419189046, 284.2544883836661, 22.019330269960648, 22.179613968531452, 22.106892004874428, 6240.355044371181, 6269.262161336463, 6256.598033889813, 104.18182952187271, -2.0999540055258876, -4.225778460837546, 6246.303000932452, 6269.376774575055, 6259.720815998513, 0.9999999896996452, 0.9999999814630178, 0.9999996713934118, 59.98892455484764, 59.98784347613785, 59.989038665975784, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8459, 4.533727, 2746.551, 596.9841, 4.602193, 2747.247, 827.5052, 3.29519, 2727.541, 606.5711, 4.527369, 2746.135, 791.8927, 3.468187, 2746.451, 587.5871, 9.331284, 5483.177, 99.95812, 99.98538, 99.25169, 99.94492, 99.96632, 99.77541
196416.55988000002, 284.7183980578476, 284.23307246631697, 284.38078017176815, 21.990899856300334, 22.10313452816573, 22.10804164896321, 6236.379932743214, 6257.719530524555, 6260.103138035816, 113.61980556062645, -6.584151384549841, 0.1816873427178507, 6238.171301800591, 6264.0158945210005, 6251.790033697854, 0.9999998421858847, 0.9999998597028804, 0.9999999999999557, 59.995239564817275, 59.99440723578541, 59.99470393869399, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 610.0649, 4.4925, 2742.339, 587.9762, 4.663347, 2741.652, 821.2352, 3.332005, 2736.077, 600.396, 4.577012, 2747.843, 798.1683, 3.443167, 2748.215, 581.4239, 9.405447, 5468.222, 99.82993, 99.78197, 99.57692, 100.0, 100.0, 99.50319
196418.96036000003, 284.6143659331556, 284.17138941654076, 284.3454190138254, 22.00688280735818, 22.15586324873431, 22.12624575453743, 6241.29719434083, 6274.720106766676, 6255.598366927253, 113.26212564781417, 0.6774438503234705, -3.8517330777897314, 6238.731533038215, 6270.144252672554, 6263.533079204425, 0.9999999007027055, 0.9999994867423806, 0.999999977831656, 59.99434922168956, 59.99814622646667, 59.995522757687894, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8459, 4.533013, 2746.661, 593.6766, 4.625402, 2746.175, 826.4763, 3.301817, 2727.981, 606.5128, 4.527369, 2746.134, 791.8927, 3.468369, 2746.343, 587.6069, 9.331284, 5483.117, 99.95587, 99.94443, 99.317, 99.94293, 99.95054, 99.77531
196421.35232, 284.6077450232542, 284.2108025008527, 284.337535695918, 22.0055274142695, 22.144188326987962, 22.10062220364258, 6234.621867396789, 6263.342315343187, 6256.872600806756, 100.88688469216504, 1.9361082146979243, -1.6712199535895707, 6235.071276675143, 6265.4747693318295, 6253.038827190988, 0.9999999906356148, 0.9999999858863551, 0.9999998907868689, 59.99406935602825, 59.998578256039856, 59.99818960652112, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8262, 4.533548, 2746.656, 593.6961, 4.625402, 2746.229, 827.5828, 3.295374, 2727.366, 606.5711, 4.527184, 2746.135, 791.9118, 3.467822, 2746.23, 587.5871, 9.3311, 5483.237, 99.95393, 99.94422, 99.2536, 99.94088, 99.95846, 99.7763
196423.69896, 284.65594615746267, 284.2850700625797, 284.4028098792484, 22.020197551202337, 22.178275742971934, 22.125941886896573, 6240.483948233879, 6273.693000295607, 6263.2218754364585, 104.29558482173843, -3.4994765940987236, -4.335286912716356, 6241.643833699926, 6270.343766753541, 6264.155340599321, 0.9999999805136662, 0.9999999999646229, 0.9999999660190858, 59.99812064429183, 59.99564144136373, 60.00298311838581, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 599.4978, 4.583519, 2748.068, 599.9997, 4.579537, 2747.934, 833.8917, 3.256535, 2715.825, 612.6296, 4.473496, 2740.617, 785.598, 3.491198, 2743.67, 592.8954, 9.261698, 5490.08, 100.0, 100.0, 98.83357, 99.73798, 99.84764, 99.91809
196425.97864000002, 284.6568430903713, 284.19743461014787, 284.3383310004742, 22.021247987683765, 22.165621111407088, 22.134909116124554, 6243.210167531912, 6268.969625047693, 6264.026477666367, 108.75665431134621, -1.4288052345873439, -1.8568179530545876, 6240.478464232842, 6275.56054897708, 6262.342658776413, 0.9999997570769793, 0.9999986169662711, 0.9999998961438417, 59.999744452593376, 60.00024483001887, 59.99999490731716, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8459, 4.533548, 2746.546, 593.735, 4.625402, 2746.174, 827.6216, 3.295006, 2727.425, 606.5516, 4.527369, 2746.077, 791.8927, 3.467822, 2746.673, 591.8218, 9.276531, 5490.847, 99.95393, 99.94439, 99.25156, 99.94088, 99.94662, 99.91708
196428.36800000002, 284.66889412103023, 284.2768120915674, 284.38505626965036, 22.015215537579728, 22.167931792778766, 22.159933709409522, 6246.126683462958, 6273.050788476214, 6269.736534415526, 108.21256095965009, -2.187120288810547, -4.495795560062415, 6249.204571681643, 6272.3222222517825, 6271.827092767271, 0.9999996337453114, 0.9999999574696565, 0.9999997665699673, 60.00545730193082, 60.006736601191456, 60.00528688840797, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8262, 4.531228, 2746.36, 601.1281, 4.571248, 2747.772, 826.9034, 3.299608, 2728.442, 602.8039, 4.561016, 2747.812, 797.062, 3.44755, 2748.291, 599.8538, 9.159517, 5495.809, 99.95115, 100.0, 99.29907, 100.0, 100.0, 100.0
196430.72184, 284.7214045848323, 284.29778675206745, 284.6042869379037, 21.98953786713059, 22.159055314335546, 22.128864177182397, 6244.152486549992, 6272.706413150136, 6267.336431148715, 110.15395670868065, -2.788230789256886, -4.974782656603338, 6244.992693137849, 6273.29412386116, 6270.6885670966885, 0.999999970453371, 0.9999999411238556, 0.999999933747581, 60.01319043812185, 60.01218021000752, 60.012493800571015, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 608.4877, 4.510704, 2745.562, 601.595, 4.570511, 2747.995, 827.0393, 3.299056, 2728.13, 606.6099, 4.526633, 2746.022, 791.8546, 3.468369, 2746.561, 593.9491, 9.24833, 5492.66, 99.9113, 100.0, 99.28267, 99.94284, 99.96448, 99.95007
196433.13812000002, 284.6245929378368, 284.27027510749764, 284.37305317306647, 22.04445439168565, 22.164469532662963, 22.12744857687293, 6249.880411098778, 6277.573588997815, 6264.543334178125, 109.96556992953015, -4.416436584470375, -1.7393889580584982, 6248.527370621884, 6270.442181110635, 6265.404627909795, 0.9999999975192861, 0.9999999864317379, 0.9999999662282728, 60.01584926321263, 60.01465775959392, 60.01077392221056, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8065, 4.533905, 2746.771, 600.058, 4.579721, 2748.047, 827.6216, 3.295926, 2727.418, 606.5905, 4.527184, 2746.183, 791.8927, 3.468369, 2746.559, 593.9292, 9.247598, 5492.601, 99.95794, 100.0, 99.262, 99.94473, 99.95245, 99.94899
196435.52860000002, 284.4096003348591, 283.9485186538707, 284.38882365740085, 22.01465042209688, 22.163022683526723, 22.113360851085947, 6236.174496304082, 6267.35212312481, 6260.529173566516, 100.10877775039967, 3.7425952194917045, -6.163255162071437, 6244.8877923215705, 6271.516636889092, 6261.338367401355, 0.9999995506079367, 0.9999997223179458, 0.9999999492860538, 60.01466856047366, 60.01758334864061, 60.014736369452656, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 599.5372, 4.583519, 2747.901, 593.6961, 4.625402, 2746.168, 833.8528, 3.256535, 2715.486, 612.6879, 4.473129, 2740.454, 785.5408, 3.492476, 2743.482, 587.6268, 9.3311, 5483.11, 100.0, 99.95238, 98.84784, 99.74416, 99.8562, 99.77629
196437.87948, 284.55752467299556, 284.077000616123, 284.3564157303158, 22.046672536243403, 22.15456184606084, 22.123401034492353, 6245.152687838443, 6273.540102437224, 6257.078889543056, 108.96388344305296, 3.0631140385221443, -8.988711859270552, 6242.971182223506, 6269.1459219007675, 6260.29874348584, 0.9999999305847023, 0.9999999548408905, 0.999999909088349, 60.01756897232853, 60.01697504967891, 60.01354438696795, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8262, 4.533727, 2746.604, 600.0386, 4.579537, 2748.046, 827.5246, 3.295558, 2727.144, 606.5322, 4.527553, 2746.134, 791.8927, 3.468187, 2746.561, 593.4123, 9.262247, 5490.841, 99.96595, 100.0, 99.2536, 99.94293, 99.95071, 99.91697
196440.24096000002, 284.72673104373183, 284.20383454916424, 284.45063336000624, 22.015184388580888, 22.15707346162077, 22.116908727551113, 6237.834207377474, 6257.564007547435, 6256.711832496327, 110.06797785820845, -2.9594272974916294, -0.9391455598979519, 6236.990955010983, 6254.005168022373, 6253.982644591441, 0.9999999689338505, 0.9999999492749752, 0.9999999430718913, 60.01461057469956, 60.015396112898756, 60.01617714551334, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8657, 4.533905, 2746.824, 593.7545, 4.625402, 2746.341, 827.544, 3.297583, 2727.817, 605.5225, 4.535826, 2747.023, 793.9719, 3.458142, 2747.587, 584.0283, 9.374683, 5472.649, 99.96005, 99.95045, 99.27632, 99.97701, 99.99581, 99.60755
196442.56680000003, 284.5975928096878, 284.15117588125463, 284.4124890108282, 21.98490739189946, 22.152181924448495, 22.126328509257032, 6239.33932556818, 6262.826165534312, 6262.714899407676, 104.74990343540458, -2.679593794568518, -2.1652499686707642, 6241.0838838005775, 6266.99687303915, 6260.849414655109, 0.9999999993914078, 0.9999999962301983, 0.9999999757798871, 60.01350510727096, 60.0109062912259, 60.008262229856925, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 612.0167, 4.483756, 2742.458, 589.0463, 4.656715, 2743.906, 823.9722, 3.312493, 2731.018, 604.5127, 4.5384, 2746.607, 792.9037, 3.465995, 2746.446, 587.5871, 9.331284, 5483.231, 99.79237, 99.84352, 99.40749, 99.97044, 99.9543, 99.7763
196444.94472000003, 284.46133654905015, 284.0441677107809, 284.39468288843307, 22.01366099849023, 22.153516156863486, 22.112786073704886, 6240.765552213868, 6268.779462393499, 6260.193810905821, 104.9714991207511, -1.299740156784992, -5.661048569177126, 6243.003136148896, 6262.611858092624, 6260.712736155665, 0.9999999174585117, 0.9999999999746879, 0.9999999695953445, 60.0085020257351, 60.00684488967562, 60.00311069598327, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8459, 4.533727, 2746.709, 593.7545, 4.625402, 2746.23, 827.5634, 3.295742, 2727.42, 606.5516, 4.527001, 2745.911, 791.8927, 3.468187, 2746.73, 587.6069, 9.331284, 5483.23, 99.96385, 99.94644, 99.2476, 99.93874, 99.96037, 99.77749
196447.31996000002, 284.54818207638164, 284.11588745004366, 284.2861805136336, 22.01596813597806, 22.15499954299823, 22.10595714449527, 6238.92510389331, 6264.729900124481, 6253.345057551861, 100.70272694601499, -1.5359215687867618, -4.698793554173335, 6236.709930132855, 6266.3158748308015, 6254.984096552967, 0.9999999999998723, 0.9999999589495966, 0.999999730335834, 60.00751998587712, 60.00351033982651, 60.003368902966834, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 599.5372, 4.584054, 2747.958, 599.9997, 4.579906, 2747.938, 833.8723, 3.256719, 2715.536, 612.6685, 4.473313, 2740.338, 785.5027, 3.492111, 2743.094, 593.9093, 9.247964, 5492.594, 100.0, 100.0, 98.82935, 99.73617, 99.84216, 99.94886
196449.70436, 284.6871365357475, 284.1403204449796, 284.25081020430997, 22.026632393196177, 22.164154853937653, 22.118628651333783, 6238.596745207189, 6271.949546713372, 6262.233842701951, 102.51787033616165, -1.407522929294828, -2.987852775371948, 6241.831400195426, 6273.026789026181, 6264.69641974147, 0.9999999120460819, 0.99999993126369, 0.9999993040074946, 60.00598108874262, 60.00324255529991, 60.00773072553398, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8065, 4.533905, 2746.489, 593.735, 4.625586, 2746.228, 827.5828, 3.295558, 2727.417, 606.5322, 4.526817, 2746.135, 791.9308, 3.468369, 2746.557, 587.6069, 9.331284, 5483.284, 99.95585, 99.95452, 99.25587, 99.94296, 99.96032, 99.77533
196452.07156, 284.4753743192109, 284.15288150795675, 284.5012185149421, 22.036372015458003, 22.18516748552118, 22.12551206060845, 6252.202739796209, 6265.5014864211935, 6272.643820379467, 107.50177446163525, -5.627832344042872, -0.7531069492074494, 6237.611639155766, 6273.058831965236, 6271.949842484807, 0.9999998391515136, 0.9999998167741547, 0.9999998506788094, 59.99657227424161, 60.000205609416085, 59.9979862300417, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 605.8065, 4.533727, 2746.766, 600.0192, 4.579537, 2748.098, 827.544, 3.295374, 2727.198, 606.5516, 4.527369, 2746.075, 791.8927, 3.468187, 2746.559, 593.9292, 9.245584, 5493.244, 99.96594, 100.0, 99.26178, 99.93893, 99.95841, 99.96069
196454.4842, 284.5920433696135, 284.2947755438891, 284.3914761308113, 22.009002206513934, 22.1423082701165, 22.14886809238298, 6246.931057080749, 6273.11487813464, 6265.132263885368, 110.48032182450561, -1.6205214600395266, -0.5764908341661794, 6235.712818371242, 6268.992063388848, 6261.353998134931, 0.999999962135625, 0.9999995225973399, 0.9999999377607877, 59.99734009493634, 59.9990960756914, 59.99886301719895, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 600 800 600], 5500.0, [], 612.2729, 4.47858, 2741.599, 606.4395, 4.529804, 2746.04, 821.1769, 3.330716, 2735.279, 601.3281, 4.564693, 2747.795, 795.5551, 3.456133, 2747.306, 596.0565, 9.21775, 5494.013, 99.77788, 99.94572, 99.54789, 100.0, 99.98796, 99.97468
