TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
198724.92132000002, 284.4401814303559, 284.35981002314037, 284.5170359949687, 22.044243612946712, 22.195247210977595, 22.145350892083403, 6242.2217799873715, 6275.44341509478, 6271.733944991014, 105.38756635581467, -2.7510599477695905, -5.667497490419464, 6243.377879057398, 6273.489394352474, 6271.747550645777, 0.9999996905759397, 0.9999998683608161, 0.9999988059121513, 60.00918149124499, 60.01023775538431, 60.00457074763983, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8459, 4.53337, 2746.556, 599.5717, 4.582484, 2747.935, 824.244, 3.314518, 2732.016, 779.105, 3.514281, 2737.938, 799.6561, 3.436775, 2748.341, 591.285, 9.283489, 5489.147, 99.96197, 100.0, 99.43142, 99.63684, 100.0, 99.89153
198727.27860000002, 284.31033300889266, 284.21121442388034, 284.4681724752845, 22.059422072957368, 22.187185674778046, 22.167013542668837, 6238.186332812383, 6271.346964342133, 6278.936252321249, 106.83398634512048, 0.12513272771138872, -8.580263396911505, 6245.573163596414, 6273.742573038708, 6272.055299802016, 0.9999993001285705, 0.9999999883538327, 0.9999996516136154, 60.007874955248106, 60.00688023036115, 60.003362211999516, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8854, 4.533727, 2746.823, 599.5911, 4.583221, 2748.103, 824.2828, 3.314702, 2732.065, 779.1244, 3.514281, 2737.558, 799.6561, 3.436593, 2747.914, 591.3049, 9.283489, 5489.377, 99.9562, 100.0, 99.4229, 99.63457, 100.0, 99.88716
198729.63352, 284.30001056951556, 284.0772989276902, 284.3597204777568, 22.0344078154611, 22.19883347230154, 22.163795474961386, 6242.749556073143, 6276.113667511065, 6278.801784398844, 111.38247658838054, 3.880197127643669, -7.555562469604865, 6245.2942023782925, 6279.622541624954, 6273.078358916819, 0.9999990652395666, 0.9999999999841935, 0.9999990950201959, 60.00229757272646, 60.003909052882406, 60.001139580766086, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 612.1744, 4.478045, 2741.37, 605.9337, 4.532567, 2746.602, 830.6499, 3.277335, 2721.886, 772.6968, 3.535242, 2731.65, 793.4187, 3.462525, 2746.97, 597.5078, 9.197423, 5494.902, 99.76553, 99.95997, 99.06044, 99.40345, 99.97338, 99.99087
198731.97188000003, 284.4508652988897, 284.13373339783124, 284.42145985467886, 22.044549499000173, 22.192949002033856, 22.16872106947623, 6240.775184352065, 6274.010162971781, 6272.790601919541, 107.34832099682603, 1.288415951823481, -3.765716191453066, 6245.915356547489, 6277.4352548757, 6273.459234478994, 0.999999587704297, 0.9999999942910851, 0.9999991554345773, 60.00157146558103, 60.00148585991389, 60.000467171758984, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8262, 4.53337, 2746.713, 599.6301, 4.582853, 2748.101, 824.2634, 3.313966, 2732.08, 778.3088, 3.516855, 2737.058, 798.1874, 3.445359, 2747.87, 594.3069, 9.242654, 5494.004, 99.95794, 100.0, 99.44143, 99.61262, 100.0, 99.96664
198734.31376000002, 284.44826487700806, 284.2180762972405, 284.3936839243352, 22.048778703174456, 22.194323041345406, 22.164711559151957, 6243.369154792581, 6270.129045916074, 6276.395243965495, 109.91513669522487, 4.125631906817034, -5.4199385515221365, 6245.364754317203, 6267.898534186755, 6272.913508902112, 0.9999992852281027, 0.9999997896088471, 0.999999238388704, 59.998593881270054, 60.000183479765, 59.998271364375064, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8065, 4.533013, 2746.542, 599.3771, 4.587273, 2747.875, 822.6522, 3.323721, 2735.691, 769.7258, 3.544986, 2726.446, 789.2222, 3.48024, 2744.502, 602.8757, 9.107877, 5494.71, 99.95777, 100.0, 99.52365, 99.24513, 99.88355, 99.99242
198736.67532, 284.34598267455647, 284.20472626484315, 284.4460502652034, 22.048491082820107, 22.17367597205354, 22.153092273650856, 6242.549523354426, 6271.983963280074, 6269.501543227147, 110.26210491317397, -0.5454561596593521, -9.405227608461246, 6245.965099373792, 6268.610368942744, 6274.028496039771, 0.9999996862454938, 0.9999999890839594, 0.9999995932587971, 59.99852372880593, 59.99799662145649, 59.994131486815895, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 602.2973, 4.559247, 2747.619, 597.5677, 4.598141, 2747.981, 823.914, 3.316911, 2732.212, 772.6191, 3.534874, 2731.427, 793.3996, 3.462525, 2747.129, 597.5674, 9.196507, 5495.243, 99.997, 100.0, 99.43626, 99.42131, 99.97916, 99.99597
198739.03996000002, 284.36349846353846, 284.1719057004772, 284.49557085394184, 22.032074973710696, 22.181832543379475, 22.15370208498719, 6241.78256493532, 6278.960577333357, 6274.25631796322, 109.35581442304783, 1.9075906631210273, -6.137189493820188, 6240.156109015386, 6273.277103629721, 6275.897093805989, 0.9999990356453893, 0.999999349070369, 0.9999988970962448, 59.99689320058854, 59.999339835901395, 59.99680357457301, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8657, 4.533727, 2746.603, 599.6301, 4.583405, 2748.103, 824.2634, 3.313597, 2732.353, 772.5415, 3.535242, 2732.087, 793.4187, 3.462343, 2746.97, 597.5277, 9.196324, 5495.184, 99.96595, 100.0, 99.44138, 99.3923, 99.98124, 99.99808
198741.38704000003, 284.4409881156632, 284.20612795811655, 284.43082150066556, 22.018037405293775, 22.170230014095633, 22.12368816592322, 6236.367141032062, 6270.86199677943, 6260.270149669178, 103.26534031375081, 7.226384128817244, -5.499896411074587, 6238.140347267794, 6276.9462164130555, 6267.031573863896, 0.9999996526761779, 0.9999999998781414, 0.9999997642432205, 59.996963319119544, 59.99514970704082, 59.99618051449454, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 612.1547, 4.477866, 2741.317, 605.9337, 4.532751, 2746.602, 830.6111, 3.276599, 2722.34, 778.9691, 3.514833, 2737.786, 799.6561, 3.436593, 2748.128, 591.3049, 9.283489, 5489.323, 99.76745, 99.9581, 99.06244, 99.64916, 100.0, 99.88716
198743.69588, 284.46247306535616, 284.1372779646962, 284.38708383227, 22.0592909172975, 22.18038501294406, 22.16831570660478, 6242.696255229802, 6272.522497208641, 6273.506758988695, 110.58469029542175, 2.8038887624943527, -6.7163013776780645, 6238.258676148263, 6274.254144164894, 6269.401247434652, 0.9999987806362344, 0.999999876393528, 0.9999996481735692, 59.995273121799194, 59.996414113755314, 59.99441163376255, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8657, 4.533548, 2746.819, 599.6689, 4.582853, 2748.045, 824.3799, 3.314518, 2732.734, 772.7745, 3.535425, 2731.204, 793.4187, 3.462525, 2747.135, 597.5475, 9.196324, 5495.299, 99.95603, 100.0, 99.4209, 99.39956, 99.97933, 99.9981
198746.12924, 284.4836591107218, 284.25920198789504, 284.48083753361686, 22.032532593748343, 22.149614656037123, 22.169657396707144, 6238.55756570308, 6268.667037209294, 6270.135645382641, 109.1426483327341, 1.9187977093465634, -7.930335050461508, 6248.7270661432485, 6265.563463051539, 6269.011590794391, 0.9999992512674212, 0.9999999794052107, 0.9999993240844223, 59.99075744081155, 59.990396623248685, 59.990518899117795, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8854, 4.534083, 2746.494, 599.6884, 4.58359, 2748.103, 824.2245, 3.31507, 2732.129, 778.9691, 3.51373, 2737.451, 799.7706, 3.434584, 2747.938, 589.5752, 9.310591, 5484.813, 99.96594, 100.0, 99.43116, 99.62692, 100.0, 99.83092
198748.50048000002, 284.58292629795557, 284.3179278774886, 284.51903144455974, 22.03613344814199, 22.163641338360634, 22.12846491239725, 6236.809890471882, 6273.154534678491, 6264.7052959611665, 106.58537309310645, 3.340763529404967, -6.5197461550942535, 6232.414767622205, 6275.107091816694, 6275.403177655375, 0.9999990306378101, 0.9999999684813883, 0.9999997556044725, 59.99339892221041, 59.991092009896235, 59.99078588215322, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 599.5964, 4.582983, 2747.905, 593.307, 4.627244, 2746.51, 818.7698, 3.342313, 2738.165, 782.5615, 3.502514, 2739.669, 802.3266, 3.427461, 2748.079, 590.0722, 9.290998, 5489.045, 100.0, 99.95661, 99.65684, 99.75047, 100.0, 99.88429
198750.8714, 284.6063919518389, 284.3104449097462, 284.50947319040716, 22.04210423868697, 22.182315610245873, 22.15610657983156, 6240.619904707593, 6268.086510289422, 6273.580340984995, 107.55756374559326, 3.5487105253487243, -7.169479204225809, 6246.258740588502, 6268.671966500521, 6274.6140906455585, 0.9999989013227498, 0.9999999963806192, 0.9999990469258625, 59.98927449747279, 59.9894698143733, 59.98867717082877, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8065, 4.533548, 2746.719, 599.6301, 4.583037, 2748.153, 824.1857, 3.314702, 2732.138, 779.0079, 3.514281, 2737.786, 799.6752, 3.436775, 2748.128, 591.3248, 9.283489, 5489.383, 99.96422, 100.0, 99.43342, 99.64056, 100.0, 99.88824
198753.2636, 284.4952774058138, 284.3746065577206, 284.58399376483055, 22.011233550362412, 22.161664938645362, 22.10774359733105, 6238.944325880344, 6270.131672608925, 6264.90309559206, 107.07743131271415, 6.224095186456907, -4.706619215231967, 6237.610015101815, 6270.0670324449275, 6258.8626977512695, 0.9999997538797754, 0.9999989899916184, 0.9999992724491269, 59.99329277101266, 59.992456512602445, 59.99592402200594, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 610.6761, 4.490359, 2741.717, 605.7974, 4.533856, 2746.601, 830.5529, 3.277151, 2722.282, 772.658, 3.535058, 2731.369, 793.4377, 3.462891, 2746.801, 597.5277, 9.196507, 5495.243, 99.79877, 99.95587, 99.07488, 99.40787, 99.99102, 99.99806
198755.60244000002, 284.5653880220144, 284.3213379250015, 284.5532891726386, 22.020326381779938, 22.178427278485927, 22.153371190766666, 6241.700884607589, 6273.353611047913, 6271.971114422257, 107.19615722882662, -0.7152244624144259, -7.404774925365018, 6241.276667970332, 6273.910540408258, 6276.873873291162, 0.9999992055287866, 0.9999999905718311, 0.9999992354965368, 59.999177211734505, 60.0001496430687, 59.998256258390285, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8065, 4.532834, 2746.656, 599.5328, 4.583405, 2747.931, 824.244, 3.313597, 2732.03, 779.0079, 3.515017, 2737.857, 799.5989, 3.436593, 2748.353, 591.285, 9.283855, 5489.382, 99.95797, 100.0, 99.42964, 99.63146, 100.0, 99.89043
198757.89924000003, 284.55902315994683, 284.2779115042853, 284.5693822506458, 22.042250423296966, 22.17397874202898, 22.15526854919872, 6241.878066480058, 6266.931378451856, 6271.856527194605, 112.69005696416764, 3.0011306673436593, -4.171719916996608, 6239.459710800518, 6281.292832481511, 6270.777822235354, 0.9999985142606072, 0.999999775904939, 0.9999988023529891, 60.00052017338644, 60.002472096044684, 60.004818536071845, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.9248, 4.534083, 2746.604, 605.9142, 4.532935, 2746.378, 824.3217, 3.314518, 2731.912, 772.5027, 3.534874, 2731.815, 793.4187, 3.462343, 2747.183, 597.5277, 9.196324, 5495.237, 99.96211, 99.95181, 99.42938, 99.42182, 99.97731, 99.99709
198760.22756000003, 284.46510735188633, 284.1086092247687, 284.3764225180123, 22.06063996760166, 22.17710248684418, 22.147075752499244, 6242.753079698774, 6276.020913400451, 6270.394807256245, 113.88668407697423, 3.6753816126215497, -10.797570512977927, 6243.258514433903, 6275.656418417266, 6268.29900335253, 0.9999990783871537, 0.999999898223986, 0.9999992923697767, 60.00341884495123, 60.00729945467856, 60.00835919698128, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 599.5569, 4.583162, 2747.957, 612.14, 4.478229, 2741.33, 818.071, 3.348939, 2739.817, 766.3081, 3.553444, 2723.871, 787.1049, 3.486084, 2744.435, 603.333, 9.111174, 5495.202, 100.0, 99.76425, 99.71303, 99.12424, 99.90794, 99.99051
198762.56712000002, 284.5021553561286, 284.2284091610456, 284.5033854331737, 22.037684373522485, 22.172820944093935, 22.140466375866296, 6240.035462050921, 6274.353225268327, 6266.509940143779, 109.63641088371764, 4.9545260378974945, -6.869323365901437, 6243.621305801564, 6273.866339594674, 6267.528137118563, 0.9999992218751574, 0.9999985780425625, 0.9999991278681077, 60.01304638952218, 60.01346902738479, 60.00942608490054, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8854, 4.534262, 2746.656, 605.9531, 4.532567, 2746.546, 824.2634, 3.314518, 2732.307, 772.5803, 3.535425, 2731.481, 793.4187, 3.462343, 2746.97, 597.5277, 9.196324, 5495.243, 99.96193, 99.94783, 99.42903, 99.43007, 99.97905, 99.99588
198764.87296, 284.60865457314287, 284.2818542185545, 284.60296501336205, 22.010971720085262, 22.16014181426096, 22.108484108704662, 6239.403975962352, 6272.399045676753, 6261.734598443474, 99.13348262261206, 4.761893927937791, -9.396196626811161, 6237.9825994417115, 6267.579940326313, 6265.63308068678, 0.9999996726907299, 0.9999996789689343, 0.9999996184959078, 60.013766648933824, 60.01355941140841, 60.00803406284063, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8854, 4.532299, 2746.197, 604.7079, 4.542698, 2747.328, 826.4569, 3.301265, 2729.285, 776.4252, 3.523107, 2736.443, 797.9394, 3.441341, 2748.15, 591.3844, 9.282207, 5489.381, 99.96392, 99.98638, 99.32975, 99.57461, 100.0, 99.88822
198767.17156000002, 284.62013608372627, 284.4249519492283, 284.5057154451764, 22.02781366373672, 22.157857758548644, 22.156526047314564, 6245.273758543609, 6269.62091495512, 6271.388662240289, 109.94975480586618, 1.8206790388114769, -8.697464269000648, 6240.543362380803, 6272.018801883241, 6274.291275883767, 0.9999997722405483, 0.9999999013833311, 0.9999993333899533, 60.01520603488422, 60.01124873397915, 60.01197985140944, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 609.5523, 4.504636, 2744.861, 603.9103, 4.549329, 2747.046, 827.0005, 3.298687, 2728.33, 772.6386, 3.535058, 2731.324, 793.4187, 3.462343, 2746.966, 597.5277, 9.196324, 5495.298, 99.87573, 99.9842, 99.29294, 99.40592, 99.9813, 99.9948
198769.50808000003, 284.6102521088598, 284.3354123908979, 284.57537208096477, 22.02401837912079, 22.17626928128767, 22.16252188963866, 6240.4350093597795, 6276.977049140534, 6273.87192807272, 108.50349052804222, 1.437507646168342, -6.031887847835222, 6242.217094144307, 6272.113508118492, 6273.83694061986, 0.9999992587122449, 0.99999999999283, 0.9999994146728294, 60.01144864086955, 60.01014610763429, 60.0101640258183, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8459, 4.533727, 2746.661, 599.6689, 4.581563, 2748.21, 824.2245, 3.314702, 2732.13, 779.0273, 3.514465, 2738.12, 799.637, 3.436593, 2747.907, 591.2651, 9.283672, 5489.316, 99.96211, 100.0, 99.45347, 99.65127, 100.0, 99.88921
198771.84116, 284.54283799733673, 284.2091429241711, 284.4449346044741, 22.05502777161425, 22.17445012596739, 22.148808188590994, 6243.15869766924, 6267.912465124999, 6270.3932655627195, 110.52342155269184, 0.9593867343455713, -5.714661564292555, 6243.435768618662, 6265.820743543206, 6279.209612823054, 0.9999993148679938, 0.9999999174411277, 0.9999993969680988, 60.0107526519035, 60.011272027482384, 60.012090666491076, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 599.5767, 4.582983, 2748.121, 593.3459, 4.628165, 2746.058, 818.0516, 3.349308, 2739.693, 785.2606, 3.493137, 2743.049, 805.9127, 3.408468, 2747.024, 584.923, 9.364062, 5477.307, 100.0, 99.94001, 99.70894, 99.82889, 99.99325, 99.67285
198774.23916000003, 284.5157337765672, 284.299388248565, 284.5576716666298, 22.048288817732626, 22.170568157498806, 22.153341567845075, 6242.116067550511, 6269.504806779483, 6270.193868769204, 103.81410124452566, -0.8470116606254123, -7.568280281401712, 6239.639550028913, 6269.646053123449, 6275.108723990463, 0.9999995622036548, 0.9999998977617272, 0.9999997618905733, 60.01038573798339, 60.01166574624324, 60.01552710582176, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8854, 4.533727, 2746.656, 599.4938, 4.583221, 2748.043, 824.3993, 3.314886, 2732.531, 778.8137, 3.514833, 2738.436, 799.6561, 3.436593, 2748.123, 591.2651, 9.283672, 5489.148, 99.9581, 100.0, 99.44786, 99.6474, 100.0, 99.88617
198776.60896, 284.5608146176865, 284.30733441188363, 284.5473232097132, 22.030656076095678, 22.168619759701077, 22.152862631543268, 6224.149011781643, 6264.016341762513, 6254.9948086700315, 101.54736319507379, -0.6474906810540233, -4.279271793072894, 6235.029215876703, 6266.3168149876, 6255.788413155485, 0.9999992860567012, 0.9999999302862528, 0.999999616487412, 60.0117437330367, 60.013466182557416, 60.014482077055376, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.7079, 4.53337, 2746.49, 599.6106, 4.582484, 2747.762, 824.2828, 3.31507, 2731.962, 778.9496, 3.515201, 2738.33, 799.6752, 3.436775, 2748.069, 592.2592, 9.262064, 5492.654, 99.95587, 100.0, 99.42716, 99.65923, 100.0, 99.93912
198778.94744000002, 284.57052718280767, 284.4013602646759, 284.6402753065685, 22.030502793647535, 22.155075612439553, 22.146981933236553, 6239.355056459018, 6274.154593471738, 6267.5103055264435, 109.64626818105512, -1.8258402566584664, -12.46377849896271, 6248.749977468443, 6265.664232990837, 6274.706221950507, 0.9999991947962882, 0.9999999239007628, 0.9999995239510463, 60.013925625759484, 60.01357670199762, 60.01144052234501, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 612.1152, 4.478045, 2741.317, 605.9337, 4.532567, 2746.6, 829.8928, 3.283593, 2725.066, 775.299, 3.5266, 2735.091, 796.566, 3.447915, 2748.219, 592.7761, 9.26884, 5489.936, 99.77164, 99.95587, 99.13285, 99.54408, 100.0, 99.9005
198781.31956, 284.3016831006369, 284.114325199074, 284.3968367356417, 22.06261808239511, 22.17798899576219, 22.161843899795656, 6249.433193290946, 6272.3184991051885, 6272.215224108472, 112.22598750843963, 3.52407801485532, -10.51490246735375, 6245.570060941264, 6275.107519335794, 6271.003846433938, 0.9999986841198311, 0.9999999022746887, 0.9999996249087872, 60.011741628849656, 60.011308188319184, 60.00865139547556, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8657, 4.532656, 2746.873, 599.7079, 4.582116, 2747.875, 824.2051, 3.314518, 2732.46, 778.9302, 3.515017, 2738.561, 793.4377, 3.462343, 2747.295, 597.4879, 9.196507, 5495.243, 99.96982, 100.0, 99.44529, 99.65146, 99.97905, 99.99696
198783.63972, 284.4476338280578, 284.11724265602555, 284.39270708897925, 22.06308661807578, 22.19755202921327, 22.169187645024376, 6255.269307686675, 6278.327314772401, 6283.292412493403, 107.3943567440947, 4.225094450354391, -5.84412783461994, 6250.4268810456515, 6275.328740397921, 6281.760451865431, 0.9999994406362614, 0.9999994596021756, 0.999999082422337, 60.004472730908105, 60.00247737532559, 60.00287151075063, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 601.5481, 4.572097, 2748.109, 593.4432, 4.627244, 2745.998, 818.071, 3.349308, 2739.596, 785.2995, 3.492953, 2742.836, 786.9333, 3.485902, 2744.208, 603.9294, 9.097989, 5494.542, 100.0, 99.938, 99.70894, 99.8229, 99.88418, 99.98432
198786.00032000002, 284.3597899005847, 284.24267987410286, 284.3587566054383, 22.0430533261986, 22.19176721505929, 22.169593838854308, 6250.044025850033, 6276.720488689841, 6276.262646393908, 110.31194966888688, 5.788681848149963, -7.6024194949959565, 6250.430255361448, 6279.613092119073, 6267.634270548903, 0.9999994074138239, 0.9999995871980963, 0.9999988535084243, 60.005502165408444, 60.00738701503536, 60.00707000669411, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.7474, 4.533548, 2746.494, 599.6884, 4.582853, 2747.991, 824.3217, 3.313597, 2732.292, 779.1438, 3.515201, 2737.576, 793.4187, 3.462343, 2747.187, 597.4879, 9.196324, 5495.123, 99.95604, 100.0, 99.42055, 99.63146, 99.97737, 99.99489
198788.32248, 284.3632042754491, 284.1268821751306, 284.42710275073085, 22.0526266077652, 22.178207009443234, 22.173511864080023, 6246.789896453391, 6275.423183504763, 6278.081550316016, 111.42401529872268, 0.11595061101661486, -6.670947747609262, 6244.891065629256, 6270.531055846874, 6276.277803734391, 0.9999989681894174, 0.9999997905139437, 0.9999988607380943, 60.00493952705634, 60.01049681854928, 60.005578125210825, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.7868, 4.534441, 2746.432, 599.7274, 4.5823, 2748.04, 824.3411, 3.31415, 2732.481, 779.0273, 3.514649, 2738.147, 793.4187, 3.462343, 2747.079, 597.5078, 9.196691, 5495.298, 99.97011, 100.0, 99.44604, 99.62904, 99.97731, 99.99478
198790.64760000003, 284.3177918289467, 284.14625548352745, 284.40486206212296, 22.059411737789976, 22.192762314979156, 22.175145672144428, 6243.268656069872, 6277.868138560372, 6277.22346577076, 108.15053162954473, -1.8411365292304254, -5.33328181458478, 6247.803072416805, 6273.705512143718, 6274.90022863843, 0.9999994042450752, 0.9999999734022593, 0.9999999116192478, 60.00538109856234, 60.00507045482454, 60.003951351103076, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 612.1152, 4.478045, 2741.097, 605.9337, 4.532751, 2746.38, 830.6305, 3.276599, 2721.779, 772.6968, 3.535425, 2731.868, 799.6561, 3.436593, 2748.345, 591.285, 9.282024, 5490.328, 99.76573, 99.95189, 99.07096, 99.40345, 100.0, 99.90763
198792.96692, 284.30817568868423, 284.1153525356343, 284.27060481857075, 22.044173528670942, 22.19528431069861, 22.15116599094624, 6245.996817859692, 6270.902108897852, 6275.1448172031505, 107.07787302801194, -0.3941558548881403, -9.335229326053877, 6242.624125403837, 6269.971493376959, 6269.896217298022, 0.9999993525850717, 0.9999996923872142, 0.9999996299328223, 60.012138884046706, 60.00993893129883, 60.012522033980616, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.9051, 4.534262, 2746.546, 599.6689, 4.5823, 2747.877, 824.4187, 3.314886, 2732.184, 778.1146, 3.517039, 2736.068, 795.1736, 3.453942, 2748.013, 594.466, 9.240273, 5491.973, 99.95794, 100.0, 99.43525, 99.62076, 100.0, 99.94653
198795.32948000001, 284.33902890253876, 284.1399104329885, 284.300676161599, 22.021560323715345, 22.159112850258374, 22.141096927133287, 6235.078228798247, 6265.688210145633, 6267.733805169507, 106.31108891329794, 0.9715606759814364, -2.3665847908469004, 6237.078101275302, 6269.874935465418, 6265.654242174092, 0.9999990857623466, 0.9999999135251744, 0.9999995048626188, 60.01831140900512, 60.01906895346374, 60.014614073484566, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8657, 4.533191, 2746.775, 598.9296, 4.591142, 2747.819, 822.5746, 3.326298, 2735.814, 769.2209, 3.546825, 2726.513, 804.6728, 3.414312, 2747.318, 585.4001, 9.361865, 5477.433, 99.96626, 100.0, 99.56734, 99.22384, 99.98845, 99.68091
198797.70204, 284.2294906423858, 284.1693973652437, 284.36409770482027, 22.05785200419884, 22.185405901019276, 22.162380492183473, 6240.794598201554, 6273.793132531424, 6268.4702669100225, 106.00656829762511, 0.9338467925374516, -6.4679326564610164, 6236.842404441355, 6274.373994706528, 6268.83526252665, 0.9999999146579874, 0.9999999387096756, 0.9999987773457333, 60.01478857578923, 60.02272803622433, 60.02098202179237, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 602.7507, 4.558534, 2747.784, 597.6067, 4.59372, 2747.927, 823.914, 3.316911, 2732.073, 772.7939, 3.53469, 2732.083, 799.637, 3.436227, 2748.018, 591.3049, 9.283306, 5489.262, 100.0, 100.0, 99.45582, 99.43155, 100.0, 99.88824
198800.04200000002, 284.29401191848467, 284.0230341019046, 284.2189760212474, 22.049123737219837, 22.17019097705346, 22.15593184981167, 6233.584237482408, 6266.949409498935, 6263.961854226225, 112.72215968465844, 0.6620860045072732, -6.72078689951104, 6240.472746984896, 6266.070285875929, 6272.12907589325, 0.9999994767290833, 0.9999995659120042, 0.999999295601176, 60.02559390250587, 60.02821367426055, 60.026647940354955, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8065, 4.533191, 2746.6, 599.7662, 4.583221, 2748.1, 824.3993, 3.313781, 2732.68, 772.6774, 3.535793, 2732.154, 799.6943, 3.436227, 2748.133, 591.3049, 9.283489, 5489.382, 99.96177, 100.0, 99.45329, 99.40755, 100.0, 99.89043
198802.40776, 284.2206796304841, 284.11279576779737, 284.21477694929996, 22.053644688728927, 22.199149149621654, 22.14842878069025, 6236.151401471601, 6271.929288557183, 6268.4577819409305, 106.13544667683209, 4.100665535027474, -4.6710757039806055, 6242.194823919576, 6274.06845559626, 6274.25439641294, 0.9999991010708529, 0.9999994071121688, 0.9999995245538422, 60.025861703920306, 60.02374751656974, 60.02790308247577, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 612.1744, 4.477866, 2741.375, 605.9531, 4.532751, 2746.38, 830.6693, 3.277335, 2722.229, 778.9885, 3.514833, 2738.227, 793.3996, 3.462525, 2747.028, 597.5277, 9.196507, 5495.178, 99.77563, 99.95587, 99.07262, 99.64704, 99.97535, 99.99796
198804.74836000003, 284.2517289484028, 283.9163631806703, 284.1842624067962, 22.042328788232574, 22.194808454741885, 22.165963358644785, 6239.172336291976, 6268.933913388935, 6269.851517202716, 107.62948427373158, 1.3143845712438633, -5.182297828832816, 6239.1595978534, 6280.427602748408, 6269.576439865776, 0.9999986269702965, 0.9999999364593737, 0.9999997913825475, 60.03479285993869, 60.028047696225016, 60.02958634798855, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.9051, 4.534262, 2746.494, 599.7079, 4.5823, 2748.098, 824.3411, 3.315254, 2731.705, 772.8911, 3.535058, 2731.538, 799.6561, 3.436593, 2748.131, 591.3049, 9.283123, 5489.382, 99.96802, 100.0, 99.44999, 99.41173, 100.0, 99.89043
198807.06636000003, 284.2549614385244, 284.00527166121384, 284.3438042937144, 22.09485583525718, 22.21552977585141, 22.198120060464312, 6252.577940718884, 6285.221691540773, 6275.4322962573315, 111.6236328451937, 4.260149720388881, -8.660274822449992, 6246.7537167516875, 6282.916485936316, 6277.04754927721, 0.9999977171401097, 0.999999990471116, 0.9999990748333137, 60.026790128664985, 60.029222263012315, 60.027288735461745, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.7671, 4.533727, 2746.494, 599.7079, 4.582116, 2747.931, 824.4963, 3.313781, 2731.147, 779.1826, 3.514649, 2737.522, 793.1516, 3.463256, 2746.88, 598.5615, 9.173617, 5495.766, 99.96195, 100.0, 99.3975, 99.62513, 99.97008, 100.0
198809.39772, 284.2883865082976, 284.03365871949666, 284.2028055190817, 22.040850961971802, 22.19896106479794, 22.191937835563145, 6244.201060189166, 6277.837564843773, 6272.562646405666, 103.7115735269158, 2.7128065322658586, -9.112895291668565, 6244.661458233277, 6273.414400435012, 6271.810238743067, 0.9999986038015363, 0.9999994063850935, 0.9999986062378237, 60.02658273552733, 60.025611398817325, 60.02256790258918, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 599.5569, 4.583162, 2747.958, 593.2875, 4.628533, 2746.283, 818.1487, 3.34673, 2738.133, 783.5518, 3.500308, 2741.029, 790.4049, 3.471657, 2746.438, 599.8538, 9.161531, 5495.776, 100.0, 99.94218, 99.67935, 99.75715, 99.94366, 100.0
198811.7742, 284.2517651827715, 284.0389078245128, 284.3942503062233, 22.05072471537071, 22.21036711828234, 22.185013860113987, 6248.8803151901975, 6282.417992633894, 6281.533771545268, 109.08583514006841, 2.45897922207223, -10.00611125160674, 6244.502044855618, 6277.337871131644, 6277.855791794057, 0.999999435221623, 0.9999993946792527, 0.9999993228442655, 60.02328033246522, 60.02516580237645, 60.02490584719644, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8262, 4.533548, 2746.551, 599.6301, 4.582116, 2747.823, 824.3605, 3.314334, 2732.106, 778.8525, 3.513913, 2737.802, 793.3996, 3.46216, 2747.079, 597.5078, 9.196507, 5495.184, 99.96213, 100.0, 99.43242, 99.64447, 99.9772, 99.99818
198814.08404000002, 284.20137240073785, 284.1415841078809, 284.32509307578056, 22.02755032581351, 22.191701665817988, 22.121999795806612, 6237.9205736477825, 6269.049123904195, 6259.079776732198, 102.12083849479035, 8.10497928595396, -9.284701332436725, 6239.35675011603, 6273.85449671215, 6260.812020611068, 0.9999991207033748, 0.9999996889478306, 0.9999987392517758, 60.020487853104875, 60.01874649621856, 60.019964488844366, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 609.7495, 4.497855, 2742.691, 604.5134, 4.540303, 2746.378, 830.3199, 3.279176, 2722.46, 772.658, 3.535609, 2731.539, 799.6752, 3.43641, 2748.123, 591.2651, 9.283855, 5489.316, 99.81763, 99.97201, 99.07993, 99.42, 100.0, 99.88923
198816.47356, 284.3922533774926, 284.1375421792611, 284.3103595752863, 22.06267461356423, 22.171737605953545, 22.174898719663826, 6245.375892794005, 6277.325092835842, 6274.974314522215, 107.29183338652501, 1.983866725728376, -11.785169671859421, 6251.051982025685, 6273.116554004437, 6275.1922818461135, 0.9999988599699046, 0.9999998474061124, 0.999998833856186, 60.018987531096805, 60.02392835051862, 60.02311810152095, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8065, 4.53337, 2746.713, 599.6689, 4.582484, 2747.933, 825.4475, 3.312493, 2732.129, 778.6777, 3.515936, 2737.888, 793.3996, 3.462343, 2747.074, 597.5277, 9.196324, 5495.297, 99.96597, 100.0, 99.43325, 99.64283, 99.97715, 99.997
198818.81900000002, 284.2102804489634, 284.0932246043775, 284.29725197863763, 22.0453742994691, 22.177530305394715, 22.176221022378662, 6232.5097793986615, 6272.410010778308, 6264.853239298118, 108.46432600423668, 2.842993408477355, -7.652244049636465, 6236.128407539914, 6269.507342271722, 6270.851970413709, 0.9999993830788221, 0.999999915780994, 0.9999990580093576, 60.018782176289264, 60.018436956845186, 60.01815147949209, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8262, 4.534262, 2746.603, 599.5522, 4.582853, 2747.984, 824.3217, 3.314886, 2731.957, 772.6774, 3.535242, 2731.878, 799.637, 3.436775, 2748.401, 591.3049, 9.283123, 5489.43, 99.96611, 100.0, 99.42699, 99.42006, 100.0, 99.89153
198821.13064000002, 284.3360857485618, 284.13927467157487, 284.34588527663783, 22.039139653841268, 22.13626276680515, 22.14161504390826, 6235.7739901180685, 6268.696729025087, 6266.895446539524, 109.82846315317283, -3.029170573344345, -5.922893018803165, 6237.5512055851805, 6274.020350047181, 6271.449773779161, 0.999999622324351, 0.9999999649306487, 0.9999988137192448, 60.02201430004227, 60.01959797884128, 60.02191918432725, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 599.6555, 4.583519, 2747.953, 593.307, 4.628349, 2746.11, 818.0128, 3.348939, 2739.638, 766.4441, 3.553628, 2723.653, 806.0271, 3.408468, 2747.467, 584.9429, 9.361133, 5479.141, 100.0, 99.94009, 99.70651, 99.12459, 99.97742, 99.68215
198823.46976, 284.4176381770107, 284.08019783107665, 284.3380915238809, 22.036825489101197, 22.179432046836084, 22.180154927841738, 6245.6006730478575, 6265.6522637773705, 6272.472668099932, 109.5598079759418, -2.4858917111737355, -8.704442184014397, 6234.767579400652, 6272.932371972017, 6267.109448543449, 0.9999990441933266, 0.9999999784998149, 0.9999993590714661, 60.02207487714367, 60.021106260269114, 60.02011074730969, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8065, 4.533548, 2746.876, 599.6689, 4.582484, 2748.103, 824.1469, 3.315438, 2731.642, 772.7162, 3.535242, 2731.01, 799.637, 3.436593, 2748.459, 591.3049, 9.283672, 5489.382, 99.96995, 100.0, 99.41551, 99.40784, 100.0, 99.88923
198825.80908, 284.4092822527826, 284.177420255131, 284.3997995818514, 22.04532372622211, 22.197907639502688, 22.131655879959478, 6236.997584739583, 6272.186277050787, 6255.813206454605, 103.11508917395668, 5.064216159031275, -6.388099167026667, 6236.8430799791295, 6275.010177834437, 6260.841312736419, 0.9999987182841843, 0.9999994218633523, 0.9999989040342553, 60.02807149350021, 60.02476041252451, 60.02450147635875, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8854, 4.533191, 2746.481, 599.9024, 4.577879, 2748.166, 826.0881, 3.30421, 2729.387, 775.5319, 3.52421, 2735.756, 795.3071, 3.457412, 2747.549, 596.3746, 9.204382, 5495.216, 99.95794, 100.0, 99.34651, 99.55679, 99.98496, 99.99591
198828.15984, 284.3807477768418, 284.12568430182523, 284.5650805702556, 22.067017476372826, 22.172094920642373, 22.14821693270216, 6231.855458338074, 6274.1543029160675, 6265.49080198694, 113.14063469294706, 0.7437495938008851, -7.784241449058754, 6240.800419203573, 6265.142585343168, 6272.343825962568, 0.9999981889276001, 0.9999998962332811, 0.9999991808789184, 60.02496365197993, 60.023195952257275, 60.0216514052163, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 610.0255, 4.502851, 2744.51, 602.276, 4.567196, 2747.878, 826.0298, 3.304762, 2730.15, 772.5997, 3.534874, 2731.923, 799.6561, 3.43641, 2748.237, 591.3049, 9.283672, 5489.388, 99.86741, 100.0, 99.34708, 99.42573, 100.0, 99.88822
198830.54272000003, 284.4306358157928, 284.0932616646199, 284.36974757447615, 22.061859497088207, 22.183575686101314, 22.20052405363863, 6252.45825056767, 6276.837623258924, 6282.12417408607, 109.69458566645244, -0.07556571800728307, -9.798239112282545, 6242.740387698233, 6270.958167835748, 6280.174929136886, 0.9999990692013699, 0.9999999455786791, 0.9999986893887515, 60.02074054754776, 60.02290689254193, 60.021429056226, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8657, 4.533191, 2746.661, 599.6495, 4.582668, 2748.049, 824.2245, 3.314518, 2732.345, 779.3185, 3.514649, 2737.928, 793.4187, 3.46216, 2747.131, 597.5078, 9.196507, 5495.183, 99.96612, 100.0, 99.41476, 99.64429, 99.98709, 99.99597
198832.89580000003, 284.287327391463, 284.2304752860957, 284.6536676296217, 22.084830729682455, 22.231683982407496, 22.1898114921132, 6248.89843352334, 6281.0194896144285, 6278.601830517436, 107.06396298575737, 5.280586460841732, -10.034206934155236, 6249.003542361545, 6283.564744036735, 6286.001040948931, 0.9999988365865756, 0.999999755439442, 0.9999991917915927, 60.01688399574346, 60.02071935039378, 60.02023193020798, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 599.5372, 4.583162, 2748.173, 593.2875, 4.628902, 2746.057, 817.8769, 3.349308, 2739.651, 785.2218, 3.493505, 2743.125, 787.0668, 3.486449, 2744.705, 603.8499, 9.098722, 5494.535, 100.0, 99.93602, 99.70682, 99.82714, 99.87696, 99.98419
198835.17488, 284.30653881935586, 284.2320091170484, 284.4368140477036, 22.072769122840505, 22.202295568384308, 22.191864068039926, 6245.603842389811, 6280.161483960788, 6275.161092906774, 109.44543123044684, 3.493409647974204, -11.26657861092508, 6243.729290236624, 6269.8739923943185, 6283.048122441629, 0.9999991424810043, 0.9999997558862171, 0.9999986934493148, 60.018129809381705, 60.017935782679, 60.01604267626177, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8854, 4.532656, 2746.66, 599.5328, 4.583221, 2747.93, 824.3605, 3.315622, 2731.091, 778.8719, 3.514833, 2737.687, 793.4377, 3.462343, 2747.239, 597.468, 9.197057, 5495.123, 99.95587, 100.0, 99.43817, 99.70533, 99.97333, 99.997
198837.50192, 284.3377677270571, 284.18600528576485, 284.34144659269646, 22.050280934445, 22.189483070403696, 22.16734705654001, 6236.197018296656, 6267.88071272927, 6256.980762021049, 105.56443589689866, 6.116235377162184, -9.001181382538107, 6230.952428642263, 6266.316836219448, 6256.053306322114, 0.9999991987191879, 0.999999878595015, 0.9999998890977027, 60.019643754029744, 60.01952026408011, 60.020754488858614, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 605.8459, 4.53337, 2746.656, 599.6884, 4.583405, 2747.935, 824.2634, 3.314518, 2732.311, 778.7943, 3.514465, 2737.362, 793.3996, 3.46216, 2746.996, 597.309, 9.207129, 5494.526, 99.95813, 100.0, 99.43512, 99.64708, 99.9772, 99.98403
198839.87788000001, 284.3341950705, 284.1689904156162, 284.3656432907595, 22.05282583294591, 22.195071580620596, 22.1766566792006, 6243.591460828628, 6273.449768846457, 6276.673920354707, 110.76470682198351, 0.1454007915723281, -5.882176256867751, 6249.598075071752, 6271.9757048091815, 6273.665095640867, 0.9999992888479827, 0.9999999889354961, 0.9999985409982542, 60.02307864791067, 60.027618909918495, 60.02489714584087, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 600 800 800 800 600], 5500.0, [], 612.1152, 4.477866, 2741.207, 605.9142, 4.532382, 2746.324, 830.5723, 3.278992, 2723.625, 774.561, 3.528623, 2734.47, 796.7186, 3.450472, 2747.498, 595.5793, 9.216102, 5494.796, 99.76536, 99.96001, 99.12375, 99.51844, 99.99541, 99.98521
