TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
199917.02896000003, 284.68901602616717, 284.4108012373539, 284.5080213036114, 22.016564405337594, 22.144995366412754, 22.125900670485578, 6246.280943037807, 6264.162848829708, 6270.538317217592, 112.17257071258564, 4.7296363073660075, -2.30080798282097, 6237.650991387302, 6265.515817950763, 6265.8073829212435, 0.9999999432949305, 0.9999998265126061, 0.9999999979087383, 59.99788764034313, 60.00357270025854, 59.999640368722844, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.6345, 4.525339, 2746.022, 792.6677, 3.465331, 2746.786, 588.6422, 4.659172, 2742.697, 606.6876, 4.526449, 2746.188, 600.3251, 4.577641, 2748.044, 593.8894, 9.247781, 5492.601, 99.93886, 99.96846, 99.81786, 99.94076, 100.0, 99.94582
199919.399, 284.71573315511506, 284.34686126667026, 284.55106291062145, 22.002842139761153, 22.16614309178971, 22.13117441403081, 6236.37400410577, 6260.5160611821075, 6260.43515082318, 112.38292637931909, 3.298155767160665, -8.01736709667557, 6240.306143996448, 6269.958989463089, 6266.163446804133, 0.9999999644818375, 0.9999999278412849, 0.9999993536303566, 60.00974726168059, 60.00659514395506, 60.00356443963572, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 612.8842, 4.471085, 2740.184, 786.1696, 3.489645, 2743.552, 595.0481, 4.616282, 2746.843, 612.7267, 4.473864, 2741.08, 595.1368, 4.612339, 2747.565, 598.482, 9.191196, 5494.641, 99.72639, 99.84531, 99.973, 99.75899, 99.99503, 99.99632
199921.70888000002, 284.5831309848883, 284.31706388763934, 284.6796684988519, 22.0268466282501, 22.137717947918247, 22.15684321514612, 6237.68187199872, 6266.739071831477, 6270.701603948079, 116.45994251358206, 3.9330077071549567, 1.8068078247306403, 6238.33586458274, 6266.014916743747, 6270.010774207468, 0.99999961870113, 0.9999994086369494, 0.9999999062910723, 60.00584745860702, 60.00763133082593, 60.007693657297445, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7331, 4.524981, 2746.189, 792.6094, 3.465331, 2746.674, 590.2922, 4.645734, 2744.825, 606.707, 4.525898, 2746.241, 600.2679, 4.577641, 2747.888, 593.8894, 9.248147, 5492.532, 99.93678, 99.96846, 99.8953, 99.94684, 100.0, 99.94774
199924.02176, 284.466194571309, 284.3298674935315, 284.4400130521117, 22.016709338220696, 22.158588646485097, 22.13407440304576, 6238.960275172989, 6271.050646233481, 6260.631904358857, 110.40682312374565, 7.379150435687507, -7.303865337716388, 6238.732234670654, 6265.028932088521, 6270.985474896923, 0.999999844710363, 0.9999989185447631, 0.9999999904892105, 60.00852934663756, 60.00953760652903, 60.00568780497167, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 605.0771, 4.539616, 2747.132, 795.3137, 3.45299, 2747.779, 599.2217, 4.580757, 2748.135, 600.9785, 4.572231, 2747.893, 606.6389, 4.527053, 2745.989, 587.5672, 9.331467, 5483.056, 99.97924, 100.0, 100.0, 100.0, 99.94357, 99.77421
199926.3886, 284.6141829816232, 284.49095730749315, 284.67194177384005, 22.01677301255079, 22.136542017136808, 22.13604829822006, 6238.858820398676, 6274.540602040164, 6269.865490745689, 110.97692767104354, 4.756617706883844, -5.456655714265764, 6241.523298852499, 6266.151096031651, 6267.105108781749, 0.99999973723135, 0.9999997018531974, 0.9999999944073313, 59.99770231746366, 60.00700523894837, 60.00694974713964, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 605.1165, 4.536047, 2746.302, 792.6483, 3.465515, 2746.839, 595.0287, 4.616282, 2746.792, 606.6293, 4.526633, 2745.969, 600.2679, 4.577275, 2747.938, 593.8894, 9.248513, 5492.479, 99.9495, 99.96858, 99.97486, 99.93674, 100.0, 99.94558
199928.73524, 284.8074366889797, 284.5986368989772, 284.71026922262195, 22.013281982478183, 22.13976368275312, 22.111841798801255, 6240.504361063992, 6270.339472435015, 6266.061914274373, 116.25324994654238, 6.645754177703566, 1.4122687603446025, 6243.702902559155, 6271.633184796587, 6268.085246553791, 0.9999998693051445, 0.9999996534724139, 0.999999998375538, 60.00379840164254, 60.00819412744807, 60.00360233396931, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.5951, 4.526945, 2746.131, 792.6094, 3.465331, 2746.961, 595.0869, 4.616098, 2747.01, 606.6487, 4.526082, 2746.135, 600.1725, 4.577823, 2747.887, 593.8696, 9.248147, 5492.474, 99.94283, 99.9688, 99.97104, 99.93688, 100.0, 99.94668
199931.06068000002, 284.81102972800073, 284.52595909767473, 284.7619887885127, 21.990317934295764, 22.126376513317773, 22.134055498944445, 6230.338198651027, 6271.618580665629, 6260.427817333699, 116.1151132651969, 0.3811123593281991, -10.277794881967566, 6241.5675734973975, 6269.659696200617, 6269.213829112466, 0.9999997473352205, 0.9999997195704976, 0.9999999342542794, 60.00206243524076, 60.00539970067611, 60.00510147841067, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 613.0419, 4.470371, 2740.185, 786.3641, 3.489092, 2743.717, 588.6616, 4.659172, 2742.697, 612.785, 4.47129, 2740.501, 593.9351, 4.623845, 2746.344, 600.2912, 9.154756, 5495.717, 99.72221, 99.86104, 99.81995, 99.72561, 99.95651, 100.0
199933.35468000002, 284.8222925387449, 284.59267409835354, 284.7996015208382, 21.980305187212682, 22.14216157511808, 22.107605044417227, 6238.7169700543, 6271.002184288805, 6266.630710113006, 117.01656085517561, 4.561316423920289, -6.6615829679321905, 6243.66598158013, 6268.038829573171, 6271.458538189671, 0.9999999958098741, 0.9999995242842536, 0.9999999111176757, 60.0096235158266, 60.00342094339482, 60.00181634095945, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7331, 4.526052, 2746.135, 792.6288, 3.465699, 2746.844, 595.0093, 4.616651, 2746.958, 606.6876, 4.526266, 2746.124, 600.2679, 4.577458, 2747.772, 593.8894, 9.247964, 5492.479, 99.9369, 99.96876, 99.97304, 99.94257, 100.0, 99.94677
199935.6576, 284.5978752952288, 284.52919913091705, 284.7213151531709, 21.992638253018846, 22.10829347317387, 22.088002864313992, 6241.956057275882, 6259.034095284019, 6255.665731847304, 113.01674570722207, 4.068539078178674, 2.2014681592179386, 6229.50719741887, 6268.433946041302, 6257.3761844243545, 0.9999998652854596, 0.9999999858246035, 0.9999997906193513, 59.99756532206758, 59.9996899901042, 59.99711290630804, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7725, 4.525695, 2746.189, 792.6677, 3.465331, 2746.841, 588.7198, 4.658988, 2742.701, 606.6682, 4.527736, 2746.536, 601.4696, 4.56577, 2747.692, 591.9609, 9.28294, 5488.603, 99.94076, 99.96666, 99.82199, 99.95758, 100.0, 99.87624
199938.03976, 284.74913126584397, 284.5141073527196, 284.60592088846806, 22.00626791184359, 22.147713422292743, 22.13517840687297, 6241.76823579683, 6267.260251519669, 6267.947740572434, 118.5548282563459, -1.2043431425045128, -0.9828388343944425, 6239.495694171242, 6270.289047014839, 6266.5354275795635, 0.9999999589525936, 0.9999999228950399, 0.999999841416394, 59.998716853630775, 59.99428114287108, 59.99960526270522, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 600.4047, 4.576916, 2748.094, 798.8351, 3.442122, 2747.855, 583.8087, 4.686598, 2739.282, 603.6971, 4.548145, 2746.962, 601.832, 4.569422, 2748.053, 593.631, 9.249246, 5492.412, 100.0, 100.0, 99.67515, 99.97308, 100.0, 99.94543
199940.40688000002, 284.73566988152515, 284.5808623296455, 284.70048746242134, 22.016556608416867, 22.145892446109496, 22.11754520548757, 6233.6138216193685, 6268.665366512338, 6267.582845679139, 111.53510622841941, 3.13946144829697, -6.495971350761465, 6235.669532424939, 6267.781615586028, 6264.522269517801, 0.9999999379541553, 0.9999995462725656, 0.9999999876476, 59.99886709387413, 59.99697791320956, 59.996954981483235, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7331, 4.526052, 2745.912, 792.6677, 3.465699, 2746.836, 588.681, 4.659356, 2742.753, 606.6876, 4.526082, 2745.91, 600.306, 4.577093, 2747.781, 593.8696, 9.248147, 5492.413, 99.93485, 99.9685, 99.82013, 99.94273, 100.0, 99.94774
199942.71468, 284.91128524543404, 284.56672037615726, 284.62792030414477, 21.999128828356348, 22.124858879997078, 22.12088793996151, 6237.495334442247, 6271.313049680465, 6268.083149574343, 114.6351485701075, 7.557418685281846, -5.397706075018277, 6246.154316949746, 6267.891633235708, 6266.8556438771775, 0.9999998590958635, 0.999999899237319, 0.9999999121014075, 59.992128518082, 59.995234252878795, 59.99738131036566, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 612.5292, 4.472334, 2740.185, 786.3252, 3.489276, 2743.779, 595.0481, 4.616282, 2747.07, 612.7462, 4.472577, 2740.447, 593.9732, 4.624393, 2746.558, 600.2912, 9.154939, 5495.69, 99.74271, 99.86343, 99.97699, 99.73001, 99.95836, 100.0
199944.99508000002, 284.71218111852977, 284.5051512964164, 284.7107533778611, 22.00255509732741, 22.138958996836326, 22.11303004054926, 6243.404853840305, 6265.738929400422, 6264.377914480015, 111.68082841581509, 2.928824033777346, -4.321813352690697, 6241.66637349254, 6264.432277560962, 6269.720765160097, 0.9999995503468949, 0.9999999709084647, 0.9999998421716461, 60.00835317133925, 59.997484521006925, 60.00154294125893, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.8317, 4.525695, 2745.912, 792.6677, 3.465331, 2746.897, 588.681, 4.659172, 2742.811, 606.6682, 4.525898, 2745.964, 600.3251, 4.577641, 2748.049, 593.8696, 9.248147, 5492.527, 99.94286, 99.97072, 99.8179, 99.93674, 100.0, 99.94765
199947.39164000002, 284.614532197798, 284.5159224226291, 284.69484073960666, 22.00710954447385, 22.13931675978376, 22.119436542476787, 6240.744807118253, 6268.621824041807, 6266.6559510455745, 110.38471581792146, 3.334260678715509, -2.0347750360372174, 6242.054460676051, 6269.836933697916, 6264.237038875458, 0.9999995419192461, 0.999999532050781, 0.9999999728219616, 60.00068435356104, 59.997881356273155, 59.99861942473974, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7922, 4.526409, 2745.969, 792.6094, 3.465699, 2746.897, 595.0481, 4.616651, 2746.9, 606.6876, 4.526082, 2745.963, 600.2488, 4.577641, 2747.889, 593.8894, 9.24833, 5492.533, 99.94301, 99.97495, 99.97513, 99.94287, 100.0, 99.94351
199949.7276, 284.8009442313754, 284.5144327589026, 284.62657215352664, 22.034655936731514, 22.14927982565307, 22.141562792637615, 6245.293051369828, 6273.778835780353, 6269.218945138386, 113.26004439016879, 2.397779007270856, -3.4797129595838214, 6242.031047237852, 6262.690353600462, 6268.009651007049, 0.9999999999487683, 0.9999999128839021, 0.9999997914590203, 59.990812284624496, 59.993477530470614, 59.9961952460914, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 600.4047, 4.576559, 2748.041, 798.913, 3.439543, 2748.03, 601.2793, 4.57008, 2748.024, 600.396, 4.577196, 2747.892, 606.5816, 4.528149, 2746.473, 588.5215, 9.311507, 5486.584, 100.0, 100.0, 100.0, 100.0, 99.93961, 99.83066
199952.11628000002, 284.74638848028167, 284.5020356868058, 284.54844430066856, 21.983146991065293, 22.141923340046823, 22.138780456465156, 6240.040108846053, 6274.531165920067, 6264.926885643383, 116.51354008729913, 2.2517544173701936, -0.5460723302351198, 6244.778732738538, 6275.125755695761, 6268.318651926344, 0.9999998584988622, 0.999999651159426, 0.9999999871442862, 59.990087970848926, 59.991231256713945, 59.98969504157781, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.6937, 4.526766, 2746.079, 792.6288, 3.465699, 2746.844, 595.0481, 4.616282, 2746.904, 606.6487, 4.526449, 2746.024, 600.2488, 4.578006, 2748.052, 593.8696, 9.248513, 5492.467, 99.94093, 99.97068, 99.97699, 99.93884, 100.0, 99.94668
199954.47572000002, 284.9296274137265, 284.4699594764682, 284.7398449943256, 22.013598655434734, 22.112091032422196, 22.12280319913533, 6227.902087148922, 6266.944616217309, 6261.638722161089, 113.63902412714015, 1.362685221189622, -5.91301109500688, 6237.175234355754, 6274.74890210005, 6264.049096890672, 0.9999995421544228, 0.99999972434086, 0.9999999934837297, 59.99318436457809, 59.99086138791916, 59.99010252092205, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 607.3443, 4.515701, 2744.511, 790.5665, 3.47583, 2745.797, 591.1851, 4.644814, 2743.931, 611.717, 4.481954, 2740.618, 594.1259, 4.622566, 2746.4, 599.8538, 9.1597, 5495.741, 99.89487, 99.93067, 99.88928, 99.76301, 99.95263, 100.0
199956.80256, 284.7649612984164, 284.59916346595264, 284.8495395425668, 21.987886892561466, 22.131241394898822, 22.136464389613927, 6242.991400208426, 6268.388533900329, 6270.707059011791, 114.6909711937119, 5.318430457764862, -5.995946847267817, 6239.609481309254, 6274.246101648296, 6270.0045836417, 0.9999996129741885, 0.9999999885233056, 0.9999998515265108, 59.991218050601894, 59.98670573286554, 59.98399098995234, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 608.7046, 4.512489, 2745.549, 792.1035, 3.467541, 2746.867, 594.9316, 4.616835, 2746.848, 606.6682, 4.527001, 2746.186, 600.2297, 4.577275, 2748.045, 593.9093, 9.247964, 5492.485, 99.89902, 99.9696, 99.97492, 99.94088, 100.0, 99.9458
199959.18660000002, 284.74006584595963, 284.4930641656306, 284.6871801514823, 22.00248032914782, 22.142114453231923, 22.10627556363376, 6231.275026963189, 6274.063863828009, 6268.110845773166, 113.51366095384174, 0.2948155529966243, -2.4686944102227244, 6243.143514250306, 6263.995379495501, 6265.001227316433, 0.9999998021820979, 0.9999992313454754, 0.9999999486687913, 59.988646146798274, 59.98583071017843, 59.98511986380354, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7134, 4.525874, 2746.021, 792.6483, 3.465331, 2746.889, 588.681, 4.658988, 2742.812, 606.6876, 4.527553, 2746.072, 600.287, 4.578006, 2748.103, 593.8894, 9.248147, 5492.479, 99.95086, 99.96243, 99.82204, 99.947, 100.0, 99.94875
199961.55984000003, 284.6342393986309, 284.42419591580295, 284.70465665974393, 21.96959105410551, 22.087131040240784, 22.10641622796302, 6239.315962119781, 6267.932309954291, 6266.408040781062, 110.91018727686651, 4.818321651024462, -2.298428634909669, 6235.624035443286, 6270.208711311627, 6261.8454857961215, 0.9999994611062704, 0.9999999940976578, 0.9999999285190422, 59.987766210522075, 59.98102371757029, 59.98050834487169, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 600.4835, 4.576737, 2748.041, 798.9324, 3.439359, 2748.089, 582.4304, 4.696907, 2735.636, 600.3183, 4.577196, 2748.061, 606.6579, 4.526505, 2746.257, 587.5871, 9.3311, 5482.996, 100.0, 100.0, 99.56087, 100.0, 99.94165, 99.77311
199963.86824, 284.86184596398783, 284.5474987637993, 284.7240583812361, 21.986941360633303, 22.128920377506283, 22.120337568827864, 6236.265871215557, 6275.416951720299, 6267.002140109425, 112.88483371602752, 1.2651908549835298, -5.22428029852972, 6235.80133096307, 6272.3046745409765, 6263.496956198394, 0.9999999347416382, 0.9999999647439098, 0.9999999360794971, 59.994865570195024, 59.9840164663095, 59.98281993910554, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7725, 4.525874, 2745.969, 792.6483, 3.465331, 2746.729, 588.7198, 4.658803, 2742.694, 606.707, 4.525898, 2746.245, 600.3251, 4.577275, 2748.051, 593.8894, 9.24833, 5492.599, 99.94877, 99.96457, 99.82007, 99.94696, 100.0, 99.94677
199966.17336000002, 284.76772580725856, 284.5840434283831, 284.6760621437391, 21.956775836853673, 22.120464724893807, 22.100513016671172, 6233.497432620165, 6270.192284990422, 6270.066580169709, 115.7851150011627, 5.765369788797898, -7.128732913436579, 6239.092510295565, 6267.062169665901, 6268.794920802798, 0.999999996484803, 0.9999996842286429, 0.9999998512410385, 59.98705287431634, 59.98960060341325, 59.9858130536652, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7331, 4.525517, 2746.188, 792.6288, 3.465515, 2746.956, 588.6422, 4.659172, 2742.644, 606.8624, 4.524427, 2745.154, 599.1616, 4.589328, 2747.75, 596.4144, 9.212805, 5495.256, 99.94492, 99.9644, 99.81999, 99.92811, 100.0, 99.9905
199968.50868000003, 284.82990670268157, 284.58056957267496, 284.821277997959, 22.01301924240941, 22.127643047482824, 22.109454003182787, 6235.545207000713, 6267.666965354658, 6264.824283633382, 116.22858905047133, 2.857377525796892, -6.388205106612986, 6229.469338475669, 6271.975557160852, 6263.105891299173, 0.9999995778149416, 0.9999997526214953, 0.9999998869323891, 59.99152781789004, 59.987873084926875, 59.99333340032057, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 612.9827, 4.470192, 2740.465, 787.0256, 3.486698, 2744.911, 593.301, 4.630641, 2745.446, 609.5615, 4.504937, 2744.694, 598.5703, 4.590789, 2748.095, 594.0684, 9.2454, 5492.674, 99.73231, 99.89844, 99.93223, 99.86749, 100.0, 99.95033
199970.90352000002, 284.66782395740313, 284.60982890149177, 284.68702558693576, 21.99054943644725, 22.13383410163301, 22.098870332896162, 6232.18991957213, 6269.2398491261, 6269.917760747816, 116.49716259730536, 1.9511431112705395, -4.891161630491297, 6241.508028349387, 6272.557543201541, 6265.207125554677, 0.9999996475620133, 0.9999999965752902, 0.9999996005867514, 59.9873890322479, 59.98838625163436, 59.9886363824059, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7134, 4.525517, 2746.184, 792.5704, 3.465515, 2746.673, 594.9122, 4.617203, 2746.897, 606.6293, 4.526449, 2746.131, 600.3633, 4.577093, 2747.884, 593.9093, 9.248513, 5492.655, 99.94287, 99.97089, 99.96874, 99.94284, 100.0, 99.94997
199973.24972000002, 284.7889586633627, 284.64456801063574, 284.85915649064196, 21.989237152102103, 22.12417617977493, 22.10495833909622, 6227.099837351775, 6272.725187630751, 6257.293953300363, 112.4692623134406, 5.622456358436466, -5.554644198140522, 6239.0131446795385, 6270.34302135847, 6266.395242980692, 0.9999992585784442, 0.9999993274662304, 0.9999996173246455, 59.98376946099977, 59.98818775085556, 59.987099124999894, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 601.4101, 4.572454, 2748.04, 798.874, 3.440096, 2748.036, 601.3375, 4.569344, 2747.912, 600.3765, 4.577012, 2747.949, 606.6198, 4.526505, 2746.153, 587.5871, 9.3311, 5483.002, 100.0, 100.0, 100.0, 100.0, 99.93576, 99.77432
199975.62060000002, 284.8514804345621, 284.6131182415795, 284.83592460291413, 21.980246451070496, 22.11114927525664, 22.114883761013136, 6239.616209997163, 6270.985537446228, 6265.462904922613, 112.8388454905703, 5.628222290940812, -4.298668681987465, 6237.96238798448, 6264.710757442914, 6268.510843523145, 0.999999910596037, 0.9999998160998306, 0.9999999689895344, 59.99416285602089, 59.991638166112004, 59.98993743014938, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7725, 4.526766, 2746.294, 792.5899, 3.465515, 2746.619, 594.9705, 4.616651, 2747.068, 606.7458, 4.52553, 2745.906, 600.3251, 4.577458, 2747.831, 593.9093, 9.24833, 5492.533, 99.94876, 99.96059, 99.97087, 99.93674, 100.0, 99.94789
199977.95212000003, 284.6987358748546, 284.53525818165053, 284.6481767749809, 22.013890671220206, 22.116743470709952, 22.128202529855447, 6238.894003754129, 6270.155486616306, 6262.965869072738, 114.9898107461886, 2.39852356354686, -4.392793605664565, 6240.417002395338, 6265.928710636738, 6266.727528001352, 0.9999996966517198, 0.9999998970816328, 0.999999851118577, 59.99312197936628, 59.99634157833797, 59.99473417955909, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7922, 4.526052, 2746.246, 792.6094, 3.465699, 2746.619, 595.0287, 4.616835, 2746.961, 606.6487, 4.526817, 2746.018, 600.2297, 4.577641, 2747.776, 593.8894, 9.247781, 5492.539, 99.94701, 99.97316, 99.97304, 99.93871, 100.0, 99.94787
199980.31864, 284.7825262634887, 284.5997831208401, 284.8676265684608, 21.98952867822497, 22.12526544314707, 22.129325936791215, 6240.51300274912, 6273.115771322495, 6271.763120684562, 115.7950397630027, 2.725933556443124, -8.658939253225753, 6238.116441474027, 6270.850061467159, 6271.451329837992, 0.9999987775851898, 0.9999996630686436, 0.9999992647712678, 60.00066316234025, 59.9990027239234, 60.002213769101445, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 612.9827, 4.470192, 2740.184, 786.2863, 3.489276, 2743.609, 588.6422, 4.659172, 2742.753, 612.7462, 4.471842, 2740.344, 594.2593, 4.620375, 2746.845, 599.2772, 9.174716, 5495.194, 99.73425, 99.85937, 99.81981, 99.73385, 99.96883, 100.0
199982.63984000002, 284.9038532102289, 284.6406713300254, 284.8383545482257, 22.000401712673103, 22.131896124228025, 22.119565522615986, 6231.984785012436, 6268.5497713358, 6270.223476315694, 119.62765343694718, 0.5803735321928798, 1.6984081750065343, 6239.101679734619, 6273.257278153252, 6263.892457949026, 0.9999999924757973, 0.9999998703637971, 0.9999995179255533, 60.01228468356668, 60.00711121065466, 60.00281592399619, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7922, 4.525695, 2746.246, 792.5704, 3.465515, 2747.066, 594.0775, 4.628247, 2745.897, 606.7458, 4.525714, 2745.853, 600.2297, 4.577275, 2747.994, 593.8894, 9.248147, 5492.601, 99.93884, 99.97687, 99.94452, 99.93269, 100.0, 99.94778
199984.97728000002, 284.63278593689836, 284.4998341645359, 284.68313129644855, 21.978468144120683, 22.12455079059081, 22.092785950472397, 6230.884234809932, 6265.426708651514, 6259.091024787798, 111.78702370427561, 0.733128190500338, -4.12084874017728, 6227.271347992953, 6261.757031793146, 6264.719274431628, 0.9999997969791615, 0.9999999793660144, 0.999999961011748, 60.011283923045966, 60.00958256780343, 60.00939459263861, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 605.6094, 4.535333, 2747.067, 794.6133, 3.454832, 2747.731, 585.1869, 4.682917, 2737.995, 602.0077, 4.568738, 2747.721, 606.5435, 4.527418, 2746.042, 587.5871, 9.330734, 5483.117, 99.97691, 100.0, 99.66908, 100.0, 99.9356, 99.77422
199987.32908000002, 284.5127938583423, 284.554900693142, 284.50938349100824, 22.004487482185898, 22.121507651895808, 22.109276316392197, 6228.604612634208, 6271.877186562037, 6264.642352423549, 116.46715520023872, -1.27463759260786, -0.01714272955268825, 6235.060848454452, 6274.715867046396, 6270.528048432102, 0.9999996031304055, 0.9999999940295204, 0.999999962150909, 60.025601086428544, 60.019171381092, 60.01072896522564, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 604.6828, 4.539081, 2746.829, 793.193, 3.462936, 2746.557, 588.6616, 4.659172, 2742.698, 606.6682, 4.525898, 2746.016, 600.3442, 4.577458, 2747.995, 593.8696, 9.247964, 5492.418, 99.96822, 99.97009, 99.81782, 99.93864, 100.0, 99.94789
199989.65368000002, 284.71175143043865, 284.5561611073598, 284.65945889402974, 22.016814839338323, 22.148157713399506, 22.11444603824507, 6237.419713818203, 6272.4234417712705, 6264.820131846027, 114.64585315560134, 0.2534261091091139, -1.5871775210084706, 6233.378345157362, 6264.562431160736, 6259.788078921756, 0.9999999409101459, 0.9999999370404306, 0.9999999999998337, 60.018526000281035, 60.01640230575738, 60.01309041098305, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.812, 4.526052, 2746.021, 792.6677, 3.465147, 2746.786, 588.6422, 4.658619, 2742.756, 606.5905, 4.526266, 2745.963, 600.3251, 4.577093, 2748.102, 593.8696, 9.247964, 5492.473, 99.93884, 99.9644, 99.81999, 99.94079, 100.0, 99.94666
199991.99968, 284.45341842456025, 284.7174100772101, 284.78523755764047, 21.9909787294735, 22.136433492006972, 22.10026806209211, 6239.645224438525, 6266.440741216483, 6257.065119178352, 114.48293744988177, 3.4221178937093555, -3.3548512795439365, 6244.305621104636, 6274.183569035708, 6264.66382057555, 0.9999988145382818, 0.9999998561075035, 0.9999998272828572, 60.0097652103317, 60.01100916555129, 60.010858107172936, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 613.0024, 4.470192, 2740.408, 786.3252, 3.489461, 2743.781, 594.9899, 4.616098, 2746.902, 612.7462, 4.472394, 2740.5, 593.9351, 4.624027, 2746.45, 600.2315, 9.155488, 5495.736, 99.73441, 99.85732, 99.97295, 99.73789, 99.95444, 100.0
199994.32252000002, 284.6972783206807, 284.4202175535316, 284.5095584651458, 21.99050942992719, 22.119691510950933, 22.124645189899393, 6232.539257284596, 6268.460979422591, 6269.238130600764, 117.8847932188587, 2.603056278542681, -4.948907392874503, 6238.08186236336, 6274.597598914474, 6267.643533564233, 0.9999998601548848, 0.9999999650287152, 0.9999996556516966, 60.01090449424922, 60.011886418073836, 60.00783435749382, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7528, 4.526052, 2745.964, 792.6483, 3.465331, 2746.787, 588.6616, 4.659172, 2742.758, 606.7264, 4.526266, 2746.129, 600.3633, 4.577458, 2748.1, 593.8696, 9.24833, 5492.527, 99.93676, 99.96671, 99.81395, 99.93884, 100.0, 99.94778
199996.67392000003, 284.78318831672516, 284.60490336479995, 284.62833182454216, 22.00215801036948, 22.137875536313306, 22.101393293459154, 6239.593631554874, 6270.170909014119, 6268.848014206557, 113.33746357380596, 1.7375812862246676, -7.279974094088004, 6236.652569784861, 6273.3577083177215, 6264.964427566455, 0.999999884359289, 0.9999999641771549, 0.9999996599584781, 60.00285828609421, 60.005649549179765, 60.00434806703922, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.6937, 4.525695, 2746.294, 792.5899, 3.465515, 2746.732, 595.0287, 4.616651, 2747.016, 606.5905, 4.528104, 2746.37, 601.3552, 4.569788, 2747.962, 591.7621, 9.282207, 5487.544, 99.94286, 99.96487, 99.97503, 99.94711, 100.0, 99.87141
199999.02908, 284.8550468041936, 284.67092408414476, 284.8034480089782, 21.995927658632738, 22.142203730345134, 22.106978269686703, 6241.628107444017, 6269.462754347296, 6267.448679036828, 114.85029487743941, 4.6897257480077315, -7.2865538092119095, 6242.077852688099, 6268.890968922249, 6266.063996332449, 0.9999996986941146, 0.9999999932406443, 0.9999996336743809, 60.0034439057662, 60.00648506079016, 60.00801181094973, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 600.4244, 4.577272, 2748.148, 798.2709, 3.442306, 2747.907, 599.5516, 4.586094, 2747.915, 603.6194, 4.547777, 2747.298, 601.9465, 4.570701, 2747.888, 593.6906, 9.249063, 5492.418, 100.0, 100.0, 100.0, 99.98531, 100.0, 99.94544
200001.40912000003, 284.9818324271524, 284.71380781771114, 284.909335924001, 21.978389876922996, 22.13552815278345, 22.114177546204935, 6239.229970134243, 6268.6453978899335, 6265.8711690553055, 109.27879752399554, 0.8156164507709036, -3.3378852050932437, 6233.6655108637415, 6267.1488089153445, 6265.281644792124, 0.9999997891358585, 0.9999999543599141, 0.9999987777847744, 60.00517202111405, 60.008603378475556, 60.00353391072581, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7528, 4.526409, 2746.078, 792.6094, 3.465515, 2746.902, 595.0481, 4.616651, 2747.015, 606.6876, 4.526817, 2746.022, 600.287, 4.577823, 2747.941, 593.8894, 9.24833, 5492.425, 99.95085, 99.96695, 99.96891, 99.94691, 100.0, 99.94677
200003.75432, 284.89369668571976, 284.75209125022155, 284.70170683434554, 21.9497945438102, 22.129819967289155, 22.087876411883393, 6232.499897788736, 6269.413800760163, 6264.996122488869, 110.93412497630061, 1.832318622126877, -4.134118304185904, 6236.899225689967, 6270.60404880315, 6256.17266927898, 0.9999993756196627, 0.9999997102007906, 0.9999998531662457, 60.01811378658337, 60.01696447151248, 60.01353853462395, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 612.4898, 4.471263, 2740.122, 786.3836, 3.489276, 2744.059, 588.681, 4.658988, 2742.979, 612.8044, 4.472394, 2740.341, 593.9732, 4.623662, 2746.291, 600.2315, 9.155488, 5495.737, 99.73856, 99.85715, 99.82811, 99.73612, 99.95667, 100.0
200006.13, 284.80021069390295, 284.550703159845, 284.80377971466305, 22.003608610854744, 22.10650111954464, 22.11193786971856, 6240.607691531802, 6265.779207121674, 6269.211450780462, 114.83785108901247, 2.4388922039318004, -6.922125860537108, 6239.0770205063645, 6266.116648080902, 6262.658392612679, 0.9999994922085707, 0.9999999995876306, 0.9999995822041088, 60.01483937173353, 60.015345520520356, 60.013263181777816, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7331, 4.525695, 2746.021, 792.6094, 3.465331, 2747.014, 594.9899, 4.616651, 2746.904, 606.6487, 4.526449, 2745.964, 600.287, 4.577823, 2748.156, 593.8894, 9.248147, 5492.539, 99.94683, 99.96666, 99.97283, 99.93674, 100.0, 99.94885
200008.44112, 284.7249102838261, 284.6355217759246, 284.78468581719943, 22.013267361069666, 22.1320144073154, 22.11321157859901, 6223.447250520614, 6273.046366720307, 6265.676549959729, 117.21431809718524, 0.8302216633912849, -4.19221128575191, 6235.970669715493, 6269.000604171828, 6261.879678942935, 0.9999998632679459, 0.9999999449474689, 0.999999993905192, 60.00689917084026, 60.01163001547556, 60.00730197614331, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.674, 4.526052, 2746.017, 792.7066, 3.465515, 2746.836, 588.681, 4.659172, 2742.812, 606.8041, 4.526817, 2746.187, 600.2297, 4.578188, 2747.991, 593.8894, 9.248147, 5492.601, 99.93885, 99.97679, 99.8179, 99.93682, 100.0, 99.94569
200010.75044, 284.86190803309313, 284.646194694167, 284.79807617148504, 22.00803068822699, 22.129792211697357, 22.102544882048882, 6240.043242834034, 6268.060694413049, 6261.285551589343, 115.37971854023772, 0.306304390627929, -2.38228790651101, 6242.908800587672, 6274.072477938807, 6263.715544190498, 0.9999999915438448, 0.9999999934967422, 0.9999998873552373, 60.00743238708765, 60.0069811771593, 60.003303254625656, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 600.4638, 4.576024, 2748.146, 798.9324, 3.439359, 2748.031, 582.3721, 4.697459, 2735.583, 600.4154, 4.577196, 2748.063, 606.4481, 4.528149, 2746.685, 588.78, 9.310957, 5487.09, 100.0, 100.0, 99.55895, 100.0, 99.94956, 99.84871
200013.06872, 284.76354849101443, 284.61203037712266, 284.72621375617445, 21.990883593755225, 22.108668433987, 22.130845445341212, 6240.870116099104, 6265.041143638034, 6264.871833833419, 113.08373486655455, -4.004200360209325, 1.16379121617706, 6238.800954386074, 6263.633875356381, 6264.009105344631, 0.9999997346218626, 0.9999998424412695, 0.9999999705716878, 60.00673456062928, 60.00816355046198, 60.011105751207644, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7528, 4.526231, 2746.017, 792.6677, 3.465331, 2746.948, 588.7004, 4.658988, 2742.749, 606.7264, 4.527001, 2746.188, 600.2679, 4.576727, 2747.836, 593.8696, 9.248147, 5492.359, 99.94702, 99.97256, 99.81598, 99.94489, 100.0, 99.94787
200015.49036000003, 284.88882285540694, 284.58886135498034, 284.70012629257957, 21.999147238785003, 22.122494353639492, 22.105154382735634, 6243.056480438319, 6267.563588900172, 6271.329788758618, 117.47744749496997, 2.0642409782044524, -2.0274813063196007, 6241.115618260053, 6268.639096410578, 6265.607246151204, 0.9999999956366139, 0.9999999306076863, 0.9999992743122154, 60.005558178339506, 60.00534086151905, 60.007737819183255, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 607.0288, 4.519985, 2745.375, 790.7416, 3.473804, 2745.309, 591.7287, 4.634322, 2745.726, 611.251, 4.481403, 2740.789, 593.9351, 4.623479, 2746.348, 599.8737, 9.158785, 5495.689, 99.91531, 99.95153, 99.9281, 99.76085, 99.95073, 100.0
200017.8164, 284.8891020393996, 284.6300866598516, 284.815772092405, 22.015231294813987, 22.105940481256436, 22.12022872168473, 6238.9182196167785, 6275.673812016392, 6267.733963554549, 114.243793714596, -1.3682123271319142, -5.142380252689392, 6239.0235345162855, 6267.850401283231, 6262.914830869434, 0.9999998980735663, 0.9999999561767232, 0.9999996053481954, 60.011601039642784, 60.00916698016069, 60.00989473248304, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 608.2512, 4.512667, 2745.619, 792.2008, 3.466068, 2746.56, 588.7004, 4.658988, 2742.641, 606.5516, 4.526449, 2746.021, 600.3251, 4.577275, 2748.051, 593.8894, 9.24833, 5492.545, 99.92149, 99.95845, 99.81986, 99.93882, 100.0, 99.94678
200020.19220000002, 284.5857016230758, 284.60389247224214, 284.7131996656333, 21.99848201510666, 22.117971265589983, 22.108886565080354, 6235.384447956732, 6270.876116351894, 6262.779174146833, 107.35631477681954, 0.9257059337860483, -3.6537492214504255, 6239.470101863229, 6272.999963781969, 6265.889856861379, 0.9999996294164324, 0.9999999642782521, 0.9999998728421206, 60.008056560827754, 60.00554572746636, 60.00496108569882, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 612.9827, 4.470549, 2740.294, 792.6483, 3.465515, 2747.069, 595.0675, 4.61573, 2746.959, 606.6487, 4.526449, 2746.012, 600.306, 4.578006, 2747.83, 593.9093, 9.248147, 5492.533, 99.73631, 99.96059, 99.97086, 99.93849, 100.0, 99.948
200022.51908000003, 284.6156156297091, 284.57443769262505, 284.6896248328832, 21.976346776658172, 22.11168511659071, 22.10616207703892, 6224.26707286697, 6268.697387976095, 6257.687010185576, 110.2994042023156, 4.613837510335543, -5.713213596922969, 6227.421971995193, 6263.891709302871, 6258.9944784383915, 0.9999985786651651, 0.9999996478479501, 0.9999998890062123, 60.0089947387546, 60.00394552447075, 60.00668961587577, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 619.2914, 4.408264, 2730.022, 798.913, 3.439912, 2748.321, 601.1434, 4.570264, 2747.858, 600.4542, 4.576644, 2747.951, 606.41, 4.52614, 2746.261, 587.6069, 9.331284, 5482.942, 99.35639, 100.0, 100.0, 100.0, 99.94756, 99.7763
200024.88368000003, 284.87757613258844, 284.62894860143444, 284.7413376988512, 22.005752499565386, 22.137907926203244, 22.108224238989134, 6232.841910814335, 6272.15466028768, 6267.589488736598, 109.8747462417781, 6.909308605551814, -3.136172824481946, 6236.416911632083, 6269.392510869878, 6261.306312608796, 0.9999999489632262, 0.9999999447001128, 0.9999998568291573, 59.9967855630405, 60.00131289468699, 60.002012886686806, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 613.0222, 4.469656, 2740.404, 792.6288, 3.465699, 2746.897, 595.0675, 4.616651, 2746.958, 606.707, 4.526266, 2745.962, 600.2488, 4.577641, 2747.946, 593.8894, 9.247964, 5492.539, 99.73024, 99.96893, 99.97078, 99.9428, 100.0, 99.94888
200027.20344, 284.6133532647905, 284.5605892030945, 284.7464913678718, 21.996570441761573, 22.153641992477983, 22.10498887623298, 6230.545313544135, 6270.16494629758, 6260.256545866274, 114.0234675038846, 0.7584256947470749, -4.368758259893639, 6234.477084076673, 6269.969588101279, 6259.802637981754, 0.9999997968773858, 0.9999999883598603, 0.9999994097985444, 60.00073204339535, 60.00413281425338, 60.001477399938956, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 613.0616, 4.470549, 2740.29, 792.551, 3.465515, 2747.012, 595.0869, 4.616835, 2746.849, 606.8818, 4.521485, 2745.214, 598.6274, 4.594259, 2747.694, 597.0306, 9.203833, 5495.214, 99.73026, 99.96876, 99.973, 99.90946, 100.0, 99.99655
200029.56608000002, 284.6601710847764, 284.5228026894227, 284.6117481066784, 22.00117529905, 22.15659944826358, 22.109166767770787, 6232.795935616887, 6270.7087418871615, 6265.776761502383, 114.96308189294902, 1.7281913216543217, -3.3548038517369605, 6236.504549808842, 6263.134316771382, 6264.719895243328, 0.9999998903799286, 0.9999999335745684, 0.9999999992033075, 59.99533939927309, 59.99826835047802, 59.9954872447963, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 606.7725, 4.523554, 2745.887, 787.1035, 3.48504, 2745.698, 590.6416, 4.641685, 2745.104, 609.076, 4.511189, 2745.263, 599.2951, 4.585493, 2748.048, 594.128, 9.246865, 5492.539, 99.93838, 99.89557, 99.89926, 99.8885, 100.0, 99.94909
200031.88444000002, 284.69409848720073, 284.48495966571056, 284.6048981374411, 22.003478829099247, 22.142428153086097, 22.113850467473714, 6233.658487808026, 6268.625116041017, 6265.6360264545265, 112.35089821999489, -0.009813923251385859, -3.7621728546419035, 6236.184053062065, 6269.851173582136, 6270.248197779713, 0.9999999459507353, 0.9999999671772893, 0.9999999996882158, 59.99729125716762, 59.997145369525626, 59.998525893391424, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 600 600 600], 5500.0, [], 609.71, 4.504101, 2744.629, 792.6483, 3.465515, 2746.955, 589.2051, 4.657515, 2742.806, 606.6099, 4.526633, 2745.963, 600.3442, 4.578188, 2747.992, 593.8894, 9.248147, 5492.534, 99.88816, 99.96654, 99.82181, 99.94276, 100.0, 99.94787
