TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
202301.99032, 284.61609411567554, 284.63893384839946, 284.80105212210145, 22.032389144666194, 22.168705582661598, 22.153565797040525, 6239.047461177073, 6283.268789904698, 6270.473337070502, 110.04506889083723, 9.05125169440771, -13.09273262205943, 6239.310851742682, 6272.02249366859, 6278.110035106857, 0.9999987361763706, 0.9999995913122264, 0.9999980213200614, 59.975854607631184, 59.97776407116717, 59.976289171834665, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0574, 4.54033, 2747.124, 791.9868, 3.46791, 2746.448, 588.1957, 4.661933, 2742.25, 777.901, 3.517775, 2736.781, 600.1343, 4.579102, 2748.156, 594.0684, 9.245767, 5492.689, 99.96887, 99.95646, 99.80353, 99.61233, 100.0, 99.95277
202304.33192000003, 284.46967867423405, 284.44239226567873, 284.6431686774363, 22.036860583523055, 22.150782304601712, 22.166866607827913, 6241.521181185145, 6275.897737379042, 6273.78856513288, 114.7764520417586, 3.8432362922267203, -13.908334963756147, 6240.478532364212, 6282.620136451471, 6273.909751520258, 0.9999972877961183, 0.9999997581921726, 0.999996659428762, 59.970683105249805, 59.97024805437901, 59.974192963998135, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 598.7486, 4.589766, 2747.924, 798.2903, 3.442306, 2748.154, 594.5434, 4.619596, 2746.68, 784.3286, 3.496263, 2741.996, 593.8206, 4.624575, 2746.446, 600.4304, 9.152558, 5495.706, 100.0, 100.0, 99.96267, 99.80906, 99.95647, 100.0
202306.69452000002, 284.608275393326, 284.5914190734529, 284.7089025699331, 22.030801971425152, 22.15101588343604, 22.14771616734966, 6240.2406861059935, 6273.6117830549265, 6271.221517287088, 111.16868782194479, 8.41416858795263, -11.001376036845159, 6229.239815183071, 6274.799779338214, 6267.9679610444355, 0.9999976642065085, 0.9999985048349807, 0.9999987687148753, 59.968993483531804, 59.96867017362852, 59.97447471102838, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0377, 4.539437, 2746.961, 791.9479, 3.467541, 2746.677, 588.1569, 4.662117, 2742.303, 777.9787, 3.518142, 2737.058, 600.039, 4.579649, 2748.104, 594.0684, 9.24595, 5492.75, 99.96892, 99.9627, 99.80353, 99.62273, 100.0, 99.95158
202309.06432, 284.65823150156166, 284.5916118916403, 284.8322874808563, 21.990615666593342, 22.144951561185565, 22.11582915926203, 6231.716124654872, 6262.823151556745, 6257.548944250399, 109.37818003259906, 4.849502596409366, -9.316708161428323, 6229.774082772286, 6269.847781826162, 6263.1262298420115, 0.9999991624386434, 0.9999997910895189, 0.9999979589315909, 59.974064573008555, 59.974334932195724, 59.971812710984565, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0377, 4.540865, 2746.847, 791.9673, 3.468094, 2746.796, 594.5434, 4.61886, 2747.239, 776.6, 3.523842, 2734.484, 603.0719, 4.552986, 2747.167, 589.8933, 9.310591, 5485.392, 99.96888, 99.9589, 99.97485, 99.54444, 99.99016, 99.81782
202311.34156000003, 284.5481056612832, 284.5175257079914, 284.59963474156416, 22.03490498843656, 22.174897792326878, 22.132056177899454, 6240.165092741405, 6275.900682509797, 6274.6800520168645, 108.93589819919566, 6.512127481213611, -10.562195909580623, 6236.921676082516, 6277.271925094843, 6271.398120801932, 0.9999982499250631, 0.9999988545596544, 0.9999989566778026, 59.97591578339961, 59.97360708946183, 59.976477099968534, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 610.6761, 4.496605, 2743.941, 788.1151, 3.482645, 2745.329, 597.6881, 4.601741, 2747.518, 776.4835, 3.52329, 2736.826, 600.4014, 4.578371, 2747.939, 594.0485, 9.245767, 5492.576, 99.85245, 99.88024, 99.99355, 99.58344, 100.0, 99.95171
202313.6522, 284.57120782610525, 284.6270449920488, 284.71500040297803, 22.039183912784566, 22.153717380502464, 22.151660260866475, 6242.712182798073, 6275.4543433143745, 6277.049441460828, 111.66276764589065, 10.37112133525261, -11.255477115747397, 6235.264453124676, 6279.215617441157, 6270.630489195093, 0.9999983805604455, 0.9999997073336, 0.9999984835751607, 59.97811541866416, 59.97931370773233, 59.97536227878073, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0574, 4.540508, 2747.067, 791.9673, 3.467726, 2746.51, 594.7181, 4.619044, 2746.624, 777.901, 3.518142, 2736.898, 599.9627, 4.579102, 2748.096, 594.0286, 9.245767, 5492.748, 99.98107, 99.95437, 99.96076, 99.6107, 100.0, 99.95169
202315.98952, 284.52973467503466, 284.5327498319459, 284.71194818666567, 21.991992265231076, 22.185353228985544, 22.152243716048204, 6235.8776833549455, 6274.480198110758, 6271.07789962442, 110.82863211641461, 7.419434263440053, -12.843523570627895, 6239.709497505243, 6271.281867668033, 6275.964113781429, 0.9999970628909736, 0.9999997449394915, 0.9999973071692227, 59.97797149807551, 59.98020506583906, 59.97883563920487, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 599.1824, 4.588516, 2748.201, 798.3293, 3.442306, 2747.981, 588.1763, 4.662301, 2742.195, 784.2897, 3.496263, 2742.215, 593.8588, 4.625671, 2746.347, 600.3508, 9.154023, 5495.766, 100.0, 100.0, 99.79971, 99.8003, 99.95234, 100.0
202318.34104000003, 284.6148687476957, 284.6588482136696, 284.8235987797974, 22.036867683543804, 22.17530581683818, 22.126924107825747, 6238.278297289652, 6272.930237551997, 6268.5911441459975, 111.11364330871584, 10.814532653796444, -11.288903640348963, 6238.329261479656, 6270.775515087137, 6273.4483682056925, 0.9999968345507352, 0.9999995816013278, 0.9999978637720274, 59.980240410073776, 59.98390776157366, 59.98208143262519, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0179, 4.54033, 2747.181, 791.9284, 3.468278, 2746.569, 594.524, 4.620148, 2746.682, 778.0563, 3.517958, 2737.175, 600.058, 4.579284, 2747.993, 594.0684, 9.245584, 5492.684, 99.97289, 99.95877, 99.96668, 99.61687, 100.0, 99.9495
202320.73336, 284.549281647157, 284.65812978815865, 284.681443519529, 21.98143704757525, 22.154131364342863, 22.1450774858402, 6225.846431333005, 6271.36568979519, 6268.896580838962, 110.32137103610012, 5.508511970291238, -8.920371647199772, 6224.249220496165, 6261.926168255465, 6265.571847824739, 0.9999986453701063, 0.9999996135826736, 0.9999986141644817, 59.98033319940291, 59.98149006730954, 59.98235164032914, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 604.9982, 4.539259, 2747.067, 792.0062, 3.46791, 2746.735, 588.1763, 4.662301, 2742.307, 778.0175, 3.51851, 2737.108, 600.0962, 4.578919, 2747.936, 594.0684, 9.24595, 5492.489, 99.96892, 99.95865, 99.80353, 99.61445, 100.0, 99.95268
202323.09716, 284.6413803513558, 284.77058714008695, 284.8946135574441, 21.995432531288497, 22.152051116189018, 22.134845822023316, 6232.590918020595, 6273.290036495271, 6271.633258873092, 106.92950941951125, 6.182595943746946, -10.194788873171092, 6246.332680907323, 6279.37575731216, 6268.694032182506, 0.9999986167650209, 0.9999993325862595, 0.9999972496489634, 59.9859712685239, 59.98388285971552, 59.983726361151724, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 611.3858, 4.483934, 2742.059, 785.7416, 3.491118, 2743.322, 581.9451, 4.699852, 2734.968, 771.6288, 3.536713, 2731.936, 605.4944, 4.542028, 2747.219, 590.4301, 9.289716, 5489.592, 99.78853, 99.84289, 99.53641, 99.41676, 99.98241, 99.87803
202325.41256000003, 284.6647175655894, 284.7071900242663, 284.9059206630238, 21.988259718534223, 22.14328068034801, 22.13568603950105, 6233.71493239965, 6276.416168172496, 6270.28075877078, 111.56807399961542, 9.821615552388266, -11.493662131917972, 6241.07170443397, 6274.205591903521, 6269.360162616895, 0.9999975126167232, 0.9999993189376728, 0.9999992636049363, 59.981424756628975, 59.981004893586515, 59.983333279691884, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0968, 4.539794, 2747.125, 792.0452, 3.467541, 2746.677, 588.2346, 4.661933, 2742.196, 777.9787, 3.517775, 2737.116, 600.1153, 4.578371, 2747.936, 594.0485, 9.245767, 5492.629, 99.97098, 99.94834, 99.8057, 99.61233, 100.0, 99.9495
202327.78564000002, 284.8502002347752, 284.94195166254605, 284.92854979478483, 22.023225540380693, 22.171818860166418, 22.131441366730552, 6243.28331923086, 6276.960069855186, 6272.19796753257, 113.85337328809169, 2.479165770850159, -10.949880459817905, 6242.0367938083145, 6282.706517332091, 6277.134988903769, 0.9999974493227762, 0.9999998371684057, 0.99999817937178, 59.98738132935088, 59.98742711191628, 59.986319498457256, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 603.3224, 4.556571, 2747.929, 795.1191, 3.452437, 2747.961, 592.8934, 4.626039, 2746.564, 784.2897, 3.495343, 2742.545, 593.8969, 4.624575, 2746.399, 600.2912, 9.154756, 5495.692, 100.0, 100.0, 99.95037, 99.78182, 99.9526, 100.0
202330.15408, 284.76194438047054, 284.7902610388789, 284.9403270690802, 22.034704465111208, 22.149161271475517, 22.124042700407845, 6232.610854132818, 6275.600008676442, 6270.582900889675, 110.48229411569764, 5.927578103118776, -11.023598866548, 6234.800522911723, 6273.204140641841, 6270.981482892146, 0.9999975502749173, 0.9999996026922252, 0.9999983873154773, 59.984394166063446, 59.98606645457544, 59.9846890380991, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 604.0913, 4.543364, 2747.229, 792.0452, 3.46791, 2746.507, 588.1957, 4.662117, 2742.363, 778.0369, 3.518142, 2737.001, 600.1153, 4.579102, 2748.156, 594.0684, 9.24595, 5492.684, 99.9828, 99.9668, 99.80154, 99.61653, 100.0, 99.9505
202332.45728, 284.80671261098956, 284.8143944944115, 284.8863150076495, 21.999105378406146, 22.161488275623526, 22.145200745156536, 6246.539191145843, 6277.577617615877, 6275.120761675899, 112.61312098198005, 11.022597747507461, -9.474840879326393, 6238.83685850165, 6277.17610798834, 6272.880814607302, 0.9999982827826112, 0.9999997704949926, 0.9999991483107477, 59.98958492889044, 59.985916136803134, 59.987838450323096, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0179, 4.54033, 2746.957, 791.9673, 3.46791, 2746.515, 594.5434, 4.61978, 2746.793, 784.3286, 3.496446, 2742.505, 600.058, 4.578554, 2748.101, 594.0485, 9.24595, 5492.754, 99.97289, 99.95873, 99.96693, 99.80453, 100.0, 99.95167
202334.89344, 284.74847054007955, 284.75293945188565, 284.83413587992464, 22.00611214371123, 22.139890202273282, 22.126656252081418, 6238.867757965347, 6278.754529440296, 6270.245022701571, 115.69138107638855, 6.189979770448872, -6.009159097162865, 6239.722983409289, 6274.676437549043, 6271.409885087273, 0.9999985078181527, 0.999999093698205, 0.999999325298682, 59.988402596216986, 59.98897971830059, 59.98677116296399, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 611.5632, 4.485362, 2742.111, 785.7416, 3.491487, 2743.334, 600.794, 4.573393, 2747.964, 790.659, 3.47236, 2745.305, 606.4481, 4.528697, 2746.201, 587.766, 9.328903, 5483.387, 99.79271, 99.83879, 100.0, 99.92849, 99.94539, 99.78459
202337.25960000002, 284.7487958793869, 284.7432146210074, 284.90057305130745, 22.02956854714204, 22.161140714551607, 22.143639221366517, 6238.632117028455, 6274.527157810017, 6269.961130234552, 113.68874814930814, 10.851622964319745, -11.949101412474647, 6242.526900745522, 6274.0899398165075, 6274.71890275567, 0.999998264693478, 0.9999991516926237, 0.9999989698034436, 59.99177382711612, 59.99097111415693, 59.9868518930886, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 604.9785, 4.539973, 2746.962, 791.9868, 3.467726, 2746.519, 594.5434, 4.61978, 2746.736, 784.3868, 3.495895, 2742.05, 600.0962, 4.578736, 2747.993, 594.1081, 9.245767, 5492.742, 99.975, 99.95266, 99.96267, 99.78651, 100.0, 99.95157
202339.55028000002, 284.77060763548525, 284.8050127081191, 284.9966737653477, 22.020530933792784, 22.147650366626976, 22.143012295676005, 6237.261037949818, 6273.849974741895, 6272.83402538167, 111.5671667408883, 5.875266132610626, -11.829193901370672, 6237.179621101087, 6278.762390736088, 6269.297686275018, 0.9999982518318833, 0.9999991118026035, 0.9999992990181404, 59.990255228992496, 59.98870679891394, 59.98353912666495, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0377, 4.539973, 2747.014, 791.9479, 3.468094, 2746.617, 594.3493, 4.624382, 2746.116, 782.4644, 3.502514, 2739.66, 597.2731, 4.601747, 2747.46, 597.8259, 9.192113, 5495.544, 99.97498, 99.95659, 99.9423, 99.74561, 99.99118, 100.0
202342.03384000002, 284.7989447295537, 284.7876458338818, 284.8486271460034, 22.008965117767687, 22.12742700034838, 22.138237718818758, 6241.16955771006, 6278.3956775263505, 6276.709719803535, 110.98485517448034, 7.989537747925397, -9.14281018751035, 6242.220318774541, 6280.484378733524, 6278.599091423046, 0.9999987270241476, 0.9999996211246603, 0.9999979646154188, 59.98918120385469, 59.98785684826278, 59.98576513818977, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 600.937, 4.568171, 2748.046, 794.5355, 3.459252, 2747.156, 593.5146, 4.626959, 2746.68, 784.1149, 3.496446, 2742.269, 600.1343, 4.579649, 2748.208, 594.0684, 9.245767, 5492.749, 100.0, 99.98592, 99.95048, 99.80227, 100.0, 99.94952
202344.40076000002, 284.80083493421085, 284.8671691943068, 284.9246688467312, 21.989008807602847, 22.126475349633388, 22.12201919519447, 6241.507135052154, 6275.64408100974, 6272.371995024507, 109.34660757879442, 9.070215374735199, -9.271228576463272, 6239.187637369759, 6269.85467544849, 6271.853166743864, 0.9999988671639163, 0.9999997202229047, 0.9999987909378505, 59.99104802736205, 59.991712285610134, 59.989499376026956, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0574, 4.539973, 2746.847, 791.9868, 3.468278, 2746.399, 588.2151, 4.661933, 2742.252, 777.9204, 3.51851, 2737.112, 600.1534, 4.579284, 2748.155, 594.0684, 9.24595, 5492.689, 99.979, 99.95257, 99.8077, 99.60859, 100.0, 99.95268
202346.73828000002, 284.78916862711225, 284.87028763988235, 285.00458502845817, 21.968157986821257, 22.078961998367106, 22.08853999573146, 6222.126788644547, 6260.622446131215, 6257.741879326164, 109.63716600270652, 8.632915350290205, -11.989581927032305, 6229.886054588856, 6265.1378461347285, 6259.699290930833, 0.9999983132925832, 0.9999996846769184, 0.9999977597017453, 59.99216315570572, 59.994571536455375, 59.99218210509291, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 611.5435, 4.484469, 2742.164, 785.7026, 3.491303, 2743.212, 581.8868, 4.700036, 2734.969, 771.6288, 3.538735, 2730.574, 606.4481, 4.528149, 2746.31, 587.766, 9.329086, 5483.495, 99.7908, 99.84277, 99.53641, 99.37664, 99.94748, 99.7813
202349.14852000002, 284.8859572870569, 284.93709653042197, 285.0573638607204, 21.98858175311253, 22.13373408635783, 22.110022963339837, 6238.1633439489815, 6275.852882099305, 6272.051147309505, 109.8710551041967, 3.421857153512974, -11.217632109672195, 6230.939066210394, 6273.048621679124, 6271.043710349003, 0.9999979689174378, 0.999999130852213, 0.9999989606427695, 59.99286118992649, 59.99143898819142, 59.99258014491766, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0968, 4.539616, 2747.01, 792.0646, 3.46791, 2746.566, 588.1763, 4.661933, 2742.362, 777.9787, 3.517958, 2737.335, 600.1534, 4.578736, 2748.155, 594.0684, 9.24595, 5492.689, 99.97098, 99.96873, 99.80371, 99.60239, 100.0, 99.95061
202351.45792000002, 284.8860699660792, 284.9605000880168, 284.9824638994909, 21.98626804131801, 22.159590077946792, 22.122598946132698, 6247.439735753727, 6277.85819559721, 6271.904003108257, 109.33128214504177, 4.017122985923379, -9.363618429197686, 6232.431036893802, 6286.407303183581, 6274.655144967657, 0.999998399636289, 0.9999995126050997, 0.9999980397797007, 59.98578885610385, 59.98586004273475, 59.9840323887065, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0574, 4.539616, 2746.958, 792.0257, 3.468094, 2746.785, 588.1763, 4.662669, 2742.307, 778.0369, 3.517958, 2737.384, 600.0009, 4.583667, 2748.034, 594.963, 9.224524, 5494.313, 99.97293, 99.96086, 99.79963, 99.62449, 100.0, 99.98016
202353.73988, 284.83232786009677, 284.8066009051202, 285.0011793413356, 21.981388198227208, 22.1377515092517, 22.1049087919965, 6239.357144654729, 6273.3906005894205, 6269.933731736197, 114.15671460003864, 5.247136238187522, -10.782987660818435, 6236.892218613702, 6278.69173107925, 6267.953751455802, 0.9999984497149582, 0.9999993790398258, 0.9999995574276934, 59.99142546335759, 59.98713888441034, 59.9884272636574, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 598.7092, 4.589052, 2748.201, 798.2903, 3.442122, 2747.934, 594.4075, 4.624382, 2746.119, 782.3867, 3.50472, 2740.199, 596.968, 4.602295, 2747.802, 596.9313, 9.218665, 5493.918, 100.0, 100.0, 99.95467, 99.72091, 100.0, 99.97604
202356.08364000003, 284.76188208863493, 284.8692778899379, 284.93647821154906, 21.98916933208171, 22.165073101466145, 22.13543351715045, 6236.7383170335, 6283.674356664687, 6276.063211273233, 113.0735079582123, 6.01580047810512, -9.908474619554795, 6233.264066603777, 6276.746625797881, 6269.595921982222, 0.9999985245410841, 0.9999991787427408, 0.9999975854440163, 59.980669143536254, 59.98520901189017, 59.981690816606594, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0968, 4.540152, 2747.124, 792.0257, 3.46791, 2746.846, 591.3793, 4.638187, 2745.498, 782.9886, 3.499572, 2742.207, 600.1343, 4.578736, 2747.83, 594.0485, 9.245584, 5492.569, 99.9769, 99.96886, 99.91977, 99.78163, 100.0, 99.9495
202358.4168, 284.862110510857, 284.8317876617237, 284.9745708966666, 22.002145047626957, 22.13902498492847, 22.113499893538833, 6235.527407283527, 6268.835361587897, 6268.018815508745, 116.25203273019497, 4.444730088711822, -11.07625853736215, 6239.585513469817, 6274.8969694295865, 6268.889908411518, 0.9999988968953543, 0.9999995383590143, 0.9999994844112949, 59.98646983599979, 59.98815398847145, 59.98707086305872, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 608.882, 4.507849, 2743.656, 787.1618, 3.487987, 2743.457, 600.7164, 4.574314, 2747.912, 790.6396, 3.472544, 2746.099, 606.41, 4.528514, 2746.098, 587.7859, 9.32872, 5483.446, 99.87957, 99.84552, 100.0, 99.94165, 99.9436, 99.7824
202360.7208, 284.7934910330467, 284.76578032563924, 284.9288134764269, 22.01937079256966, 22.158945971461776, 22.126261069032804, 6243.619496816478, 6282.032315784223, 6278.183090656692, 106.55662781850742, 11.955113649227997, -9.285790852593436, 6246.452001703528, 6278.344043471758, 6273.178643415534, 0.9999988276452597, 0.9999993900452852, 0.9999988424051944, 59.99086925870787, 59.99038172487192, 59.9888817886892, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.1165, 4.539259, 2747.015, 792.0062, 3.468094, 2746.681, 594.5046, 4.61978, 2746.68, 784.348, 3.49663, 2742.616, 600.058, 4.579284, 2747.828, 594.0684, 9.246133, 5492.748, 99.9809, 99.96496, 99.96472, 99.79886, 100.0, 99.95167
202363.07008, 284.73256161739323, 284.72308689968236, 284.8765533525432, 22.036616787708553, 22.156466244932243, 22.142716935533517, 6239.424569870376, 6277.552494639356, 6272.2319332584175, 110.97359239676643, 9.142575992282673, -9.896316851466963, 6234.3991672317425, 6276.442504419921, 6269.165038743861, 0.9999980696157307, 0.9999989868076374, 0.999998863977449, 59.985557361156246, 59.98523854539905, 59.98621270250079, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 604.9982, 4.54033, 2746.9, 791.9479, 3.468278, 2746.676, 594.5628, 4.619596, 2746.623, 784.348, 3.496814, 2742.287, 600.0771, 4.579102, 2747.941, 594.0684, 9.245584, 5492.688, 99.98108, 99.95877, 99.96072, 99.79709, 100.0, 99.95059
202365.43516000002, 284.7111553326023, 284.70450773217914, 284.86470112883194, 21.993026812241894, 22.161238467914774, 22.15772851710567, 6235.155682084036, 6279.211165114036, 6275.129054390953, 110.4715893681796, 7.2518250199448175, -13.160166420867881, 6240.548284776013, 6274.4714870794005, 6275.610007153878, 0.99999844044011, 0.9999993148164427, 0.9999983230560333, 59.97824297399823, 59.98194256785365, 59.982376770106264, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 598.788, 4.589052, 2747.925, 798.3293, 3.442122, 2747.923, 588.1569, 4.661933, 2742.307, 778.0175, 3.518142, 2737.165, 593.9542, 4.62421, 2746.344, 600.3707, 9.153657, 5495.646, 100.0, 100.0, 99.80366, 99.61653, 99.95052, 100.0
202367.77120000002, 284.7395831472619, 284.78128131793864, 284.909999690936, 22.020410549600843, 22.14204471911698, 22.10729153794632, 6235.840372434575, 6276.15480601282, 6271.381037359716, 113.31587116038804, 8.213968351253925, -12.276029221985027, 6235.354426811859, 6273.878121527202, 6268.877020561028, 0.999998586518399, 0.9999996362102701, 0.999998817171718, 59.980087943582696, 59.980610936607256, 59.978832726315865, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.1165, 4.539973, 2747.014, 791.9479, 3.468094, 2746.51, 594.5434, 4.619596, 2746.619, 784.348, 3.497917, 2741.194, 600.0962, 4.578919, 2747.83, 594.0883, 9.2454, 5492.749, 99.97497, 99.95675, 99.96058, 99.79592, 100.0, 99.95169
202370.11084, 284.86762837626236, 284.8384839197328, 284.9129630249101, 21.969452769405624, 22.113497952853447, 22.08400452841398, 6229.97530388671, 6265.655529456199, 6258.648413297511, 108.34871083033445, 3.351240631383007, -9.22704224141944, 6228.2313915010345, 6256.470701055077, 6251.831827597207, 0.9999984431827809, 0.9999998596032689, 0.9999986351296158, 59.97570679670726, 59.978829587994696, 59.9802406337931, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0574, 4.539794, 2746.848, 791.9868, 3.468094, 2746.285, 587.2445, 4.668007, 2740.233, 775.765, 3.527335, 2733.904, 603.8921, 4.549698, 2747.117, 589.4161, 9.313704, 5484.424, 99.97291, 99.94845, 99.75068, 99.49782, 99.98427, 99.8002
202372.45732000002, 284.79495894438986, 284.8681325515727, 284.98093711945785, 21.987787229972596, 22.12938136830579, 22.10679037130925, 6240.030479718836, 6273.550131467438, 6271.40571194368, 110.23755419980898, 9.485849292387684, -11.082914358050402, 6231.732164569716, 6274.178622458562, 6271.634132106491, 0.9999988937525832, 0.9999990135610188, 0.9999994272084023, 59.98223824111318, 59.98128066796141, 59.979535780761424, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 609.7692, 4.503744, 2744.466, 788.5821, 3.47933, 2745.049, 586.0022, 4.673345, 2741.127, 777.3767, 3.518326, 2737.053, 600.0962, 4.579467, 2747.991, 594.0684, 9.245767, 5492.63, 99.87138, 99.90345, 99.76072, 99.61669, 100.0, 99.94952
202374.79108000002, 284.7433655378725, 284.74228219013366, 284.97325209533267, 21.980345741091835, 22.128304226691842, 22.11932275962368, 6231.768142327056, 6274.292540242919, 6269.8959075607445, 112.14102236455028, 5.471096727656459, -11.531892183461139, 6235.180889423511, 6272.869644095765, 6264.1417405972015, 0.9999983720633198, 0.9999996624601136, 0.9999978464910949, 59.980775268569765, 59.97967454484246, 59.97936368283221, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0771, 4.539616, 2747.177, 791.9479, 3.468278, 2746.453, 588.2151, 4.662117, 2742.252, 778.0175, 3.51851, 2736.72, 600.0771, 4.579284, 2748.101, 594.1081, 9.246133, 5492.69, 99.9668, 99.95454, 99.80366, 99.61666, 100.0, 99.9494
202377.13608000003, 284.7022949126256, 284.8364003081255, 284.9646190967624, 22.037989133533568, 22.13311233344346, 22.13251936557172, 6242.947142791723, 6281.851599512506, 6277.028569609524, 114.85569824131926, 3.1117059596117542, -13.154319656993039, 6244.765522454337, 6278.094855519804, 6274.680656945482, 0.9999985468606638, 0.9999997402203347, 0.9999977876661943, 59.9819287290563, 59.98134589313855, 59.98159813385428, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 598.7486, 4.589766, 2748.029, 798.2903, 3.442122, 2747.927, 594.6404, 4.619228, 2746.787, 784.0761, 3.496079, 2742.501, 593.8969, 4.623845, 2746.396, 600.3707, 9.153657, 5495.766, 100.0, 100.0, 99.96671, 99.78848, 99.95045, 100.0
202379.47072, 284.87135362823153, 284.76001433194426, 284.8269439108598, 22.00773501966526, 22.12607575888613, 22.127382796691183, 6233.816317615594, 6268.130103092651, 6266.1393141772905, 107.54944018566721, 6.089096459221878, -13.244706891228361, 6239.4939227537625, 6270.862258260184, 6270.109974022461, 0.9999988610128613, 0.9999996338008562, 0.9999984895802521, 59.98590590422779, 59.98464698650324, 59.9858680890405, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0377, 4.54033, 2747.177, 792.0062, 3.46791, 2746.736, 588.1569, 4.662117, 2742.249, 777.9981, 3.517958, 2737.277, 600.1534, 4.579284, 2747.888, 594.0883, 9.2454, 5492.635, 99.9769, 99.96057, 99.80154, 99.6206, 100.0, 99.94962
202381.82624000002, 284.78765929573916, 284.6904014665665, 284.9053322016904, 22.01104170698156, 22.141308883625737, 22.117093750685253, 6234.988336842609, 6277.304567676885, 6266.897296735604, 110.29654175265478, 7.3867960833428015, -6.739017107228847, 6241.280832975576, 6273.073683733256, 6266.585090117801, 0.9999993703704857, 0.9999991343190652, 0.9999984897404665, 59.98400786757575, 59.98863178783762, 59.986605582807755, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 604.9982, 4.539616, 2747.234, 791.9673, 3.46791, 2746.681, 594.6404, 4.619044, 2746.677, 784.2509, 3.49663, 2742.278, 600.1153, 4.579467, 2747.879, 593.9888, 9.246499, 5491.581, 99.97291, 99.96689, 99.96067, 99.80261, 100.0, 99.94245
202384.15076000002, 284.7788687683566, 284.81800472321646, 284.89395457502, 22.028893121495674, 22.157894477022783, 22.1217343053912, 6242.447955397218, 6278.58779852459, 6271.034583334731, 112.04174255172461, 14.299617935828564, -8.138554038431721, 6241.71744380543, 6281.811187588666, 6271.280056888078, 0.9999985993939526, 0.9999991470859538, 0.9999993930609333, 59.98457715206688, 59.9823328620674, 59.985526020100124, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 611.5435, 4.484469, 2741.997, 785.7999, 3.491487, 2743.276, 600.8522, 4.573209, 2747.91, 790.5231, 3.476589, 2744.833, 604.8458, 4.544768, 2747.326, 590.7283, 9.282574, 5490.057, 99.79844, 99.83892, 100.0, 99.89557, 99.98632, 99.89167
202386.46916, 284.80877976439524, 284.8821319986216, 284.89975883015757, 22.027329035099726, 22.149486133435815, 22.116328544470758, 6240.893067798125, 6284.051903131884, 6269.210271216288, 113.62789146121673, 7.789397457000632, -10.539665912950113, 6240.696385133873, 6276.954590434648, 6270.0672373683365, 0.9999983701375526, 0.9999993978584061, 0.9999981562800402, 59.98703265271721, 59.985852805653415, 59.98368519914306, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0771, 4.539437, 2747.12, 791.9479, 3.468278, 2746.739, 594.6016, 4.619412, 2746.625, 784.3286, 3.496446, 2742.5, 600.058, 4.578919, 2747.993, 594.0684, 9.246133, 5492.689, 99.97082, 99.97117, 99.96276, 99.79639, 100.0, 99.95061
202388.88856000002, 284.8933610677528, 284.8809254504166, 284.98838260463265, 22.025890347717272, 22.09440197448042, 22.103330790229002, 6240.396368478932, 6277.715397127551, 6269.805671304053, 115.12279756136888, 5.859221441228328, -13.106579467395022, 6232.321531559683, 6281.098361767923, 6270.709479577118, 0.9999976041049085, 0.9999998123792384, 0.9999982858812797, 59.98203348543568, 59.98327285146197, 59.98367954026296, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 602.9676, 4.561032, 2747.765, 795.0024, 3.453542, 2747.748, 590.001, 4.653833, 2742.979, 778.0758, 3.517958, 2737.112, 593.916, 4.623845, 2746.56, 600.2912, 9.154939, 5495.767, 100.0, 100.0, 99.8281, 99.60258, 99.94663, 100.0
202391.21104000002, 284.76071280806974, 284.80519814890874, 284.86499459814274, 21.999259407951197, 22.156157101973104, 22.134040512989408, 6242.786813905977, 6273.6183029365075, 6270.624770014697, 114.95275002313952, 5.048632013638326, -10.82795785034591, 6237.8190504677605, 6281.613731424326, 6271.254945818287, 0.9999988282155676, 0.9999997122526166, 0.9999984863283179, 59.987163926158175, 59.98727596285154, 59.98764526515612, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 604.9194, 4.540152, 2747.177, 792.0062, 3.468094, 2746.399, 594.5822, 4.61886, 2746.679, 784.2897, 3.496814, 2742.732, 600.0009, 4.579832, 2747.881, 594.0485, 9.24595, 5492.569, 99.97499, 99.95257, 99.96058, 99.79625, 100.0, 99.9495
202393.52028000003, 284.7527431258782, 284.8075676818046, 284.95886475696216, 22.008789707056373, 22.13801583831256, 22.107403441501578, 6236.415786499221, 6271.155322011261, 6270.459796611769, 111.88322944221454, 8.23291667321837, -9.79084521430218, 6236.665659313338, 6274.364638853604, 6268.451775007141, 0.999997879987505, 0.9999992093521136, 0.9999990302787072, 59.98823846302704, 59.98881277444186, 59.989611443039756, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0179, 4.540152, 2746.905, 792.0257, 3.46791, 2746.732, 588.2928, 4.661564, 2742.248, 777.9787, 3.518142, 2737.059, 600.1343, 4.579102, 2748.105, 594.0485, 9.245584, 5492.743, 99.96872, 99.96472, 99.80366, 99.61265, 100.0, 99.95158
202395.86520000003, 284.77733888748145, 284.7743010027356, 284.9725866685915, 21.953681585783805, 22.09803377300699, 22.079993401777795, 6231.057247798875, 6267.399227118466, 6261.34781695301, 107.12199854660957, 7.131166393405692, -6.568413603558156, 6234.209261004105, 6267.92356165681, 6265.810029308832, 0.9999977017312583, 0.999999932360486, 0.9999987866984545, 59.990555020167214, 59.98867170139379, 59.985895802191145, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 611.4844, 4.484291, 2742.164, 785.761, 3.491303, 2743.437, 581.9451, 4.70022, 2734.968, 771.6288, 3.538551, 2731.346, 606.4863, 4.528149, 2746.314, 587.7859, 9.329086, 5483.385, 99.78853, 99.84477, 99.53654, 99.38103, 99.9495, 99.7813
202398.19204000002, 284.76925352948007, 284.8191534775762, 284.9318037256512, 21.9940190746762, 22.155162173899903, 22.109628817445945, 6239.980087664483, 6280.442453812733, 6269.1904395446445, 111.87365367974007, 5.056327015888883, -6.79389064906195, 6233.71008685863, 6270.4205390741845, 6265.015409249864, 0.9999989891630979, 0.9999993447281088, 0.9999987220682156, 59.989888381380666, 59.9907959773519, 59.98826134079857, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0968, 4.539437, 2746.737, 792.0062, 3.467726, 2746.453, 588.1569, 4.662117, 2742.25, 778.0369, 3.517775, 2737.224, 600.1534, 4.578188, 2748.098, 594.0485, 9.245767, 5492.63, 99.97692, 99.95454, 99.80562, 99.61866, 100.0, 99.95169
202400.53944000002, 284.7328126189695, 284.7377765366301, 284.91071466962615, 22.0164898471701, 22.139359081962464, 22.13909295165007, 6245.7165172407895, 6277.800659820578, 6273.605215923266, 112.32771165348458, 8.092474174187373, -8.229550943160575, 6245.902260354178, 6275.487206996527, 6276.679722068349, 0.9999980545157563, 0.9999996761323245, 0.9999984941126868, 59.9888904643866, 59.98544665159895, 59.98788102781735, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0968, 4.538723, 2746.852, 792.0257, 3.467726, 2746.785, 588.3122, 4.659172, 2743.317, 779.5128, 3.510972, 2739.347, 597.1968, 4.601017, 2747.298, 597.7464, 9.187351, 5495.523, 99.96907, 99.95454, 99.82195, 99.68927, 99.98531, 100.0
202402.90692, 284.749936473059, 284.825058901893, 284.92721853012563, 22.012088396815468, 22.10139608472225, 22.121535539130907, 6236.386613561133, 6279.1261888854615, 6263.978026270998, 114.48818936799944, 8.971458987702647, -14.512035889849813, 6230.863662909855, 6270.515895771414, 6269.790597097474, 0.9999988818698996, 0.9999991851002699, 0.9999985602129198, 59.98448942528399, 59.98613100231684, 59.984825096464064, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 599.7344, 4.581913, 2748.081, 795.7806, 3.452806, 2747.485, 590.4863, 4.647207, 2743.373, 779.0273, 3.51612, 2737.152, 600.0771, 4.578919, 2747.939, 594.0883, 9.245217, 5492.629, 100.0, 99.98986, 99.85871, 99.61605, 100.0, 99.9495
202405.22228000002, 284.77237706597725, 284.7594038672302, 284.8906518068616, 22.025384446792973, 22.127682361612024, 22.13069394761589, 6231.566647233874, 6272.08965816144, 6272.164305094861, 113.4382297189054, 4.509781574351109, -11.682505304748702, 6236.7423408034965, 6276.684111560612, 6269.6897228421885, 0.9999975193546708, 0.9999992056767503, 0.9999990023579436, 59.98168146568302, 59.989439473549865, 59.98867492756924, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0968, 4.539973, 2747.068, 792.0062, 3.468278, 2746.677, 594.5628, 4.619596, 2746.731, 777.9981, 3.517775, 2737.268, 600.058, 4.579102, 2747.885, 594.0684, 9.245584, 5492.575, 99.97691, 99.96509, 99.96868, 99.62025, 100.0, 99.94852
202407.56012, 284.68789307685455, 284.66438991907734, 284.7895698684117, 21.985984808376354, 22.129650443510073, 22.0878768571397, 6233.318913338194, 6263.428368304875, 6266.42056464469, 112.04707067367167, 5.767218586508079, -9.230080439959238, 6230.514195848796, 6264.629739487274, 6262.35105727472, 0.9999984848243215, 0.9999996737462438, 0.9999981045988419, 59.97898271399246, 59.98056340465193, 59.981329106231904, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 611.4449, 4.484827, 2741.891, 785.7805, 3.492039, 2743.492, 600.8716, 4.573762, 2748.021, 771.7648, 3.538551, 2730.093, 606.2955, 4.528697, 2746.205, 587.7859, 9.329086, 5483.386, 99.80262, 99.84678, 100.0, 99.35913, 99.94551, 99.78228
202409.89032, 284.66724002908444, 284.6286627291297, 284.7746441955192, 22.03009671378324, 22.14743746159938, 22.14395285924489, 6233.58663793314, 6280.012711106099, 6269.715349443476, 109.99397692862641, 7.859454774336427, -10.037745931690097, 6244.512783969056, 6274.819455125005, 6268.971872454179, 0.9999988513167204, 0.9999988823224095, 0.999998319161426, 59.97685214099126, 59.9764259268619, 59.97736300382336, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 604.9785, 4.539616, 2746.957, 791.9479, 3.468094, 2746.685, 594.5628, 4.619412, 2746.791, 777.9787, 3.518142, 2736.991, 600.0771, 4.579284, 2748.103, 594.0883, 9.245584, 5492.689, 99.97288, 99.96103, 99.96685, 99.61019, 100.0, 99.95171
202412.26676000003, 284.62546282945476, 284.66763742208417, 284.7465964658991, 22.037750624293412, 22.143917894171047, 22.13995501649365, 6239.846262874925, 6277.265240012985, 6273.9223702392255, 115.52396748598176, 8.065744173371058, -6.985204248621699, 6240.513177611916, 6280.298673172435, 6277.714820672485, 0.99999805211279, 0.9999994118662235, 0.9999984565106074, 59.97756251310506, 59.976433748935044, 59.97428597660677, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0968, 4.541222, 2746.957, 791.9284, 3.46791, 2746.509, 594.5822, 4.619596, 2746.734, 777.9399, 3.518142, 2737.054, 600.0771, 4.578554, 2747.885, 594.0883, 9.2454, 5492.81, 99.97512, 99.9568, 99.96476, 99.61035, 100.0, 99.95279
202414.63616000002, 284.7287891315006, 284.7486329083535, 284.8010808527721, 21.999286068364544, 22.156675391155552, 22.128997869882703, 6234.71503904155, 6280.519319143163, 6272.682955112832, 108.90416788475795, 4.104210957532359, -12.165594365939796, 6238.760466085125, 6277.931569064057, 6271.801356105541, 0.9999980991174979, 0.9999999642441708, 0.999998253426585, 59.9736148838147, 59.97891440775213, 59.97492451006291, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 598.8078, 4.58923, 2748.14, 798.2903, 3.442122, 2747.923, 588.1763, 4.662301, 2742.305, 784.1149, 3.497917, 2741.533, 595.4801, 4.610331, 2747.512, 598.5019, 9.181858, 5494.824, 100.0, 100.0, 99.79957, 99.77548, 99.98495, 99.9966
202416.9498, 284.7054694290486, 284.749809874621, 284.7642606223745, 22.013789989163705, 22.148183427594685, 22.104530774304667, 6237.068908284458, 6272.428533234593, 6268.390246418346, 109.25880651812531, 7.20098906520434, -10.627944723649762, 6239.920277108246, 6275.908795905647, 6271.238125500627, 0.9999977661149649, 0.9999992374600735, 0.9999988954480669, 59.97823505844094, 59.976863890321404, 59.976429052439514, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 600 600], 5500.0, [], 605.0771, 4.540152, 2746.962, 792.0062, 3.468094, 2746.847, 592.5245, 4.636714, 2745.05, 777.9787, 3.518142, 2737.389, 600.1153, 4.578554, 2747.995, 594.0684, 9.24595, 5492.577, 99.97309, 99.96283, 99.90347, 99.60857, 100.0, 99.95268
