TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
203493.85340000002, 284.9769536789121, 284.9931673937475, 285.4439237476096, 21.963285477389217, 22.121450422329335, 22.113440419540513, 6232.689011724015, 6278.660651432072, 6273.515402996323, 108.03740733106065, -0.16042813226522412, -10.20376057881549, 6239.228536838382, 6280.768909667113, 6278.83491748376, 0.9999985929367023, 0.9999999872411768, 0.999999315858407, 59.977535375917185, 59.98388208328134, 59.97974602168388, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 597.7037, 4.597618, 2747.845, 797.5316, 3.44599, 2748.118, 588.2346, 4.661196, 2742.534, 772.9299, 3.534322, 2731.623, 797.4244, 3.445906, 2747.851, 599.9333, 9.160433, 5495.728, 100.0, 100.0, 99.80779, 99.44646, 100.0, 100.0
203496.21540000002, 285.0445357209297, 285.02951479219365, 285.3661261443316, 22.006499408715936, 22.117336053056302, 22.125895336591483, 6241.13257964037, 6283.099204394511, 6282.98184214061, 110.80411791948325, 1.2953016384499279, -4.618530186554608, 6240.266219223474, 6273.447673385619, 6278.582573702688, 0.9999983302276143, 0.9999997750372951, 0.9999975686114946, 59.98075354939927, 59.982004084764014, 59.98456549546054, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.8942, 4.548539, 2747.323, 791.0724, 3.471962, 2746.426, 594.6793, 4.61886, 2746.899, 779.2991, 3.51373, 2738.093, 791.1678, 3.470744, 2746.459, 593.6707, 9.251993, 5492.315, 99.9862, 99.94296, 99.96476, 99.6547, 99.95476, 99.94148
203498.53404000003, 285.02993014933116, 284.9361137261026, 285.30890237936234, 21.949743505947467, 22.11767423707949, 22.105832453012624, 6234.373757645043, 6271.160107844982, 6273.820042778588, 103.73750508430612, 8.46531647150141, -8.182648948318615, 6227.484335947017, 6278.416497973815, 6270.1716490873105, 0.9999997646208719, 0.9999988760182161, 0.9999994661762547, 59.98585477093987, 59.983661841163574, 59.98257464734204, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.9927, 4.548896, 2747.328, 791.2086, 3.471225, 2746.25, 588.4092, 4.660828, 2742.365, 779.1438, 3.51373, 2738.432, 797.4244, 3.445906, 2747.838, 593.0942, 9.258951, 5490.862, 99.98639, 99.94925, 99.80983, 99.65421, 100.0, 99.91735
203500.85016000003, 284.98573548608005, 284.9657807135329, 285.33168685592534, 22.018440377914107, 22.138902539303935, 22.131497843296422, 6238.71926266347, 6279.035274776437, 6276.613518215031, 105.88606909590453, 11.507353699853411, -5.317059667944079, 6228.029319607242, 6275.587143052619, 6279.804064509264, 0.9999998187066103, 0.9999989935875934, 0.9999996845108307, 59.98443446299295, 59.98384605344168, 59.983407230564964, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 610.3212, 4.495356, 2743.362, 784.8855, 3.494802, 2742.621, 582.0616, 4.699115, 2735.917, 784.2314, 3.496446, 2740.952, 801.5636, 3.430748, 2748.15, 590.9868, 9.287519, 5490.296, 99.83819, 99.81508, 99.54462, 99.80292, 100.0, 99.89892
203503.24440000003, 285.10806133122117, 285.0057521038826, 285.36145107673553, 21.988509743012063, 22.145294733456872, 22.111136416845948, 6237.058117785162, 6278.603224065508, 6274.900088303788, 111.384528665973, 5.519954851850798, -0.9715681965353724, 6228.158815039388, 6279.814603002207, 6278.615436466159, 0.9999997547740715, 0.9999992453474029, 0.9999999732987652, 59.991617640045405, 59.99204400759411, 59.98919990051945, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 604.2293, 4.543007, 2747.007, 791.2086, 3.471041, 2746.358, 588.3122, 4.661196, 2742.417, 779.2215, 3.513913, 2738.308, 797.4625, 3.445906, 2748.121, 593.6509, 9.251444, 5492.141, 99.98134, 99.94732, 99.80783, 99.64637, 100.0, 99.94258
203505.61520000003, 284.9459803733982, 285.00147829174324, 285.36585183838446, 21.98389865383584, 22.100612332741814, 22.11308377435, 6230.383107692776, 6272.257534905934, 6279.772738717255, 112.21506978760817, 9.962880807680904, -8.52884442110394, 6236.749622789878, 6271.465866965972, 6278.172743175377, 0.9999989098931694, 0.9999997445849216, 0.999998010853987, 59.99614929828185, 59.997069825311776, 59.99290584616186, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 613.6727, 4.460555, 2738.023, 795.8973, 3.450042, 2747.943, 594.5434, 4.618124, 2746.729, 772.8716, 3.534506, 2732.002, 791.1297, 3.471109, 2746.192, 599.8936, 9.160616, 5495.727, 99.68696, 100.0, 99.96875, 99.40914, 99.94921, 100.0
203507.94212000002, 285.03312651203987, 284.99033038148804, 285.3658432161903, 21.96181759856995, 22.125931825250383, 22.11419525440858, 6235.058274353412, 6275.625097411621, 6274.966718143795, 107.30212601623089, 11.150834196534447, -8.467282481263283, 6237.964873076454, 6273.82777757892, 6282.9300300872455, 0.9999996397919909, 0.9999997129059688, 0.9999996624547643, 59.99542690985732, 59.997232287070545, 59.99754684196422, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 610.3212, 4.494285, 2743.424, 791.228, 3.470857, 2746.582, 588.2928, 4.661564, 2742.308, 779.2603, 3.513913, 2738.263, 797.4625, 3.445724, 2748.013, 593.631, 9.252176, 5492.249, 99.8443, 99.94702, 99.80371, 99.65648, 100.0, 99.94355
203510.33852000002, 285.01593936718587, 284.95811375453667, 285.30269850809503, 21.970548401500658, 22.115701006297463, 22.124565904205824, 6242.540084937731, 6278.361224309559, 6280.947374984484, 107.69696744774546, 6.060039670143738, -8.66597951418862, 6239.879431179565, 6279.188837482202, 6282.684496320775, 0.999998078799922, 0.9999999311059782, 0.9999989952510474, 59.99572846773909, 59.99589564743604, 59.999012984742876, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 610.3015, 4.495534, 2743.424, 791.1502, 3.471225, 2746.587, 594.7375, 4.618492, 2746.733, 779.2409, 3.513913, 2738.143, 791.1678, 3.471109, 2746.135, 593.631, 9.25181, 5492.249, 99.83613, 99.94531, 99.96475, 99.64642, 99.94887, 99.94062
203512.66484, 284.93150470214096, 284.92137968931877, 285.34822231585883, 21.98401415433178, 22.15055070110684, 22.122653545804226, 6236.5529436183, 6279.3971850595235, 6279.703564203431, 107.62395813991225, 5.67579262116584, -5.750520688406141, 6240.527306735243, 6278.714825152422, 6281.414975791708, 0.9999993191081704, 0.9999993873713606, 0.9999991280024152, 59.99812740841861, 59.99398372992062, 59.99650383890436, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.9336, 4.548896, 2747.429, 784.8466, 3.494802, 2742.675, 601.1046, 4.572473, 2748.022, 785.5519, 3.492034, 2743.308, 784.8732, 3.495033, 2742.933, 587.3485, 9.331833, 5483.702, 99.99008, 99.8276, 100.0, 99.83583, 99.82644, 99.773
203514.99212, 284.97377455663985, 284.93079901344544, 285.3089914262852, 21.977576922977555, 22.163082266515413, 22.10713162852182, 6240.585787976825, 6277.727002467286, 6283.798085689668, 107.19066933448903, 2.923719051541525, -10.382527601951551, 6239.552165131171, 6279.120183016598, 6278.431934737052, 0.9999996961301195, 0.9999999491387604, 0.9999985033870957, 60.001529194002345, 60.00082449467705, 59.99939877202414, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 610.3212, 4.494999, 2743.257, 791.1307, 3.471409, 2746.137, 594.7569, 4.618492, 2746.735, 779.2021, 3.514097, 2737.987, 791.1297, 3.471109, 2746.411, 593.6111, 9.251993, 5492.19, 99.83822, 99.94304, 99.97079, 99.64645, 99.94124, 99.9416
203517.36556, 284.95821937692256, 285.0061618741135, 285.2770909944229, 22.02700151913979, 22.159317654336565, 22.12875937188368, 6232.427059953843, 6276.386538938203, 6278.007026510563, 107.47400223704608, 4.343109176817052, -12.684181571627278, 6241.465272604727, 6280.556174115912, 6279.880183143013, 0.9999992982339201, 0.9999999933289304, 0.9999984547076815, 60.00259258198486, 60.00419026018853, 60.0063861844067, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.9533, 4.548361, 2747.499, 791.7728, 3.468647, 2746.928, 592.9128, 4.632481, 2745.276, 775.8815, 3.526048, 2734.047, 795.9747, 3.452116, 2748.002, 598.9592, 9.170505, 5495.712, 99.99635, 99.97182, 99.91171, 99.54054, 100.0, 100.0
203519.77792000002, 285.0239621177897, 284.8887141945129, 285.3931101041542, 22.00392538239487, 22.155664627240775, 22.119961269894024, 6224.684939654943, 6286.472535903377, 6276.909268136428, 109.60234522963083, 1.6518660490150978, -7.652695492728981, 6237.211141353763, 6283.533877077788, 6280.968612984798, 0.9999991719899026, 0.9999997435348756, 0.9999989374812945, 60.004265602078654, 60.00058715768523, 60.00139043264975, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 600.4047, 4.577272, 2748.172, 793.7378, 3.463305, 2746.831, 594.2134, 4.622173, 2746.791, 779.2215, 3.514097, 2738.039, 791.1297, 3.470926, 2746.299, 593.6509, 9.251627, 5492.303, 100.0, 99.9703, 99.96285, 99.64834, 99.94488, 99.94357
203522.1172, 284.8744027305994, 284.8466340053447, 285.2375261419508, 21.99745845473405, 22.161200988446804, 22.139703552411714, 6230.816932943615, 6271.477888172525, 6278.242103068317, 107.26932433080447, 7.245941894324687, -8.471706650189617, 6244.094048979051, 6270.987434606366, 6281.309913259523, 0.9999983813351964, 0.9999994234308477, 0.9999993758888048, 60.00061892730132, 59.99986641666711, 60.00073173765475, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.9533, 4.549432, 2747.377, 791.2086, 3.471225, 2746.309, 588.3898, 4.660828, 2742.307, 779.1438, 3.513913, 2738.147, 791.2251, 3.470926, 2746.238, 593.6509, 9.25181, 5492.254, 99.98816, 99.95942, 99.80775, 99.65014, 99.94673, 99.94269
203524.45168000003, 284.8941005916776, 284.8676123069151, 285.2877958701934, 21.975531590837868, 22.125677171139564, 22.099163649341953, 6224.093748378948, 6269.719912187305, 6272.283011290181, 96.09874034232644, 8.297111307293335, -2.3071866781797326, 6232.406341091677, 6274.540662663179, 6276.424233690373, 0.999999263194864, 0.9999982676565428, 0.9999996454586105, 59.996646099663316, 59.997132142868466, 59.9977228045446, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 610.3212, 4.49375, 2743.424, 784.8661, 3.494618, 2743.018, 582.0034, 4.699483, 2735.189, 785.6296, 3.492218, 2743.196, 784.8923, 3.494668, 2742.927, 587.3485, 9.334763, 5482.598, 99.8443, 99.8255, 99.54067, 99.84025, 99.82262, 99.7649
203526.74260000003, 284.9802299468707, 284.8981502645637, 285.26407856680595, 22.022213198491492, 22.132548773985548, 22.134677346542514, 6228.699666034161, 6288.804159444196, 6277.105749156723, 106.26485498962347, 8.954215159462592, -3.303930658091531, 6238.618287500149, 6275.058452205613, 6276.7363226643465, 0.9999995744926948, 0.9999988787856169, 0.9999993043360137, 59.99770985482146, 59.99839495163778, 59.999446170542406, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.9927, 4.548361, 2747.381, 791.1696, 3.471225, 2746.469, 588.3122, 4.661012, 2742.421, 779.2409, 3.51373, 2738.04, 791.206, 3.470744, 2746.186, 593.6509, 9.252176, 5492.243, 99.99616, 99.95711, 99.80779, 99.65829, 99.94482, 99.94355
203529.05328000002, 284.9341440908952, 284.79029238261614, 285.2730452968258, 22.00948398892955, 22.17565734893176, 22.129586164730924, 6240.64630875886, 6282.6837424674495, 6282.301612110269, 104.86150632820181, 7.248562586172511, -6.04134362606078, 6237.861082817203, 6278.714439790863, 6285.765058853111, 0.9999990011784551, 0.9999992957632283, 0.9999988567425773, 59.99617337798392, 59.998974043055114, 59.99649930003488, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 604.0322, 4.548361, 2747.377, 791.228, 3.471041, 2746.523, 588.3704, 4.661012, 2742.417, 779.2215, 3.51373, 2738.093, 791.2251, 3.470744, 2746.451, 594.1876, 9.236061, 5493.8, 99.99405, 99.95109, 99.80366, 99.65027, 99.95447, 99.96391
203531.41596, 284.95539627387404, 284.8918097082304, 285.22043557377947, 21.998118059987593, 22.151377164941625, 22.100327490628363, 6246.472689025808, 6279.182929288947, 6276.988999908097, 107.20541874304308, 7.962676992456181, -11.040289011197274, 6240.22088859041, 6272.943268371442, 6280.9225932346835, 0.999998500139288, 0.9999996857812753, 0.9999984682159512, 59.994795141229986, 59.9945464790587, 59.99612024121134, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 597.7037, 4.597796, 2748.064, 797.4732, 3.44599, 2748.006, 594.6599, 4.61886, 2746.171, 774.6776, 3.528806, 2734.563, 794.6776, 3.45869, 2747.05, 595.8179, 9.227638, 5493.293, 100.0, 100.0, 99.95252, 99.52184, 99.98818, 99.9694
203533.78404000003, 285.07441041198473, 284.9130433588483, 285.3313242791057, 22.00788565756569, 22.15027009355846, 22.12014194268373, 6242.100548951259, 6280.224730069423, 6280.592969842081, 107.01665028754633, 3.599568338184781, -9.014106412259025, 6235.622405130835, 6276.3878587999325, 6282.938669710574, 0.9999986200639612, 0.9999996409066715, 0.9999987558261054, 59.997901297836925, 59.99655878759513, 59.99461946781949, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 604.0322, 4.548896, 2747.376, 791.1696, 3.471225, 2746.469, 592.5245, 4.629352, 2746.232, 779.2215, 3.514097, 2738.142, 797.3862, 3.446454, 2747.906, 593.631, 9.251993, 5492.243, 99.99632, 99.94309, 99.94017, 99.64658, 100.0, 99.94256
203536.15500000003, 284.92918098356364, 284.9017598337147, 285.26882904521676, 21.99094343986192, 22.130916830709914, 22.107242400499683, 6234.897067186637, 6272.497937926038, 6272.539476769688, 108.77000416680585, 4.591991496222818, -5.71020731294152, 6233.897880487897, 6273.115798329833, 6278.527387326729, 0.9999996690133683, 0.9999999609435676, 0.999999928462492, 59.99532330371347, 59.99400794963838, 59.99477561281887, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 607.778, 4.511418, 2744.792, 785.761, 3.490934, 2742.957, 600.8328, 4.572841, 2747.912, 785.5714, 3.49185, 2743.196, 803.6428, 3.41906, 2747.902, 587.3286, 9.334763, 5482.545, 99.9006, 99.82407, 100.0, 99.84185, 100.0, 99.76478
203538.55424000003, 284.9616683479961, 284.91516517079134, 285.32470616848843, 22.00496083107227, 22.153397948221738, 22.128902438669307, 6243.391137022678, 6282.388740442389, 6280.613555425986, 110.10111668641548, 6.174325252244671, -4.985751964919018, 6241.444872209389, 6278.859344501757, 6283.819346049379, 0.9999994497964126, 0.9999999090314512, 0.9999989009147462, 59.9935826602134, 59.995348189895864, 59.99629274216387, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.9927, 4.548896, 2747.539, 791.1696, 3.470857, 2746.416, 594.7375, 4.618492, 2746.79, 779.1632, 3.514097, 2738.152, 797.4053, 3.446089, 2747.954, 593.631, 9.25181, 5492.249, 99.98831, 99.94309, 99.96471, 99.65613, 100.0, 99.94247
203540.90356, 284.9762099526075, 284.89435586958837, 285.27276368043965, 21.96456552702749, 22.162851114283406, 22.11747260467447, 6236.766533496791, 6281.323890928503, 6287.9574901539545, 111.78635366653225, 4.484864652936494, -9.883685429246043, 6225.074624737799, 6278.308826993791, 6283.57206334273, 0.9999992613317066, 0.9999994281838228, 0.9999996089516657, 59.99143755685686, 59.99030539850455, 59.99444921554003, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 604.0125, 4.548896, 2747.434, 791.0724, 3.471225, 2746.188, 594.6987, 4.618124, 2746.625, 779.2797, 3.513546, 2738.093, 797.4053, 3.446089, 2748.015, 593.631, 9.251627, 5492.243, 99.99422, 99.95531, 99.97097, 99.64218, 100.0, 99.94269
203543.21704000002, 284.9042627253362, 284.86611283195873, 285.3315282286234, 22.02097295941201, 22.14456304338279, 22.124636824908432, 6239.885157976662, 6276.633106260112, 6281.546423972756, 109.5677235661201, 1.8250670362256187, -10.136769136209296, 6239.456447884857, 6281.530235886345, 6279.481516689377, 0.9999984178834265, 0.9999998563111927, 0.9999992215302879, 59.99027834549934, 59.98806616599724, 59.99323525739906, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 597.5657, 4.598332, 2747.955, 797.5316, 3.445806, 2748.055, 588.3122, 4.66138, 2742.364, 772.9493, 3.534138, 2731.757, 791.206, 3.471109, 2746.179, 599.9135, 9.163363, 5495.734, 100.0, 100.0, 99.80574, 99.42066, 99.95077, 100.0
203545.55548, 284.85176829290907, 284.8120822765308, 285.1888464620633, 22.009621534655306, 22.1488510577632, 22.126915784102753, 6236.381763351789, 6277.104398898284, 6283.757400524838, 104.75393694673085, 4.098106662899198, -6.756452863591221, 6236.234051825693, 6278.225046578505, 6280.389768166977, 0.999999334682055, 0.9999995691578221, 0.9999992901514885, 59.99043620354353, 59.99307190941491, 59.99268471550124, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.9533, 4.548896, 2747.437, 791.228, 3.471041, 2746.416, 594.7569, 4.619228, 2746.455, 779.2021, 3.514465, 2737.928, 795.3643, 3.457047, 2747.056, 593.6111, 9.251627, 5492.254, 99.99035, 99.95318, 99.9628, 99.65662, 99.97824, 99.9416
203548.02296000003, 284.8954294000769, 284.90385762873734, 285.28955447131585, 21.97491134261126, 22.123748663090712, 22.089957846592256, 6233.635251194954, 6267.552274033541, 6271.907165003015, 102.93060746980609, 5.209408345021416, -3.487353530595101, 6230.320747526471, 6267.854709202122, 6270.449438529869, 0.999999552687791, 0.9999993992155803, 0.9999998833316118, 59.99509929038614, 59.99228128649773, 59.99238698373261, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.9927, 4.546755, 2747.198, 789.8856, 3.476014, 2745.178, 585.711, 4.677395, 2738.607, 783.61, 3.496814, 2742.455, 785.1403, 3.49485, 2742.993, 587.3087, 9.334763, 5482.538, 99.99395, 99.92853, 99.68957, 99.80905, 99.82268, 99.76478
203550.43368000002, 284.8504513335708, 284.76742942458145, 285.2777681467297, 22.01618365248382, 22.15357665329206, 22.127853880300005, 6243.966012852621, 6279.358465362612, 6278.235655929413, 101.70962095540267, 4.382972281132197, -6.166846652636195, 6237.904868027625, 6274.676150814164, 6275.285448743274, 0.9999999748203237, 0.9999994477100138, 0.9999995188896037, 59.98438382334497, 59.986787954878004, 59.98711300022651, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 605.3728, 4.541758, 2747.197, 791.1891, 3.470857, 2746.408, 588.3122, 4.66138, 2742.529, 779.2409, 3.514097, 2738.321, 791.206, 3.470744, 2746.515, 593.631, 9.251627, 5492.188, 99.98102, 99.94489, 99.80566, 99.64658, 99.94499, 99.94148
203552.79804000002, 284.8639119138331, 284.8377171315414, 285.26411146318316, 21.99141484422708, 22.160797142149686, 22.140996702381337, 6228.889789509803, 6283.94215123698, 6281.48540219114, 106.82083658334932, 7.027385564204906, -7.8036072880809115, 6241.56547118788, 6281.091790553216, 6283.660375872205, 0.9999999994128193, 0.9999987742975502, 0.9999997899340218, 59.980404055934144, 59.98525076640863, 59.98719611310523, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 604.0125, 4.548896, 2747.319, 791.2669, 3.470857, 2746.251, 588.3122, 4.661196, 2742.36, 779.2021, 3.514097, 2738.205, 791.206, 3.470926, 2746.181, 593.631, 9.25181, 5492.249, 99.99613, 99.94719, 99.80779, 99.65826, 99.951, 99.94258
203555.14868, 284.79023853568077, 284.8593292412055, 285.21633289859824, 22.00201497278778, 22.149642830804204, 22.147884866591596, 6232.396734283205, 6279.345008521036, 6283.010584143267, 107.8013591416147, 2.819116096707603, -10.532759537009952, 6237.552526528207, 6279.587800146838, 6277.835275054214, 0.9999989728076988, 0.9999996293586154, 0.9999986817433838, 59.986213999899455, 59.990276210337704, 59.98790246045684, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 597.6249, 4.597439, 2747.902, 797.4927, 3.445806, 2748.065, 594.6016, 4.61886, 2746.73, 772.8716, 3.534874, 2731.9, 797.3862, 3.446272, 2747.906, 599.993, 9.159334, 5495.74, 100.0, 100.0, 99.97079, 99.44712, 100.0, 100.0
203557.49048, 284.9299746367029, 284.84479794123774, 285.3366016515677, 21.999235470448877, 22.13086394819233, 22.13184300166579, 6240.287747154272, 6277.251246292137, 6284.242967066359, 108.36707496140724, 9.525596421601676, -7.648585896006352, 6236.75097883205, 6279.773786474007, 6280.165263559456, 0.9999991590192383, 0.9999996034065972, 0.9999992373281879, 59.99261207849773, 59.993102859326164, 59.993732257737, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.9336, 4.549253, 2747.376, 791.1891, 3.470673, 2746.068, 588.4092, 4.661012, 2742.416, 779.2215, 3.513913, 2738.374, 791.206, 3.470378, 2746.342, 593.6111, 9.25181, 5492.127, 99.98814, 99.95292, 99.80153, 99.66053, 99.94633, 99.94367
203559.86296000003, 284.89731113159814, 284.8849339345374, 285.33032678939367, 21.98052028055423, 22.150191343591857, 22.117201643076545, 6233.84324798511, 6273.534526303597, 6278.570248157066, 106.02478292021112, 6.644770446379425, -6.0003402026743515, 6233.371732892529, 6274.0418235966445, 6277.883895869676, 0.9999997754151494, 0.9999992505340309, 0.99999963545757, 59.99556275503362, 59.99084984643455, 59.99649126568286, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.9927, 4.548718, 2747.318, 791.1502, 3.471225, 2746.314, 594.621, 4.618492, 2746.847, 780.0176, 3.510236, 2740.262, 799.4463, 3.434584, 2747.934, 589.9927, 9.308577, 5485.594, 99.9944, 99.94949, 99.96888, 99.71638, 100.0, 99.82149
203562.22548000002, 285.05456080940826, 284.9656526046037, 285.29191917904853, 22.010414335362363, 22.156191402083415, 22.108334277565547, 6236.062601409561, 6277.643314403241, 6279.498323972562, 106.55725651499597, 7.1040132215835, -7.1697748677131585, 6245.3037191820595, 6283.569813603612, 6285.85730575737, 0.999999049178466, 0.999999489451704, 0.9999992867598885, 59.98874875205691, 59.99194270823098, 59.99039085187748, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 609.6903, 4.500175, 2744.58, 786.6559, 3.486514, 2744.67, 597.824, 4.596219, 2747.52, 781.2021, 3.509317, 2738.563, 797.825, 3.445541, 2747.954, 593.6111, 9.251993, 5492.188, 99.87989, 99.87107, 99.99537, 99.69108, 100.0, 99.94357
203564.54576, 284.9361018778075, 284.9488051762107, 285.33805012443736, 21.975445054140085, 22.155058380817106, 22.123609846699157, 6239.239208461947, 6279.191841924721, 6281.467825050098, 108.55198349320995, 2.0816557098428348, -7.283884091282289, 6235.129464581438, 6277.232076628759, 6281.72713082575, 0.9999992015690503, 0.9999995287300704, 0.9999988561408326, 59.992371628342774, 59.99122784627198, 59.99058423014924, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.9336, 4.549075, 2747.548, 790.9946, 3.471409, 2745.961, 594.7569, 4.618308, 2746.677, 779.2409, 3.514281, 2738.205, 797.3862, 3.446089, 2747.851, 593.631, 9.252176, 5492.303, 99.98413, 99.93665, 99.96675, 99.65646, 100.0, 99.94247
203566.90552000003, 284.9728386635118, 284.9242314460111, 285.2784647534535, 22.00058739051412, 22.162753892467332, 22.12212609359949, 6232.359075884986, 6281.347993905169, 6278.025320588094, 111.0709084244852, 5.846093260618545, -9.044289281863826, 6234.55278779059, 6268.957594252812, 6282.250177193219, 0.9999980628070684, 0.9999997262649516, 0.9999988830791101, 59.99569861490262, 59.99707719355566, 59.99613264224689, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 597.8023, 4.597083, 2748.117, 797.5121, 3.445438, 2747.998, 588.3122, 4.661196, 2742.253, 772.7162, 3.534506, 2731.86, 791.187, 3.470926, 2746.461, 599.8936, 9.160433, 5495.659, 100.0, 100.0, 99.80171, 99.42714, 99.95483, 100.0
203569.25812, 285.0729333013315, 284.9885022705155, 285.33898642397594, 22.02150583879393, 22.143494877003707, 22.125710467876626, 6244.441071081869, 6276.180830169724, 6275.905548299778, 109.73206576956841, 3.9289345270158265, -8.956741142241299, 6242.0482840504255, 6274.566716492533, 6288.752848682816, 0.9999986159513137, 0.9999999378190363, 0.9999975293196962, 60.00044831999852, 60.00110771399271, 59.99944421445265, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.973, 4.548896, 2747.323, 791.1307, 3.471041, 2746.297, 594.7375, 4.618308, 2746.568, 779.2215, 3.513913, 2738.254, 797.4053, 3.446454, 2748.18, 593.631, 9.251627, 5492.194, 99.98622, 99.94715, 99.96879, 99.66021, 100.0, 99.94051
203571.61528000003, 285.06563053365073, 284.96256391703014, 285.33395194791717, 21.938367818312, 22.14052480810913, 22.11036837607382, 6236.239891493824, 6271.028381947515, 6280.506890305303, 106.3993557448639, 7.888763838842806, -6.6715142182663385, 6233.1495356536825, 6276.140457112659, 6278.971034007317, 0.9999995001360553, 0.999999407716855, 0.9999996996586936, 60.00240167095283, 60.00343184704349, 59.99982477175921, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.8942, 4.549253, 2747.658, 791.1696, 3.470488, 2746.296, 588.351, 4.661012, 2742.25, 779.1826, 3.513913, 2737.986, 791.1678, 3.471292, 2746.351, 593.6111, 9.251627, 5491.926, 99.9984, 99.94463, 99.80157, 99.64639, 99.94286, 99.94478
203573.90260000003, 285.029952834358, 285.0173398816344, 285.348138895979, 22.003012152936275, 22.153583836979745, 22.102093565821598, 6241.470826420345, 6278.1677502246985, 6285.520432761029, 104.13743726077746, 8.17721107428406, -4.080872773157125, 6231.711482413411, 6269.854679227215, 6281.777597699037, 0.9999996967126782, 0.9999990060338882, 0.9999995781358403, 60.005973628928736, 60.00534118505633, 60.00814778327555, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 610.4198, 4.494999, 2743.094, 784.8466, 3.49425, 2742.802, 581.9645, 4.699299, 2735.194, 785.5908, 3.492034, 2742.612, 785.6553, 3.489554, 2744.729, 589.436, 9.301985, 5488.174, 99.84412, 99.82165, 99.53853, 99.82662, 99.8918, 99.85337
203576.20212000003, 285.0955818917736, 284.952028754677, 285.2684782229953, 21.97827707241021, 22.160520537482242, 22.123303154354865, 6234.874333833247, 6280.925104417498, 6278.697803814755, 109.84911060194389, 9.822661870766296, -3.283426312941174, 6239.84696115481, 6279.015675381321, 6282.299265973373, 0.9999994732440375, 0.9999985310858823, 0.9999997645283214, 60.004331462235356, 60.00609757265841, 60.00578989189458, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 604.0322, 4.547647, 2747.328, 791.228, 3.470857, 2746.416, 588.3316, 4.660828, 2742.477, 779.1826, 3.514281, 2738.311, 791.2251, 3.471109, 2746.19, 593.6111, 9.251993, 5492.187, 99.99218, 99.95531, 99.80183, 99.65629, 99.94679, 99.94258
203578.55108, 284.8815776338415, 284.89165184025495, 285.38540590340097, 21.987555495425788, 22.15851517142776, 22.104796228662497, 6229.735039388717, 6274.493320552191, 6282.884189955663, 110.21584817763238, 4.331714581593587, -13.64795545586503, 6239.927671384847, 6279.660889188891, 6277.361766521076, 0.9999987144367223, 0.9999998525994321, 0.9999999311008696, 60.00918045648783, 60.00545073170871, 60.00282936361918, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.3422, 4.55889, 2748.107, 793.3876, 3.460726, 2747.176, 592.0392, 4.633954, 2745.951, 774.1921, 3.53138, 2732.337, 797.2145, 3.446272, 2747.962, 599.5953, 9.165377, 5495.718, 100.0, 99.98084, 99.92595, 99.44081, 100.0, 100.0
203580.92104000002, 284.99299090951996, 285.0051433701443, 285.34087826507096, 21.986439971896882, 22.15693945410558, 22.10990945554229, 6235.016185707811, 6280.160070129137, 6280.901146637017, 109.15547600015964, 4.718171072428504, -9.821202495895704, 6234.469372207701, 6284.149112803431, 6285.289731937833, 0.9999990485481511, 0.9999999516963572, 0.9999992676787324, 59.99730334122954, 60.00482474998986, 60.006488430784714, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 602.4353, 4.556392, 2747.617, 791.3058, 3.470857, 2746.303, 588.3316, 4.661196, 2742.249, 779.1826, 3.514281, 2738.205, 791.187, 3.470926, 2746.186, 593.6111, 9.251993, 5492.127, 99.99691, 99.94096, 99.8097, 99.66071, 99.94494, 99.94038
203583.22084000002, 285.00375102736876, 284.9666871126817, 285.35402936241195, 21.977846799033763, 22.147138688692408, 22.12190675933925, 6227.546414909505, 6280.018418863584, 6282.129937197069, 109.91226944454206, 7.236521468274077, -6.433260990144845, 6243.852027127231, 6282.080268407972, 6282.59053400844, 0.9999988758610455, 0.9999987377626804, 0.9999996543962292, 60.004772238389876, 60.00260844919202, 60.007248968837146, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.9927, 4.549253, 2747.375, 791.1696, 3.471225, 2746.416, 594.5822, 4.618308, 2746.848, 779.2797, 3.51373, 2737.99, 797.329, 3.446089, 2748.072, 593.6111, 9.251993, 5492.068, 99.98812, 99.93501, 99.96675, 99.66476, 100.0, 99.94367
203585.54068, 284.9870837446956, 285.0248426351455, 285.36286613744653, 21.976502104837945, 22.132368444855167, 22.104743445442857, 6230.930744143059, 6277.686889784498, 6278.224653639834, 110.54047563153358, 5.26311835093702, -7.4260892788643105, 6238.413932844112, 6275.640360737102, 6278.449379235054, 0.999999521714281, 0.9999993172793618, 0.9999996297905537, 60.00893811927832, 60.00780207692733, 60.00869829704007, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 610.3607, 4.494107, 2743.257, 784.8271, 3.494434, 2742.96, 600.8911, 4.572841, 2747.968, 785.6102, 3.492034, 2743.307, 803.7191, 3.418513, 2747.522, 587.3087, 9.334763, 5482.591, 99.83822, 99.80699, 100.0, 99.83621, 100.0, 99.76466
203587.89432000002, 285.01249787885365, 284.9940255191396, 285.34784331668925, 21.999771761794022, 22.142835322327564, 22.118144355215065, 6231.0075056843325, 6279.159805865853, 6281.152943159445, 112.3691058769391, 3.8036699064166726, -10.355857428227864, 6243.5238051311135, 6279.474211492398, 6282.306691400195, 0.999998178502904, 0.9999989083673223, 0.9999984101765184, 60.006035905229766, 60.00848910696221, 60.011245480986396, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.9533, 4.549788, 2747.328, 791.1502, 3.470673, 2746.084, 594.7375, 4.618308, 2746.844, 779.1632, 3.514281, 2738.428, 797.3862, 3.446272, 2747.906, 593.6111, 9.25181, 5492.187, 99.99227, 99.94908, 99.96879, 99.66053, 100.0, 99.94367
203590.22244, 284.96235990424213, 284.8487701726944, 285.30577328493433, 22.01316793523419, 22.113784202108057, 22.138608174343872, 6239.249674640458, 6275.900126829096, 6278.306716995236, 106.86431310509215, 6.472587377518153, -8.4259455539991, 6227.14105432323, 6278.552196596213, 6277.320733684629, 0.9999986040030004, 0.9999999541506848, 0.9999982651348377, 60.013641441784934, 60.00807750583747, 60.00686871869482, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.9336, 4.548182, 2747.653, 791.1891, 3.470857, 2746.25, 594.6599, 4.619228, 2747.012, 779.3185, 3.514465, 2737.612, 796.3371, 3.452664, 2747.722, 595.7185, 9.215919, 5494.886, 99.99823, 99.94702, 99.96684, 99.63278, 99.99131, 99.99057
203592.56072, 285.01189357635667, 284.8731469382409, 285.3270290724086, 21.9615403197451, 22.134876721846467, 22.113827462619426, 6239.643624032953, 6275.855375973603, 6282.9376580078915, 108.36300306944258, 3.1324929446825536, -9.895070350934247, 6244.99661838747, 6271.557792961569, 6284.443230858079, 0.9999990051850975, 0.9999999359239155, 0.9999997353691013, 60.01017377695597, 60.004350855356044, 60.009961942999865, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 597.6249, 4.597975, 2748.004, 796.8701, 3.448385, 2747.882, 589.8069, 4.648679, 2744.712, 776.1922, 3.522003, 2736.198, 795.2689, 3.452116, 2747.946, 594.287, 9.249795, 5492.263, 100.0, 100.0, 99.86492, 99.59039, 99.99726, 99.94528
203594.86988, 285.0411359312435, 284.9571613440686, 285.3600179621865, 22.0122643904936, 22.1259020039589, 22.105723938898908, 6244.350175651483, 6280.995620240352, 6280.041143125828, 106.40786041684851, 7.390186618893495, -6.7090536787557085, 6238.444681189881, 6272.894241858074, 6277.884078273086, 0.9999999050931231, 0.9999994427605319, 0.9999987594280707, 60.00739368831007, 60.00874570188669, 60.00707734490199, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 604.0519, 4.548718, 2747.6, 791.1502, 3.471225, 2746.137, 589.8263, 4.654202, 2742.864, 779.1632, 3.513913, 2738.04, 791.2251, 3.470926, 2746.19, 593.631, 9.252176, 5492.242, 99.99629, 99.94894, 99.82394, 99.66069, 99.94499, 99.94247
203597.17936, 284.99182799820215, 284.89852584505684, 285.3254662332358, 21.941352742302897, 22.127604905033778, 22.0919892662992, 6236.232783306628, 6266.160625114953, 6274.450471190663, 104.94723553641006, 7.113892325915913, -0.2622858601735629, 6235.67256945604, 6269.543782376711, 6277.266667655492, 0.9999998911918725, 0.9999986628576102, 0.999999749166521, 60.00941067354768, 60.00797793849155, 60.007811022810635, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 608.3103, 4.507849, 2744.331, 785.2941, 3.49296, 2742.786, 582.1974, 4.699115, 2735.135, 785.5519, 3.492218, 2743.094, 784.7778, 3.494668, 2742.996, 587.3087, 9.334946, 5482.478, 99.88817, 99.82282, 99.54262, 99.84025, 99.83048, 99.76478
203599.49108, 284.9182710411807, 284.9111665512999, 285.260277605583, 21.987898603190963, 22.148807784926078, 22.111341260952127, 6235.387930172775, 6279.3015146790185, 6276.478244086503, 106.33263041583018, 8.683059392245013, -5.720440866819445, 6236.745618259259, 6281.140945812057, 6273.479795653374, 0.9999999343238303, 0.9999995541476314, 0.999999401535746, 60.00439490290736, 60.00739574987169, 60.008715604404955, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 604.0519, 4.548539, 2747.434, 791.1891, 3.470857, 2746.076, 588.3316, 4.66138, 2742.309, 779.1826, 3.513913, 2737.981, 791.2251, 3.470926, 2746.294, 593.6111, 9.251993, 5492.193, 99.99214, 99.94083, 99.80374, 99.64607, 99.94876, 99.94148
203601.86532, 284.91516155579154, 284.866953262029, 285.3951359185314, 21.990644573611153, 22.142829184964985, 22.128177721736243, 6237.230618953196, 6276.357949275805, 6274.4441815446025, 104.72496954622102, 4.4980748968505395, -4.652101182584829, 6241.246341823229, 6282.3846011838305, 6283.107016060153, 0.9999990446718281, 0.9999988771373494, 0.9999994203171708, 60.00195286541323, 60.00655379406092, 60.00155120776379, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 604.0322, 4.548718, 2747.596, 791.2086, 3.470857, 2746.353, 588.2928, 4.661196, 2742.252, 779.2021, 3.51373, 2737.933, 791.2251, 3.470744, 2746.346, 593.6111, 9.252176, 5492.189, 99.99613, 99.95092, 99.80566, 99.65421, 99.9528, 99.9415
203604.25340000002, 285.10372663488823, 284.8049178781128, 285.3852088094731, 21.998346350574707, 22.12963105081196, 22.127700099413122, 6238.085570411526, 6278.0799331266135, 6278.3563711510815, 104.41570583063265, 4.756671169046058, -12.19102974405132, 6235.133613562142, 6269.858979059015, 6283.488542154625, 0.9999988827543724, 0.9999994540196492, 0.9999991366518183, 60.00110243824487, 59.9994021948236, 60.0002970914725, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 597.6052, 4.598689, 2747.902, 797.4538, 3.44599, 2748.176, 594.6599, 4.618308, 2746.731, 773.0075, 3.535425, 2731.905, 797.3862, 3.446089, 2748.037, 599.7345, 9.163546, 5495.623, 100.0, 100.0, 99.96693, 99.42508, 100.0, 100.0
203606.60532, 284.9296428771069, 284.8248505717766, 285.249055357697, 21.95022483756151, 22.16121143751906, 22.11021653585625, 6236.296615220753, 6282.906958808857, 6279.251100832551, 103.88009462336356, 9.541654756334538, -6.935350960281994, 6236.288852709096, 6276.160404149884, 6279.542787794924, 0.9999999999686376, 0.9999990629337174, 0.9999997986611969, 60.000716088684555, 60.00070087872478, 59.99916119914133, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 603.973, 4.548539, 2747.653, 791.1696, 3.471225, 2746.076, 588.4869, 4.657147, 2743.315, 779.1826, 3.514097, 2738.152, 791.206, 3.471109, 2746.189, 593.631, 9.25181, 5492.188, 99.99041, 99.94083, 99.8281, 99.64834, 99.94887, 99.94256
203608.90976, 284.728464573193, 284.8035008488557, 285.1976167287668, 21.986326720708806, 22.150482688815412, 22.13434992445059, 6229.849305285644, 6279.452331186269, 6278.421698022318, 107.38027473530826, 9.937652078025167, -8.904982019276758, 6229.59823819801, 6274.761394049476, 6284.0781853980025, 0.9999982738685909, 0.9999997299373542, 0.9999988423015245, 59.992612352712705, 59.991297300367314, 59.9917176862281, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 600 800 800 600], 5500.0, [], 604.0519, 4.546933, 2747.413, 789.905, 3.476014, 2745.344, 596.7758, 4.59898, 2747.912, 783.2411, 3.499388, 2742.121, 786.0177, 3.491015, 2742.811, 587.428, 9.33403, 5482.478, 99.98401, 99.91417, 100.0, 99.78944, 99.82199, 99.76602
