TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
204687.16828, 284.14531827443125, 284.1181930485177, 284.4461926896624, 22.039295756482588, 22.201045817472625, 22.1785166916129, 6233.6752785793815, 6277.269108293878, 6277.226242819069, 111.60576805852315, 8.253222268798254, -10.02881770211684, 6230.4695706365155, 6281.181595409566, 6279.2120143283955, 0.9999993288695875, 0.9999993727598516, 0.9999995394104783, 59.98816506274712, 59.9873299692231, 59.98725603565633, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.9017, 4.508027, 2744.629, 802.7068, 3.423518, 2747.882, 824.4575, 3.313781, 2732.223, 606.707, 4.526082, 2746.128, 600.4205, 4.577641, 2748.157, 594.3069, 9.242471, 5492.86, 99.89026, 100.0, 99.43081, 99.94273, 100.0, 99.95468
204689.48440000002, 283.98489498211507, 284.0383763912906, 284.2516681551738, 22.05321085868426, 22.235070676770608, 22.17571847035571, 6231.90607328455, 6278.8801795138215, 6270.6647752734125, 114.47070771368772, 9.435446892217897, -7.64004607098866, 6235.593199413635, 6281.833317066716, 6269.1801584409495, 0.9999995614751216, 0.9999992667577011, 0.9999979095141645, 59.98174621530967, 59.98369530970265, 59.98609058404498, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 602.2382, 4.562103, 2748.087, 796.4032, 3.450227, 2747.77, 830.7081, 3.276415, 2721.936, 600.3183, 4.577196, 2747.784, 594.2021, 4.622201, 2746.506, 600.649, 9.149446, 5495.71, 100.0, 100.0, 99.06227, 100.0, 99.9644, 100.0
204691.85776, 284.00755216738577, 284.04922524836564, 284.3225130375414, 22.05565861703376, 22.194936070376986, 22.18414762181332, 6226.537408261942, 6277.816370899456, 6280.579596611767, 107.58087045580805, 10.660374822091171, -4.305807421363397, 6233.957633471599, 6272.651424375275, 6277.110817714397, 0.9999993139382186, 0.9999995619781504, 0.9999994828618628, 59.98546214814542, 59.981538538713764, 59.981623633674154, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8229, 4.50767, 2744.524, 802.6873, 3.423334, 2747.823, 824.3993, 3.313229, 2732.28, 606.5905, 4.527001, 2745.962, 600.4205, 4.577093, 2748.213, 594.3268, 9.242288, 5493.034, 99.8941, 100.0, 99.43873, 99.94088, 100.0, 99.95468
204694.28012, 284.0442980483576, 284.1043317857306, 284.25017509354404, 22.057657810011136, 22.187156379080523, 22.164046867400053, 6228.882596954815, 6265.5544635136475, 6272.493883493422, 111.09415380695009, 3.402617494869446, -7.355059449752389, 6228.880121114103, 6270.612054803627, 6270.736230198455, 0.9999995863154142, 0.999999585409597, 0.9999993586601635, 59.97937317984445, 59.98064497171533, 59.97654112127511, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.7834, 4.508027, 2744.63, 796.4421, 3.450042, 2747.932, 824.4963, 3.313781, 2731.995, 606.5905, 4.527736, 2746.023, 600.4777, 4.576362, 2747.941, 594.0087, 9.254557, 5491.605, 99.88417, 100.0, 99.42837, 99.93889, 100.0, 99.93088
204696.68072, 284.131172364871, 284.12263642858153, 284.3712220999484, 22.058048669164556, 22.197147031736616, 22.18253164675839, 6234.130299140031, 6279.437259018424, 6267.084040108909, 107.34973890529113, 9.04137997511907, -7.041455177381067, 6236.127176379135, 6275.497186134927, 6278.856140100725, 0.9999989936229736, 0.9999999499935341, 0.9999999457451272, 59.97944226784353, 59.97793988039285, 59.978611872876755, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 615.2104, 4.449311, 2737.409, 790.0996, 3.474725, 2745.403, 818.4398, 3.345626, 2738.445, 610.7266, 4.494641, 2743.824, 603.2435, 4.558099, 2747.741, 592.5176, 9.259134, 5492.281, 99.62331, 99.91951, 99.6631, 99.83797, 99.99764, 99.94318
204699.05332, 284.0616783407181, 283.96891063787655, 284.3247235803209, 22.060192373803922, 22.20047218265218, 22.193140481535597, 6234.31543888935, 6274.1144066734005, 6275.35805894756, 106.45661022350794, 3.5120386253629476, -10.334357177831862, 6233.208423724804, 6276.133925542591, 6276.2514099441905, 0.9999996161416437, 0.9999995286991368, 0.9999999613867819, 59.97745412475128, 59.97873837328253, 59.976183160013626, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8623, 4.507492, 2744.467, 796.4226, 3.449858, 2747.83, 824.4963, 3.313413, 2731.941, 606.5905, 4.526449, 2746.186, 600.4014, 4.57691, 2747.89, 594.3268, 9.242288, 5493.039, 99.88834, 100.0, 99.41828, 99.93882, 100.0, 99.95784
204701.38520000002, 283.9882917005524, 284.1055573416373, 284.3823419650186, 22.069419383655028, 22.21580110770694, 22.171536465211663, 6238.798758747718, 6280.630617834024, 6276.9406603356265, 109.99140080285133, 8.231888428983439, -7.406822538074607, 6233.723770562734, 6276.936401146233, 6272.870914369467, 0.999998627378572, 0.9999972016443284, 0.9999971736850163, 59.98333757506365, 59.98422774094592, 59.98490052676286, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 604.8011, 4.546576, 2747.331, 801.9675, 3.426465, 2747.832, 828.8058, 3.287827, 2722.614, 600.163, 4.577747, 2748.01, 594.1449, 4.622201, 2746.349, 600.6292, 9.149812, 5495.77, 99.97792, 100.0, 99.13549, 100.0, 99.95666, 100.0
204703.69936000003, 284.1219035566027, 284.02669448044884, 284.4710877113039, 22.05216786406372, 22.19361476185577, 22.198335862613426, 6233.802237938951, 6278.850506944184, 6272.377972216091, 108.2874064292082, 8.276332781869769, -4.3782151705640615, 6240.116389055581, 6277.042558669885, 6276.890329542835, 0.9999997194312616, 0.9999995648891499, 0.9999990155188531, 59.98999887912829, 59.9868116842098, 59.98627407140595, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.9214, 4.506957, 2744.735, 796.4226, 3.450227, 2747.712, 824.4381, 3.313597, 2731.945, 606.5905, 4.526633, 2745.967, 600.4396, 4.57691, 2748.049, 594.3069, 9.242288, 5492.979, 99.89201, 100.0, 99.42654, 99.94284, 100.0, 99.95795
204706.10888, 284.0743220421825, 283.9787768372308, 284.2517049934565, 22.07912510836001, 22.196071084099465, 22.191317350790005, 6236.202648569201, 6274.616195899163, 6275.699335807567, 113.84262840050451, 5.1236656805308485, -6.1138270445125045, 6235.650148517405, 6270.910758837045, 6276.498542442978, 0.9999999199346032, 0.9999997062710465, 0.9999999558140996, 59.988973665163904, 59.98704678364618, 59.98896209616896, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8426, 4.50767, 2744.792, 796.4421, 3.450227, 2747.829, 824.5157, 3.313781, 2732.168, 606.6099, 4.527184, 2746.015, 600.4968, 4.576727, 2748.157, 594.3268, 9.242288, 5492.914, 99.89409, 100.0, 99.43467, 99.94085, 100.0, 99.95687
204708.41252, 283.96485557165187, 284.068309762293, 284.28922904882245, 22.06350068154471, 22.19508116781815, 22.18430810454251, 6235.767166865302, 6281.336061541064, 6268.384514575188, 106.78360082407198, 6.1738922360113975, -5.131846030250244, 6225.504355497985, 6278.56383784362, 6278.263041074502, 0.9999999598430249, 0.999999680021228, 0.9999988943862572, 59.9869629076084, 59.98900187006742, 59.9900790192098, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 615.1316, 4.450739, 2737.462, 790.0996, 3.47583, 2746.41, 818.1681, 3.348203, 2739.566, 612.7267, 4.472026, 2740.449, 606.6961, 4.52614, 2746.156, 588.0642, 9.325241, 5485.707, 99.62748, 99.94412, 99.69998, 99.73407, 99.9357, 99.80238
204710.75928000003, 284.0757467372714, 284.1097451380534, 284.2453643098737, 22.068795251597354, 22.217621505021313, 22.205370999479335, 6236.713013343302, 6269.254348054188, 6277.357908816823, 107.68691308108873, 4.387303002040994, -6.40527374816611, 6232.708316171126, 6268.8837385418055, 6276.908587692482, 0.9999995649761004, 0.9999995375943412, 0.9999997593821671, 59.993175539163325, 59.991678361755696, 59.99433505916471, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.9214, 4.508384, 2744.629, 796.4226, 3.450227, 2747.936, 824.3605, 3.313966, 2731.826, 606.6876, 4.525714, 2746.135, 600.4014, 4.57691, 2748.047, 594.3069, 9.242471, 5493.088, 99.88817, 100.0, 99.4222, 99.92846, 100.0, 99.95577
204713.12256000002, 284.1131794354899, 284.036757709675, 284.25556473330147, 22.064719566674064, 22.21728315219454, 22.15942957759361, 6227.646736848386, 6274.1439912940505, 6274.763577779371, 105.57789663596213, 9.716752041985785, -2.4866855245741135, 6237.089798639537, 6276.342850008565, 6266.952878281832, 0.9999997727148991, 0.9999996929577805, 0.9999995073015603, 59.99424776663839, 59.98983066360778, 59.99257042894707, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8623, 4.508027, 2744.739, 789.5548, 3.477304, 2744.899, 826.4375, 3.303105, 2728.234, 603.1729, 4.554948, 2747.748, 595.8998, 4.613618, 2746.788, 599.4164, 9.166292, 5495.787, 99.88816, 99.92565, 99.3032, 99.99302, 99.96672, 100.0
204715.40696000002, 284.00427394659766, 284.09277504713907, 284.25601242269215, 22.049670006430112, 22.20191739668727, 22.20124310673079, 6230.7017970455545, 6275.483633986631, 6268.908339478852, 110.6938000619898, 5.565070512413058, -8.904726525480328, 6237.9306501378915, 6273.984458536307, 6276.767644585378, 0.999999864091328, 0.9999992209016177, 0.9999997461876536, 59.99426863830659, 59.98735763599422, 59.98868006325028, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 605.1362, 4.53676, 2746.596, 787.8817, 3.483751, 2744.97, 827.7187, 3.29427, 2726.428, 606.5128, 4.527736, 2745.964, 600.4205, 4.57691, 2747.89, 594.3069, 9.242471, 5492.972, 99.95975, 99.91114, 99.22575, 99.93672, 100.0, 99.95467
204717.71748000002, 284.012645010103, 284.0177369556266, 284.3224719821415, 22.08309703976392, 22.21070952135773, 22.192255504482205, 6236.35404421237, 6274.342976458937, 6278.005692461163, 109.91073236431498, 3.685797979546578, -10.019963832457506, 6236.008443161613, 6279.616859227213, 6277.241445380399, 0.9999994467855787, 0.9999999582277909, 0.999999417528725, 59.988275509407806, 59.99158014466864, 59.99017250064557, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8623, 4.50767, 2744.686, 789.7494, 3.475462, 2745.107, 824.4963, 3.313597, 2731.938, 606.6099, 4.527369, 2745.856, 600.3633, 4.577275, 2748.103, 594.3069, 9.242471, 5492.914, 99.888, 99.90557, 99.43894, 99.93283, 100.0, 99.95468
204720.03216, 284.00482498690883, 283.9928239533648, 284.316724167641, 22.070828983711426, 22.17436319628122, 22.184578931628547, 6227.067081368721, 6269.847834135346, 6269.698600219787, 115.05315282491392, 5.972627859943486, -6.553378552356207, 6230.239783800268, 6269.075213910524, 6273.706083656351, 0.9999997123337078, 0.9999994192126784, 0.9999994954246354, 59.990002708814906, 59.991041300514695, 59.99026165099182, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 615.1119, 4.450025, 2737.405, 796.4421, 3.450042, 2747.878, 818.2069, 3.348203, 2739.689, 612.7267, 4.472761, 2740.277, 606.8105, 4.525592, 2746.043, 588.0245, 9.325974, 5483.898, 99.62525, 100.0, 99.70224, 99.72977, 99.93967, 99.79064
204722.40248000002, 284.0197534407483, 283.95991723525424, 284.3105928361667, 22.081735190258033, 22.211531291354582, 22.19508439040463, 6235.36526363425, 6283.856138572973, 6280.951285144913, 106.58834948265167, 3.844858357431349, -5.880199167498176, 6237.320348640597, 6272.455828024617, 6275.407057315566, 0.9999998971338819, 0.9999999817451611, 0.9999990880552394, 59.986701687191264, 59.98443196680962, 59.98374199500139, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.9017, 4.50767, 2744.467, 790.1969, 3.474909, 2746.113, 824.5352, 3.313597, 2732.219, 606.7264, 4.526633, 2746.184, 600.3442, 4.576545, 2748.16, 594.287, 9.242654, 5492.799, 99.892, 99.92821, 99.42463, 99.94476, 100.0, 99.95357
204724.76932000002, 283.8025874675199, 283.9713610997872, 284.28985199583707, 22.08607989151632, 22.205792354760618, 22.18294227155331, 6240.2971509757035, 6272.856060743037, 6282.1933807055275, 106.23925962284034, 4.188884225010042, -4.489467967492601, 6236.8987121092405, 6278.99970489023, 6282.758371611133, 0.9999996264018054, 0.9999999270474288, 0.9999995467597776, 59.98875241616613, 59.9842820381863, 59.97929917179355, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8426, 4.508027, 2744.687, 796.4226, 3.450042, 2747.601, 824.4575, 3.313229, 2732.045, 606.6487, 4.527184, 2746.128, 600.4777, 4.576727, 2748.096, 594.6251, 9.230568, 5493.939, 99.89026, 99.99842, 99.4302, 99.94492, 100.0, 99.97334
204727.11064000003, 283.7881365451816, 283.96940955774653, 284.36969304425276, 22.05118969250977, 22.228435980440704, 22.181866965012837, 6236.259677577983, 6277.73567233407, 6277.240412276671, 108.7579061162462, 8.319894175253012, -8.110113189709864, 6229.560821233295, 6275.499348784846, 6277.526415090703, 0.9999983083064117, 0.9999987271179199, 0.9999988492847245, 59.99753096081572, 59.99728121738366, 59.99573181386852, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 602.4353, 4.560675, 2747.753, 802.7262, 3.423518, 2747.712, 830.7664, 3.278808, 2723.369, 601.4252, 4.56598, 2747.835, 596.72, 4.601382, 2747.803, 597.7662, 9.206396, 5494.118, 100.0, 100.0, 99.07646, 100.0, 100.0, 99.98583
204729.44748, 283.807992058903, 284.06979491683774, 284.34072032186015, 22.081109948662938, 22.214303469070362, 22.2051545006845, 6236.2893202567975, 6276.7292794349105, 6276.890808438921, 106.98562117347456, 7.912560937018952, -1.558277364219805, 6240.448993368571, 6276.301472087812, 6276.661681007751, 0.9999991442769887, 0.9999990435979808, 0.9999998988807616, 59.98246172159341, 59.98296060702563, 59.98395908817481, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.9412, 4.508027, 2744.457, 796.4421, 3.450042, 2747.771, 824.4575, 3.313966, 2731.827, 606.707, 4.527001, 2746.021, 600.4014, 4.576727, 2748.104, 594.3268, 9.242471, 5492.919, 99.88191, 100.0, 99.42223, 99.94689, 100.0, 99.95577
204731.75908000002, 284.0023639338795, 284.03269212902075, 284.45186184940803, 22.05586300351234, 22.182524109699067, 22.14829415572672, 6223.500178495375, 6265.284013287128, 6270.373249062566, 113.97105461214642, 2.1856690832855747, -5.722763411417645, 6234.232666952873, 6271.09863464296, 6268.66538965468, 0.9999992057808839, 0.9999998107458671, 0.9999993817417883, 59.97968293864092, 59.984447697561336, 59.982450439925515, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 611.7604, 4.477152, 2740.355, 792.337, 3.468094, 2746.08, 819.3522, 3.343601, 2739.251, 612.7267, 4.472761, 2740.388, 606.6007, 4.525592, 2745.878, 588.0046, 9.32579, 5483.892, 99.76729, 99.94096, 99.66381, 99.73382, 99.93361, 99.78845
204734.06884000002, 283.9434794745828, 283.9473758485571, 284.4009482146604, 22.018433068923787, 22.227827575830364, 22.193596150180028, 6235.3077611534445, 6276.275886707154, 6272.738214607663, 111.27426852661893, 3.5024482887574777, -4.617715349365653, 6239.412821565746, 6276.755764185505, 6271.824533121285, 0.9999997671990482, 0.9999998282633679, 0.99999946935983, 59.98119166866823, 59.984189128423665, 59.98378571727396, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 609.0003, 4.507492, 2744.572, 796.4421, 3.450042, 2747.771, 824.4575, 3.313413, 2732.222, 606.7458, 4.52553, 2746.128, 600.4396, 4.57691, 2748.161, 594.3268, 9.242105, 5493.093, 99.88609, 100.0, 99.43664, 99.93468, 100.0, 99.9548
204736.4304, 283.87840383849834, 284.05385584001164, 284.48855335827193, 22.064350869130163, 22.21532037880025, 22.20606018197862, 6220.595403358342, 6280.721319105141, 6272.634245383398, 106.34238544738446, 4.3976170743941765, -6.298620459920585, 6227.889055295535, 6276.968786015268, 6279.550627426409, 0.9999994066618988, 0.999999692558422, 0.9999998154427898, 59.98506815566206, 59.98132840725081, 59.98489360698138, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8229, 4.507849, 2744.849, 796.4421, 3.450227, 2747.766, 824.4769, 3.313781, 2731.821, 606.707, 4.526633, 2746.185, 600.3251, 4.577093, 2748.155, 594.3268, 9.242288, 5493.034, 99.89617, 100.0, 99.42202, 99.9388, 100.0, 99.95795
204738.77884, 283.99265289205545, 284.06786560429873, 284.3343870569033, 22.0924422458439, 22.23067614630045, 22.205309597301707, 6236.287576405386, 6283.249777807017, 6280.509111547697, 117.10443318581883, 7.040437987864607, -14.402924609931233, 6232.80953868304, 6279.649323578856, 6279.964228997219, 0.9999975402479773, 0.9999988106823894, 0.9999961221455149, 59.97522366530984, 59.97508813274359, 59.97540324226015, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 602.4944, 4.561032, 2747.758, 802.6873, 3.422966, 2747.935, 830.7858, 3.276231, 2722.209, 600.3183, 4.577012, 2747.896, 594.164, 4.622201, 2746.673, 600.649, 9.149446, 5495.77, 100.0, 100.0, 99.07222, 100.0, 99.95845, 100.0
204741.07076, 283.8476579971014, 284.0036723342729, 284.40087799709335, 22.057766520055104, 22.218441570732672, 22.20206200553693, 6226.756322659958, 6275.806992489579, 6275.750247107297, 108.16904416678153, 10.089613590929275, -8.605961845295496, 6235.296327217775, 6279.708515771718, 6281.258892684261, 0.9999994211353049, 0.9999993458550739, 0.9999994071918076, 59.973245579813685, 59.97608986012639, 59.9704488676211, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8229, 4.507849, 2744.634, 796.4421, 3.449858, 2747.941, 824.4575, 3.313781, 2732.112, 606.6099, 4.525714, 2746.185, 600.4205, 4.576362, 2747.83, 594.3268, 9.242105, 5492.973, 99.88609, 100.0, 99.42429, 99.94479, 100.0, 99.95577
204743.40296, 283.95406575866537, 284.10721732199664, 284.41964056064324, 22.060832190220044, 22.210975155847102, 22.167477451879584, 6215.607542146118, 6267.045895805964, 6271.517409729842, 106.98241734073054, 8.47513691255881, -5.584401208454665, 6226.781932925105, 6271.406563268723, 6274.080288464673, 0.9999997374822064, 0.9999993790582499, 0.9999998452515202, 59.97446889401911, 59.96999868632919, 59.96924135988192, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8426, 4.507849, 2744.409, 796.4226, 3.450227, 2747.824, 824.4769, 3.313597, 2732.81, 607.8721, 4.515969, 2744.518, 602.8048, 4.554447, 2747.324, 590.4301, 9.294843, 5486.375, 99.88015, 100.0, 99.44195, 99.9026, 99.98624, 99.85398
204745.69992, 283.9116172808044, 284.0673884106503, 284.343072796728, 22.082233807943712, 22.196292142587964, 22.189328225798906, 6232.178875895637, 6277.082057185409, 6274.968003679097, 112.61356297583097, 1.5741712420895055, -1.1280485248289551, 6232.090019183784, 6274.09292004903, 6278.3613176906865, 0.9999991062237552, 0.9999995227349875, 0.9999994649516284, 59.966044858212165, 59.96863987698747, 59.96992734268914, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 614.7373, 4.458949, 2739.28, 791.5588, 3.467726, 2746.909, 820.4393, 3.332373, 2735.756, 608.3576, 4.511924, 2745.605, 601.2407, 4.573623, 2747.836, 594.287, 9.242837, 5493.088, 99.67062, 99.97115, 99.5854, 99.90534, 100.0, 99.95564
204748.01756, 284.0296883848098, 284.01886718833543, 284.2951018049349, 22.076157192646196, 22.223072066216265, 22.196081234792572, 6234.094545425872, 6278.951187269692, 6280.389103920104, 110.40171632599618, 5.650953843392699, -8.883991017701192, 6239.786984279473, 6272.280325180924, 6280.61323092889, 0.9999995154349975, 0.9999998472486152, 0.9999995209636044, 59.96567463384111, 59.967843114145275, 59.96744907139807, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.9017, 4.507313, 2744.682, 796.4615, 3.450042, 2747.881, 824.4769, 3.313413, 2732.054, 606.707, 4.525898, 2746.021, 600.3633, 4.575997, 2747.887, 594.3268, 9.242288, 5493.027, 99.88801, 100.0, 99.42868, 99.93884, 100.0, 99.95697
204750.5068, 283.7808218865494, 284.07179068803975, 284.323642461218, 22.094879628699772, 22.233245756595437, 22.185181026429458, 6231.362116218948, 6284.544143934529, 6270.888462079407, 109.12411043161865, 14.249322947398014, -8.307450850386658, 6232.627595483748, 6279.41114527493, 6274.189817442218, 0.999998088371315, 0.9999977340480436, 0.9999989473285704, 59.96540324561754, 59.96532735373062, 59.96243669108431, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 602.455, 4.562638, 2747.872, 802.6678, 3.423334, 2747.994, 830.6499, 3.276047, 2722.105, 600.3765, 4.577196, 2748.007, 594.2021, 4.622384, 2746.727, 600.6689, 9.149446, 5495.825, 100.0, 100.0, 99.06844, 100.0, 99.96452, 100.0
204752.85336, 283.988525225971, 284.20192728697816, 284.40621991498455, 22.061823348240438, 22.186321173501142, 22.188675916431066, 6232.636543209119, 6279.706166536827, 6270.249362990199, 109.91249478512327, 5.114366878598503, -5.189703814541531, 6230.4677802257675, 6267.29421045596, 6274.036795353178, 0.9999994887419785, 0.9999993323086271, 0.9999986981188267, 59.961143334014125, 59.96043328559114, 59.962167131375345, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.7243, 4.507492, 2744.572, 796.4421, 3.450042, 2747.937, 824.4381, 3.313597, 2731.763, 606.6487, 4.526449, 2746.298, 600.5159, 4.576545, 2748.106, 594.3268, 9.242837, 5493.035, 99.88801, 100.0, 99.41993, 99.94076, 100.0, 99.95564
204755.214, 284.13890130960027, 284.0933700255183, 284.4334114198284, 22.009987086882003, 22.17551438219912, 22.132305911023312, 6222.044366309215, 6266.371654579678, 6266.606575391099, 101.64856558300698, 10.736912755808362, -7.069157040139544, 6214.363360916172, 6257.507357154773, 6252.851582975885, 0.9999998716072697, 0.9999996609515956, 0.9999995029885791, 59.96540679810177, 59.96352507740832, 59.95958831838953, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.882, 4.50767, 2744.682, 796.4421, 3.449858, 2747.766, 830.6887, 3.275862, 2722.11, 606.6487, 4.527001, 2746.355, 600.3633, 4.576727, 2747.941, 594.3069, 9.242837, 5492.287, 99.89008, 100.0, 99.04983, 99.93666, 100.0, 99.95182
204757.52760000003, 283.9760781945468, 284.1024023049125, 284.33690299252635, 22.04110683951309, 22.213039863586204, 22.170625986158313, 6236.39684894687, 6282.460415007527, 6271.077569797081, 101.20594458513489, 6.210716367976602, -0.7938540063528308, 6227.314039178203, 6283.050315510192, 6268.490013526968, 0.9999997853050245, 0.9999995366026401, 0.999999464119753, 59.96286237744574, 59.96689832743088, 59.967932492826286, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 615.0922, 4.450382, 2737.462, 790.158, 3.475646, 2745.728, 837.0752, 3.236839, 2710.138, 612.5908, 4.479564, 2741.542, 604.9221, 4.541115, 2747.542, 590.8874, 9.283489, 5490.266, 99.62732, 99.94048, 98.58057, 99.7692, 99.97273, 99.90651
204759.85780000003, 283.9509046053495, 284.27649688017965, 284.53158966496665, 22.050789305125438, 22.190366909007295, 22.14754092707794, 6222.8784335129585, 6273.162799310268, 6263.484339092228, 103.34491185546858, 3.6704894194549524, -1.4125359207449861, 6227.393003660297, 6272.218350577143, 6267.1122510003315, 0.9999999447426662, 0.9999990231176985, 0.9999996462930385, 59.96712585520071, 59.97217682867837, 59.97104630828275, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8623, 4.50767, 2744.629, 796.4226, 3.450227, 2747.941, 830.7081, 3.276047, 2722.052, 606.6293, 4.526633, 2746.132, 605.4944, 4.536184, 2746.207, 588.3823, 9.324509, 5484.017, 99.88417, 100.0, 99.056, 99.93068, 99.96114, 99.7928
204762.1766, 284.0530337528397, 284.22446731596654, 284.56044180879996, 22.022300606971537, 22.166968046615768, 22.16208454297773, 6229.483895606967, 6268.181478134059, 6260.74123218179, 108.05211836102853, 7.407679438504147, -10.16555797702631, 6229.0296566746165, 6262.150271236347, 6269.733378102174, 0.9999995013455483, 0.999998944412817, 0.9999992511998518, 59.973766827325925, 59.97450263665361, 59.977988392869904, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 606.9894, 4.526588, 2746.605, 799.6912, 3.436412, 2748.175, 828.3011, 3.289668, 2725.883, 600.6678, 4.574622, 2747.783, 612.7237, 4.470439, 2740.164, 581.8016, 9.400869, 5469.337, 99.943, 100.0, 99.20651, 100.0, 99.7275, 99.52566
204764.56540000002, 284.13556982771587, 284.1362585613815, 284.4227156295303, 22.033878616002642, 22.184690284127534, 22.140072368113294, 6225.224136618155, 6270.214911685044, 6267.70924874612, 104.06484430175487, 7.1713667445751526, -1.245217796392808, 6222.375920093959, 6271.79186315127, 6272.884031469968, 0.999999977946631, 0.9999993154331943, 0.9999999912194806, 59.98236206525472, 59.97770388176326, 59.97869799708771, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 607.9949, 4.510704, 2744.906, 796.4421, 3.450227, 2747.716, 830.3587, 3.278808, 2722.228, 606.6099, 4.526817, 2746.025, 606.677, 4.52614, 2746.095, 588.0245, 9.325607, 5483.957, 99.89825, 100.0, 99.06075, 99.93896, 99.93951, 99.78746
204766.85292, 284.14913797618647, 284.2473916610981, 284.47872897579714, 22.03448965724209, 22.20604347306897, 22.1436073647475, 6226.161150791507, 6270.857089839962, 6267.253932034685, 108.7193921074911, 7.589269303159426, 2.493780551710188, 6228.2126196199715, 6267.788489743482, 6265.882532582448, 0.9999999826566099, 0.9999999795195597, 0.9999998665759454, 59.982535805311166, 59.97884818677053, 59.9816082112818, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8032, 4.507492, 2744.519, 796.481, 3.450042, 2747.82, 830.7081, 3.276231, 2721.538, 606.6682, 4.527001, 2746.134, 606.7343, 4.52614, 2745.935, 588.0245, 9.325974, 5483.896, 99.88417, 100.0, 99.04778, 99.94689, 99.9357, 99.7916
204769.19632000002, 284.09515273763645, 284.213270003477, 284.43603812981803, 22.036546111166842, 22.191624634132683, 22.140955190949107, 6220.758505459838, 6273.646272005512, 6264.759380860056, 100.93557090832095, 3.1202908942659633, -3.6025511147918223, 6224.75705588553, 6278.776182766108, 6264.766625005637, 0.9999998955013748, 0.999999329447807, 0.9999999751986547, 59.98035754419209, 59.987205528889156, 59.98437593386271, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 615.0922, 4.450739, 2737.572, 790.0801, 3.475462, 2746.184, 836.9587, 3.236287, 2708.469, 612.7656, 4.472577, 2740.447, 600.4205, 4.576545, 2747.938, 594.287, 9.242654, 5492.966, 99.61913, 99.94475, 98.59248, 99.7421, 100.0, 99.95467
204771.47572000002, 284.0254693901025, 284.20784634168734, 284.56082728594106, 22.049551524901876, 22.192460929305067, 22.14982213127588, 6230.04602496708, 6274.049100706223, 6267.586183446713, 109.00926834949246, 8.439424521224737, -3.358193488114921, 6231.4685520260955, 6274.686935454187, 6268.357129010935, 0.9999997896287571, 0.9999991772534408, 0.9999999997302298, 59.98217325413905, 59.98188386343175, 59.98545994368909, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8426, 4.507849, 2744.792, 796.4421, 3.450042, 2747.766, 830.7081, 3.276415, 2721.941, 606.6682, 4.526633, 2746.128, 606.7343, 4.525774, 2746.1, 588.1636, 9.316451, 5485.971, 99.89408, 100.0, 99.06244, 99.94073, 99.9417, 99.82835
204773.83952, 284.1188199956709, 284.168373043124, 284.42752622998205, 22.066855532893413, 22.195792542435555, 22.203645352434442, 6235.384103883203, 6268.826143606491, 6281.079601704649, 110.06620177737113, 4.389076524300435, -7.26010017375836, 6238.471696164464, 6277.039300602131, 6283.764748069979, 0.9999985986892322, 0.9999971939896547, 0.999998817551409, 59.98785731337564, 59.980375994739155, 59.98463013236506, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8623, 4.508027, 2744.74, 796.4421, 3.450227, 2747.883, 830.7081, 3.276783, 2722.645, 606.0468, 4.531781, 2746.435, 598.6465, 4.593894, 2747.8, 597.3488, 9.199071, 5495.437, 99.88817, 100.0, 99.04996, 99.9539, 100.0, 100.0
204776.15600000002, 284.1225899066737, 284.1171280609118, 284.54155459904297, 22.043799863780002, 22.21235371521634, 22.15120284159923, 6234.01168298699, 6275.051010484448, 6266.832581216499, 106.5303034649196, 11.141782877239848, -3.7370354865709032, 6232.433599563169, 6277.325615760201, 6267.94517279978, 0.9999996996346836, 0.9999977408433594, 0.9999994407447782, 59.98452809533421, 59.984823808460625, 59.97898618260358, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 602.4353, 4.561211, 2748.08, 801.948, 3.428307, 2747.835, 826.7481, 3.297031, 2727.173, 604.2991, 4.545939, 2746.718, 599.1806, 4.583667, 2748.156, 594.5654, 9.238991, 5492.912, 100.0, 100.0, 99.29301, 99.98512, 100.0, 99.9558
204778.56292000003, 283.89131369636607, 284.09290415392775, 284.418374511825, 22.0507011986522, 22.211653537861814, 22.165442866468915, 6228.1282921860875, 6277.570031907669, 6267.239539684066, 100.87943722164027, 5.681818186357987, -0.5416180141746736, 6231.8178140818845, 6279.214364981945, 6268.6746936233485, 0.9999994916785485, 0.999998996317095, 0.9999999820807308, 59.981107942681845, 59.976937023777026, 59.97932462168341, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 605.5108, 4.541758, 2747.197, 796.4226, 3.450411, 2748.053, 830.7081, 3.276047, 2721.596, 606.6682, 4.526449, 2745.963, 600.4014, 4.577093, 2747.941, 594.3069, 9.242288, 5492.914, 99.98163, 100.0, 99.06409, 99.93688, 100.0, 99.95687
204780.92088000002, 283.92141291804484, 284.08985008791433, 284.34519544083753, 22.01353476885007, 22.165500143794752, 22.119878693449774, 6218.062718201546, 6263.4101891702085, 6259.990468094644, 102.41369116344822, 9.027750860187439, -9.923223953094748, 6217.70056776746, 6263.669767458474, 6256.710358619382, 0.999998938695771, 0.9999990512025595, 0.9999990267779367, 59.97732401815211, 59.978168138310124, 59.97643891001223, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 596.3237, 4.608504, 2747.452, 790.0607, 3.474541, 2745.449, 836.9781, 3.236471, 2709.25, 612.7656, 4.472026, 2740.5, 606.7151, 4.525957, 2745.989, 588.0444, 9.326157, 5483.958, 99.99282, 99.90972, 98.58662, 99.72802, 99.9357, 99.7905
204783.3158, 283.7901657513612, 283.89039983262285, 284.25415905649993, 22.060054940745815, 22.21899848509317, 22.174281628830723, 6225.826857341249, 6275.716654593294, 6263.694514297265, 101.37822867017553, 8.78644366590106, -5.4215318320052575, 6226.430415042529, 6270.889367212635, 6270.365498840979, 0.9999999057009723, 0.9999995274219867, 0.9999998156105386, 59.97629772370874, 59.975170765715546, 59.97878855257544, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 602.4353, 4.561032, 2747.763, 796.4421, 3.450227, 2747.878, 830.7081, 3.276047, 2722.274, 606.6682, 4.526449, 2746.297, 600.4014, 4.57691, 2747.942, 594.3268, 9.242471, 5493.034, 100.0, 100.0, 99.056, 99.94886, 100.0, 99.95676
204785.66572000002, 283.74413545572634, 283.87610939444045, 284.2190907766219, 22.057115224577675, 22.215134000483523, 22.17957660073574, 6225.435409502774, 6272.858694888526, 6270.2264862612565, 112.51885526669093, 6.572453321001376, -0.015566447541687012, 6232.435884683455, 6262.742863378125, 6276.16430134883, 0.999999616505527, 0.9999996008958989, 0.9999997037786039, 59.977266888576786, 59.973966087829446, 59.97287512841051, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 602.4353, 4.560853, 2747.59, 796.4421, 3.449858, 2747.766, 830.8052, 3.276047, 2721.874, 606.6876, 4.526817, 2746.021, 606.6961, 4.525957, 2745.992, 588.0046, 9.325607, 5483.529, 100.0, 100.0, 99.06, 99.94691, 99.93171, 99.78392
204787.97128000003, 283.78749636633404, 283.8754438147357, 284.33042655642623, 22.061149072216836, 22.202096717963833, 22.137343963792564, 6217.587099202495, 6263.0194010292025, 6263.244282748409, 108.35392013678802, 11.995834806754374, -5.457889061836674, 6225.671338160159, 6270.396560021348, 6262.961604236329, 0.999999892601908, 0.9999992688964282, 0.9999999716582851, 59.9709691864237, 59.97210891372712, 59.97104063713943, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8623, 4.50767, 2744.74, 802.7262, 3.423518, 2747.715, 824.4187, 3.313781, 2732.06, 600.2601, 4.575909, 2747.989, 611.6746, 4.482127, 2742.971, 583.8295, 9.369555, 5477.298, 99.89219, 100.0, 99.43072, 100.0, 99.79858, 99.6532
204790.34208000003, 283.7913952851686, 283.9355864077251, 284.2998757200073, 22.02541614966348, 22.205445728720218, 22.169751563622413, 6230.098410962664, 6269.044308311651, 6270.081111942796, 114.66925100915296, 7.501278634649111, -4.6791797830851465, 6229.700457604668, 6266.158063888033, 6274.223247799408, 0.999999866372823, 0.9999992941446125, 0.9999998878580527, 59.9683827835098, 59.970322456859144, 59.97113985410085, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 602.455, 4.561389, 2748.08, 796.4615, 3.449858, 2747.933, 829.0775, 3.289116, 2726.156, 606.6876, 4.526266, 2746.019, 606.677, 4.526505, 2746.148, 588.0642, 9.325241, 5484.019, 100.0, 100.0, 99.19777, 99.93876, 99.93368, 99.79282
204792.67576, 283.8659211373681, 284.0052204861148, 284.26129043420394, 22.065589804594946, 22.184912141132028, 22.185559362513267, 6223.9821017244385, 6278.497060155487, 6279.026507971252, 112.51370132096304, 6.873776580430103, -5.735942071089994, 6238.897825675025, 6271.881856465581, 6279.957674152559, 0.9999992239480283, 0.9999992852260279, 0.999999403178052, 59.96862342088156, 59.965146066983706, 59.970205982976736, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 610.6564, 4.491786, 2741.883, 793.6989, 3.462752, 2746.897, 820.381, 3.339, 2738.063, 612.319, 4.473496, 2740.224, 600.3633, 4.577275, 2747.999, 594.3268, 9.242288, 5492.921, 99.81315, 99.97072, 99.64922, 99.74605, 100.0, 99.95687
204794.96920000002, 283.78404159357444, 284.0080880907305, 284.28034923855677, 22.053995241171222, 22.218247814378252, 22.173711696625865, 6227.767881652611, 6267.439221381144, 6276.962171633398, 108.35535394635838, 3.0643273165369465, -5.01525700763159, 6224.678482340765, 6275.798548489698, 6267.12863168856, 0.9999992335166697, 0.9999993479821753, 0.9999996444504825, 59.967633662625346, 59.96831026660434, 59.9693986577456, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 610.3212, 4.498747, 2744.397, 796.3059, 3.449858, 2748.048, 824.4381, 3.313413, 2731.938, 606.6293, 4.526266, 2746.25, 606.677, 4.525957, 2745.992, 588.0444, 9.32579, 5484.078, 99.87974, 100.0, 99.42628, 99.9369, 99.94373, 99.7939
204797.36184000003, 283.846234979433, 283.9945037336813, 284.34946301837016, 22.082415599167216, 22.202476134942984, 22.177791338385088, 6230.349144318921, 6271.915916712884, 6276.19875538174, 106.43590304574491, 3.192977241968947, -6.209670462455961, 6235.178674908025, 6274.466592606603, 6279.759391558438, 0.9999989757357792, 0.9999996932438938, 0.9999972266302624, 59.96148822509453, 59.9664284982658, 59.96595076908038, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8229, 4.508027, 2744.519, 790.0023, 3.476014, 2746.302, 824.4381, 3.313229, 2731.884, 606.707, 4.526449, 2746.017, 600.4586, 4.577458, 2747.941, 594.3467, 9.242105, 5493.047, 99.88608, 99.9116, 99.42432, 99.94484, 100.0, 99.95689
204799.69580000002, 283.73419051303784, 283.91084012911915, 284.2044319124041, 22.067889406315004, 22.233021526733403, 22.17475433686606, 6229.390268628842, 6276.540286743564, 6274.908835199948, 104.1700624011196, 9.206872310350093, -10.275764475143205, 6232.500033735925, 6278.344964772546, 6281.256933491726, 0.9999996543091408, 0.999999671975095, 0.9999975515922337, 59.95796284810087, 59.96687277674033, 59.9671653597554, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 602.4944, 4.560853, 2747.648, 783.7571, 3.498486, 2741.934, 830.6693, 3.276047, 2722.104, 600.2795, 4.577012, 2748.064, 594.164, 4.622566, 2746.344, 600.6888, 9.149446, 5495.776, 100.0, 99.80208, 99.05991, 100.0, 99.95862, 100.0
204802.01080000002, 283.66428576261046, 283.84220940746036, 284.1967983733956, 22.07786968107869, 22.22418460294191, 22.182128712781896, 6227.928392841752, 6274.295467928933, 6276.757308487953, 105.65749936898104, 7.486651862027429, -8.315472476591822, 6239.2535222519155, 6280.065465898801, 6277.45615661256, 0.9999994168330326, 0.9999996482662206, 0.9999979716822917, 59.96110029317888, 59.967555721569404, 59.97112844509434, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 600], 5500.0, [], 608.8032, 4.508563, 2744.849, 790.1969, 3.475093, 2746.007, 824.5157, 3.313597, 2732.347, 606.6099, 4.526633, 2745.969, 600.4396, 4.576545, 2747.942, 594.3268, 9.242105, 5492.92, 99.88227, 99.9383, 99.40806, 99.93486, 100.0, 99.95579
