TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
205121.74240000002, 284.2682412768919, 284.4243051565206, 284.68296064993353, 22.027792841971774, 22.19154035020414, 22.114529969134086, 6221.047486152586, 6274.6059862492775, 6265.362036935316, 109.52936920763818, 6.47921848158353, -13.15972131855915, 6225.836998951061, 6273.709136794192, 6267.726302669863, 0.9999991468128829, 0.9999999498159974, 0.9999982891351076, 59.976436215836365, 59.978687620159974, 59.97203988674097, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.4747, 4.561032, 2747.868, 796.4226, 3.450042, 2747.824, 830.7858, 3.275862, 2720.258, 607.2313, 4.517807, 2744.74, 604.2545, 4.551525, 2747.474, 806.3998, 6.81265, 5493.87, 100.0, 100.0, 99.05499, 99.90074, 99.99195, 99.97209
205124.22156, 284.37421237710726, 284.4456555801012, 284.7132318217572, 22.05169974509873, 22.19175815017882, 22.158071330095908, 6228.661879870483, 6282.568418109318, 6275.762228056748, 108.21453517955285, 4.802303952689726, -13.956853574330125, 6236.803796630986, 6282.963254367867, 6277.704959180725, 0.9999981276175615, 0.9999999010526718, 0.9999984437710754, 59.98456921962996, 59.982696154511046, 59.98278347955728, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 598.1769, 4.58923, 2748.003, 793.6794, 3.458516, 2747.969, 832.2805, 3.266843, 2721.093, 606.8041, 4.525346, 2746.133, 606.6198, 4.526322, 2745.776, 802.0856, 6.851838, 5495.591, 100.0, 99.97934, 98.98599, 99.93445, 99.9416, 100.0
205126.60232, 284.3012310552897, 284.53819505237703, 284.81268419030005, 22.05545471510934, 22.18738220076116, 22.155759257166704, 6238.1892275360515, 6285.695197133789, 6277.073617942682, 107.96134628808704, -1.9375240118488364, -11.931668416345929, 6234.18021663721, 6283.782686165372, 6275.1145399817715, 0.9999959780889607, 0.9999999990577104, 0.9999980074956887, 59.98984359502659, 59.99000125031887, 59.98949289489351, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.5339, 4.560497, 2747.863, 796.4032, 3.450042, 2747.94, 830.7664, 3.276783, 2722.267, 606.6876, 4.526266, 2746.021, 600.3633, 4.577275, 2747.885, 802.0657, 6.851471, 5495.704, 100.0, 100.0, 99.04765, 99.93882, 100.0, 100.0
205128.89704, 284.44974422567384, 284.5402862773047, 284.82420549076807, 22.05323648088086, 22.175949286878694, 22.16225527097351, 6237.135699932169, 6279.601240551268, 6284.881311057218, 117.72081816513946, -5.980062602145608, -14.138311521456444, 6236.231622991843, 6280.884105906907, 6282.091648152216, 0.9999976176023073, 0.9999999836037897, 0.9999977634810798, 59.99642598413707, 59.992680272327085, 59.99536207385771, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.8229, 4.507135, 2744.629, 802.6678, 3.42315, 2748.163, 824.4575, 3.313597, 2732.059, 600.2406, 4.576828, 2747.839, 594.1449, 4.622566, 2746.397, 795.8628, 6.904393, 5495.004, 99.88401, 100.0, 99.42659, 100.0, 99.9525, 99.98958
205131.21116, 284.4603655783367, 284.51920017826666, 284.7741117241031, 22.050557421755357, 22.187714562251706, 22.151008214565778, 6232.88956753055, 6280.155309551741, 6276.964394149996, 110.67556303821948, 2.2860477234739847, -11.247314702120548, 6235.416839760969, 6280.309753852644, 6274.8089363479385, 0.9999983165699451, 0.9999998828574818, 0.9999977098292715, 59.98800237105218, 59.990638874195184, 59.98971929178247, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.4353, 4.560497, 2747.926, 796.4226, 3.450411, 2747.771, 830.7664, 3.276231, 2722.262, 606.6876, 4.526633, 2745.959, 600.3442, 4.577641, 2747.83, 802.0657, 6.851655, 5495.585, 99.99995, 100.0, 99.07414, 99.94287, 100.0, 100.0
205133.51532, 284.381492255583, 284.5272413596713, 284.907716567196, 22.00630175490443, 22.17368040738732, 22.11580405427604, 6222.196463643848, 6275.482161070438, 6263.819667647995, 110.56161369211532, 2.2145582077469044, -6.406021266832113, 6222.834858366358, 6266.74593324969, 6266.827843456738, 0.9999982338771064, 0.9999999679704221, 0.9999988914386376, 59.9852869411378, 59.99110337321356, 59.99111037024149, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.8623, 4.507492, 2744.792, 796.4226, 3.450042, 2747.829, 830.8052, 3.276599, 2722.205, 606.6682, 4.526266, 2746.076, 600.306, 4.577458, 2747.885, 802.0856, 6.849823, 5495.608, 99.89408, 100.0, 99.07205, 99.94076, 100.0, 100.0
205135.83936, 284.2790034652898, 284.548733672128, 284.7777664673085, 22.04739676925329, 22.19157197685921, 22.148213501458542, 6235.664622818786, 6283.798523410519, 6275.165942671032, 111.20529765190122, 2.088590382444181, -13.679639687290802, 6237.11758251789, 6279.408303390046, 6271.205117150467, 0.9999982168891982, 0.9999999381263106, 0.9999972962399312, 59.994968859090285, 59.98897879431128, 59.993015618302955, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 615.1316, 4.450025, 2737.625, 790.119, 3.475093, 2746.238, 837.017, 3.236103, 2709.567, 611.9694, 4.47938, 2741.759, 604.9794, 4.543489, 2747.435, 805.1473, 6.824003, 5494.681, 99.62524, 99.94672, 98.58844, 99.7837, 99.97267, 99.98685
205138.20116000003, 284.3579557236572, 284.5322537098107, 284.8341169962213, 22.028554548582573, 22.195733288942357, 22.142627660489502, 6234.196373298612, 6282.484030132509, 6275.946246998187, 112.10273392505587, 2.0187682716818927, -13.200261801066972, 6238.757396876709, 6278.320056698942, 6274.8178756011375, 0.9999976908643079, 0.9999999994804702, 0.9999969406795386, 59.98662848254524, 59.987363502810574, 59.989311420718025, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.882, 4.508027, 2744.624, 796.4226, 3.450227, 2747.824, 830.7664, 3.276599, 2721.532, 606.6682, 4.526449, 2745.968, 605.666, 4.529062, 2746.204, 802.0856, 6.851655, 5495.704, 99.88799, 100.0, 99.06635, 99.9369, 99.94956, 100.0
205140.54264000003, 284.4736688157829, 284.6661017171836, 284.9316844375995, 22.0190203385618, 22.175979403722064, 22.161595064332367, 6235.410868599442, 6274.572854443984, 6276.762753533553, 108.36497406951912, -3.554919845845234, -16.184049523394833, 6234.1401789538895, 6282.897854957949, 6279.138593568439, 0.9999981198641706, 0.9999999690305302, 0.9999970815778525, 59.98444274966467, 59.986548810622466, 59.984999749305736, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 606.4768, 4.528194, 2746.783, 799.7106, 3.434754, 2748.078, 826.0298, 3.304578, 2731.44, 600.493, 4.576828, 2748.003, 612.7809, 4.472083, 2740.486, 795.8826, 6.90421, 5495.059, 99.95989, 100.0, 99.37284, 100.0, 99.74144, 99.98967
205142.86924000003, 284.4039973303993, 284.497002289169, 284.7802212212142, 22.025424795892974, 22.188098577027677, 22.14758529234577, 6236.88955828091, 6280.8373593500655, 6278.306353370229, 110.65949950183449, -0.7059834472523789, -11.854594671157884, 6236.704467016881, 6282.751525077463, 6272.812454959149, 0.999998821509417, 0.9999999893853233, 0.9999977501612141, 59.98218202193376, 59.98545296535044, 59.98157191808302, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.1132, 4.51124, 2744.514, 796.4615, 3.450042, 2747.883, 829.5434, 3.285066, 2724.357, 606.5516, 4.527001, 2746.083, 606.6198, 4.527236, 2746.312, 802.0856, 6.851838, 5495.818, 99.88398, 100.0, 99.14829, 99.9368, 99.93985, 100.0
205145.25052000003, 284.44061555205997, 284.6303214680172, 284.93404267680523, 22.03690724076037, 22.180868877190317, 22.1330079118186, 6234.780067111889, 6280.191672317049, 6276.434135854002, 112.41546242841923, 2.613538129725157, -15.01194218478031, 6231.50754061614, 6277.015409174455, 6269.356853346625, 0.9999984551701252, 0.9999998681114646, 0.9999983560416879, 59.98517716463514, 59.98230964922487, 59.984794191828385, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.4944, 4.560675, 2747.758, 796.4226, 3.450227, 2747.994, 830.7275, 3.275862, 2721.932, 606.6876, 4.526817, 2745.964, 606.6198, 4.526505, 2745.985, 802.0856, 6.851471, 5495.759, 100.0, 100.0, 99.06213, 99.94479, 99.94165, 100.0
205147.61936, 284.4475919860633, 284.6062377455204, 284.84387648972523, 22.03204831239394, 22.17331279584897, 22.158129433466907, 6234.239952082581, 6281.938408293333, 6279.887153014199, 111.17626866769342, 5.631782557259157, -5.48967006653902, 6237.142621221292, 6278.576943886448, 6280.437700015726, 0.9999980221402085, 0.9999996324498708, 0.9999975086392415, 59.97437791188765, 59.97862863703163, 59.97923610142298, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 596.166, 4.608148, 2747.615, 790.0996, 3.474725, 2745.62, 837.017, 3.236471, 2708.969, 612.7462, 4.472577, 2740.447, 600.3633, 4.577275, 2748.048, 808.3879, 6.793788, 5492.585, 99.99683, 99.91822, 98.58853, 99.7421, 100.0, 99.94466
205149.9874, 284.5161313811807, 284.65675946787985, 284.87502359454606, 22.033726410983274, 22.199933087724936, 22.159121282930165, 6234.34358037806, 6283.701137346739, 6272.4327780312715, 106.4726177943354, 3.4284261881280145, -12.204356263895534, 6237.328339971632, 6282.921707566214, 6279.209792011431, 0.9999982335998441, 0.9999999998829867, 0.9999972610437404, 59.975669865140404, 59.97454887758945, 59.97295937779848, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.4747, 4.560675, 2747.758, 796.4226, 3.450411, 2747.884, 830.7664, 3.275678, 2721.423, 606.6682, 4.526266, 2745.963, 605.5325, 4.540933, 2747.167, 802.1055, 6.851471, 5495.532, 99.99995, 100.0, 99.06831, 99.93672, 99.96875, 100.0
205152.32044, 284.4006725754008, 284.592127212182, 284.8311130652175, 22.037042465047527, 22.191846905271344, 22.163025265325082, 6238.9019154024145, 6275.938317011968, 6278.474044372595, 112.71392604086395, -1.6955805175375644, -13.985107072431276, 6235.655923388847, 6285.529808261516, 6280.616179807478, 0.9999969633373859, 0.9999997514954618, 0.9999963776549193, 59.971621509733176, 59.96839141671723, 59.96956804790329, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.4747, 4.560853, 2747.595, 796.4421, 3.450411, 2748.14, 829.9705, 3.282489, 2724.87, 604.8817, 4.54502, 2747.379, 597.2159, 4.605765, 2747.074, 797.3936, 6.896153, 5495.02, 100.0, 100.0, 99.11997, 99.98997, 99.97716, 99.99534
205154.64036000002, 284.532627360044, 284.6059098306331, 284.84683649396584, 22.043033005551305, 22.193443429108413, 22.15497791259481, 6242.464755429277, 6287.001005648077, 6280.220095619464, 112.012185397944, 0.9925165038941941, -12.697924004344259, 6238.503685852462, 6282.3713470164885, 6280.968652297692, 0.9999983432818225, 0.9999999762730198, 0.9999975016176497, 59.972740329079905, 59.97120826850973, 59.97056967173891, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 607.5809, 4.523018, 2746.417, 799.983, 3.437517, 2748.085, 828.2817, 3.288932, 2724.333, 605.7167, 4.528104, 2745.964, 600.3251, 4.577093, 2748.106, 802.1055, 6.851288, 5495.651, 99.95323, 100.0, 99.15399, 99.9411, 100.0, 100.0
205156.92580000003, 284.4429617692465, 284.61873341372694, 284.866361707183, 22.031326253231466, 22.191256997537057, 22.15063094323318, 6237.318360602519, 6281.845198028183, 6276.975119543107, 110.64532021001196, -1.0331819707967043, -10.846529978375202, 6234.07312105913, 6280.995072515989, 6275.232034228639, 0.9999986831278214, 0.9999996947768209, 0.9999990347149627, 59.97464939688014, 59.97681499617066, 59.97528746682747, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 607.3246, 4.515701, 2745.196, 796.4226, 3.450227, 2747.994, 830.8052, 3.276047, 2722.268, 606.6682, 4.526266, 2746.016, 600.3823, 4.577641, 2747.939, 802.1055, 6.851471, 5495.764, 99.91528, 100.0, 99.04587, 99.93864, 100.0, 100.0
205159.34100000001, 284.35939026633463, 284.5763667879691, 284.79703944360494, 22.004147477320075, 22.162855309738067, 22.11906091536755, 6217.626618159233, 6269.07058503965, 6259.868008090309, 111.22910435954452, 0.7393864619834858, -10.177493689419407, 6224.830173524156, 6267.341760939812, 6267.336157356981, 0.9999980102099025, 0.9999999528937235, 0.9999985981398971, 59.97488436962354, 59.977358658650815, 59.97482392017402, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 615.0724, 4.450204, 2737.514, 790.0996, 3.475277, 2745.727, 836.9976, 3.235919, 2709.142, 612.7462, 4.472026, 2740.341, 606.6389, 4.526688, 2746.045, 808.3879, 6.794155, 5492.589, 99.62732, 99.93039, 98.578, 99.74208, 99.9416, 99.94878
205161.65308000002, 284.44702249176584, 284.55158876127354, 284.7170384782353, 22.0379462515557, 22.208684693635153, 22.159236354283863, 6234.065866580411, 6283.264275467201, 6272.6774523186305, 114.68364185796281, -2.5516711542131816, -12.092944044760316, 6235.959655539351, 6280.400665946443, 6278.5798742912675, 0.9999988406501026, 0.999999994715419, 0.9999982107165681, 59.97633979132603, 59.97556060473963, 59.97101617931195, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.8426, 4.50767, 2744.792, 796.3837, 3.450042, 2748.169, 830.7469, 3.276231, 2721.821, 606.6487, 4.526449, 2746.132, 600.3633, 4.577093, 2747.938, 802.1055, 6.851105, 5495.532, 99.8941, 100.0, 99.07057, 99.94287, 100.0, 100.0
205163.96972000002, 284.3033256333568, 284.45315430223775, 284.7978519492634, 22.028560352501568, 22.20206120014355, 22.19684228187114, 6224.510670188878, 6283.836011311871, 6276.459717630795, 117.2704622422475, -2.023886897479315, -12.52991569509743, 6238.420595848043, 6278.175532882734, 6279.620009944455, 0.9999975385979941, 0.9999999927729345, 0.999996893356737, 59.97743697350659, 59.97652716892111, 59.97473215570998, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.8426, 4.508206, 2744.739, 796.4226, 3.450227, 2747.825, 830.7469, 3.276599, 2721.99, 606.6876, 4.526082, 2746.297, 606.6198, 4.526688, 2746.156, 802.1055, 6.851288, 5495.47, 99.8861, 100.0, 99.04783, 99.94886, 99.93784, 100.0
205166.33772, 284.5344360776493, 284.5761934634896, 284.84551288270563, 22.04472567965353, 22.202653156397, 22.158721675664257, 6245.141171937972, 6286.163491348622, 6278.118468440582, 116.29126001189707, -3.1050055619315344, -12.888790317053463, 6243.106972446813, 6284.252154280566, 6280.460761122058, 0.9999976614665963, 0.9999996042502913, 0.9999966326567455, 59.97845352606317, 59.97716676320349, 59.97645267654896, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.4944, 4.560318, 2747.973, 802.6484, 3.423334, 2747.828, 824.4769, 3.313413, 2731.988, 600.629, 4.570944, 2747.873, 611.0261, 4.487971, 2743.242, 798.9642, 6.878573, 5495.917, 100.0, 100.0, 99.42641, 100.0, 99.818, 100.0
205168.64624000003, 284.53565113365363, 284.61515785057566, 284.8107691518239, 22.04557476629871, 22.202396200998585, 22.149945283460525, 6238.658013165206, 6279.592836845114, 6275.910355759196, 111.77850890924947, 0.5168919654142883, -10.93478320309805, 6235.95690126383, 6283.188501293814, 6277.890699126494, 0.9999972718375675, 0.9999999795971389, 0.9999959464610042, 59.97778603875778, 59.976523320505784, 59.975854595507315, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.8229, 4.509812, 2744.926, 796.4421, 3.450227, 2748.112, 830.6887, 3.276599, 2721.771, 606.6876, 4.526266, 2746.075, 606.6389, 4.52614, 2746.262, 802.0856, 6.851471, 5495.705, 99.89839, 100.0, 99.06618, 99.9388, 99.93586, 100.0
205171.108, 284.44502291604005, 284.4868684496922, 284.7983323391298, 22.020241401593854, 22.179931451168713, 22.136798363739842, 6228.243093996925, 6274.748004837532, 6265.617638963387, 109.6618862477477, 7.948145831076545, -11.324445411026318, 6224.360753524378, 6274.211825002741, 6261.408247432812, 0.9999987768544615, 0.9999995775931293, 0.9999989354319198, 59.974723394725245, 59.979373543939026, 59.973324003912076, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 600.6807, 4.574953, 2748.179, 792.9595, 3.465699, 2746.29, 835.5223, 3.24457, 2709.851, 612.5326, 4.472026, 2740.282, 600.3633, 4.577458, 2748.105, 808.4078, 6.794155, 5492.244, 100.0, 99.9486, 98.61929, 99.73398, 100.0, 99.94455
205173.4112, 284.31377695886584, 284.50826365397955, 284.7522242779891, 22.06019042842895, 22.19684083182213, 22.164189504717374, 6237.983553840985, 6284.750457046814, 6279.957470161908, 106.90241180305247, 0.00429090333136628, -10.449223416225095, 6238.51671664171, 6283.62646428669, 6271.759350648919, 0.9999984079809118, 0.9999998777252365, 0.9999988607428726, 59.981143580110874, 59.974933354286534, 59.97580752055354, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.5142, 4.560497, 2747.868, 796.4226, 3.450042, 2748.0, 830.7469, 3.276231, 2721.821, 606.6099, 4.526449, 2746.133, 606.677, 4.526322, 2746.207, 802.1055, 6.851655, 5495.7, 100.0, 100.0, 99.05609, 99.94289, 99.94559, 100.0
205175.75980000003, 284.3356766225921, 284.52757258293354, 284.70763137606536, 22.042556093643633, 22.1998113002361, 22.152541330391742, 6237.010706587769, 6283.669537775982, 6278.037383452229, 112.01750372491597, 3.9483366744993873, -9.78853522527612, 6244.719708397074, 6287.701076598925, 6278.416767945801, 0.9999977544015265, 0.9999999854853786, 0.999997915489064, 59.98145293773493, 59.9815291719685, 59.98029775016898, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.4747, 4.560497, 2747.868, 796.4421, 3.450411, 2747.884, 830.7081, 3.276231, 2722.156, 606.6099, 4.526633, 2745.856, 600.3251, 4.577458, 2748.051, 802.0856, 6.851655, 5495.705, 100.0, 100.0, 99.07026, 99.93283, 100.0, 100.0
205178.09120000002, 284.12271899991435, 284.43775271037975, 284.6407605859974, 22.056044890481555, 22.204283773316604, 22.202863518546316, 6243.234430915232, 6285.275534410454, 6280.111681237298, 116.67485188994169, -2.7638332661319964, -15.192379620013071, 6233.874259524791, 6278.175419280175, 6279.940216713813, 0.999997284598423, 0.9999999982199674, 0.9999973748920473, 59.98133755907871, 59.97679107061586, 59.98127997881545, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.882, 4.507492, 2744.624, 802.6678, 3.423334, 2747.882, 824.4575, 3.313781, 2732.106, 600.3571, 4.577563, 2747.896, 594.183, 4.621836, 2746.403, 795.8826, 6.904027, 5494.891, 99.89202, 100.0, 99.42624, 100.0, 99.95468, 99.99067
205180.41356000002, 284.19960525399375, 284.3783368596079, 284.72680057804047, 22.059745459925384, 22.202029266272497, 22.169064882040935, 6237.833534673626, 6283.023379110972, 6278.6562155042075, 110.91440611547841, 1.424243758304641, -11.361221172218393, 6237.115156863442, 6279.252867730557, 6277.539048239889, 0.9999968328692285, 0.9999994147472385, 0.9999961336722362, 59.978677000930496, 59.97917466455965, 59.98102297863515, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.4747, 4.560675, 2747.81, 796.4421, 3.450042, 2747.878, 830.7664, 3.276599, 2721.701, 606.6876, 4.526266, 2746.133, 600.3251, 4.57691, 2747.944, 802.1055, 6.851655, 5495.586, 100.0, 100.0, 99.06635, 99.93672, 100.0, 100.0
205182.7336, 284.1562627265648, 284.37175270993225, 284.8339862164968, 22.008166008690807, 22.160088759409803, 22.113519745123334, 6219.959830014315, 6267.153863199566, 6261.651188335242, 111.41477005718775, -1.4615370532553698, -13.601886033074607, 6222.755872917086, 6273.563702660507, 6266.261897416504, 0.9999980350824275, 0.9999999999999876, 0.9999987420650039, 59.981224569445004, 59.98108410204202, 59.97663471516014, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.8426, 4.507492, 2744.629, 796.4226, 3.450411, 2747.883, 830.8828, 3.27531, 2720.021, 607.5809, 4.513947, 2744.694, 602.8621, 4.557369, 2747.273, 805.6046, 6.814481, 5493.643, 99.88817, 100.0, 99.02666, 99.90302, 99.99599, 99.96796
205185.04004000002, 284.12419903663687, 284.31772440841735, 284.5402199149842, 22.046456587813523, 22.19905663786361, 22.15197996036898, 6232.03941664044, 6280.2718656421275, 6274.2807133659435, 107.73102392653877, 0.49651049589692775, -10.777869256976373, 6234.460274770081, 6277.391049796129, 6275.731138153872, 0.9999996724908443, 0.9999999677676138, 0.9999975965466047, 59.97843530497975, 59.98176687022665, 59.98381285470222, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 614.6979, 4.453773, 2739.28, 792.4537, 3.466252, 2747.096, 834.0858, 3.259664, 2717.097, 608.1052, 4.513947, 2745.265, 600.9927, 4.575084, 2747.992, 802.1055, 6.851288, 5495.645, 99.68679, 99.96787, 98.88451, 99.9113, 100.0, 100.0
205187.42064000003, 284.2284512366252, 284.44179882203366, 284.6695851824819, 22.045203964092757, 22.212784235847174, 22.167384162622547, 6235.054680068081, 6280.1936000375445, 6273.311193400496, 110.08861497495514, 0.470921781679408, -15.91290162465657, 6235.033814855745, 6279.948419699791, 6271.965511936922, 0.999998121528271, 0.9999998537087206, 0.999999003531443, 59.98576433942297, 59.98700320167403, 59.982767316484185, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.882, 4.507849, 2744.572, 796.4226, 3.450042, 2747.712, 830.7275, 3.276415, 2721.931, 606.6487, 4.526266, 2745.963, 606.6389, 4.52687, 2745.988, 802.0856, 6.851471, 5495.417, 99.892, 100.0, 99.06209, 99.94696, 99.94553, 100.0
205189.73612000002, 284.17080225317034, 284.35156267440055, 284.7370538891679, 22.034062064056855, 22.17936803326331, 22.179069690491144, 6237.931643842126, 6273.237839830281, 6282.860082274102, 117.54234043348515, -3.0207613145234973, -14.988368441276634, 6236.32786195641, 6281.461502242867, 6275.859072271082, 0.9999963384135919, 0.9999996737532696, 0.9999979037024946, 59.98389274661725, 59.99135153082103, 59.98414402061434, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.7113, 4.560318, 2747.869, 802.7068, 3.42315, 2747.766, 824.4381, 3.313597, 2732.17, 600.3765, 4.577012, 2747.893, 612.9335, 4.470622, 2740.378, 795.8826, 6.904393, 5494.945, 100.0, 100.0, 99.42446, 100.0, 99.74133, 99.99165
205192.1314, 284.14792026052015, 284.2706674193479, 284.60737609580184, 22.048708633313975, 22.21178975115573, 22.168129780054244, 6238.836462215232, 6282.24212825922, 6276.319111514604, 108.32584627380174, 0.5719819149521754, -8.996315377950168, 6231.000912231992, 6287.262829548845, 6273.733814744314, 0.9999980516125225, 0.9999999714838758, 0.9999967938962689, 59.98036597653787, 59.98087352076734, 59.979493092054504, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.8623, 4.507849, 2744.74, 796.4226, 3.450411, 2748.058, 830.7275, 3.276231, 2721.705, 606.6487, 4.525898, 2745.963, 606.6389, 4.526505, 2746.315, 802.0856, 6.851471, 5495.591, 99.88416, 99.99845, 99.05809, 99.94287, 99.94951, 100.0
205194.54452000002, 284.03030565583106, 284.4154567236377, 284.52079057401033, 22.01705000186549, 22.200269651064062, 22.13521152775272, 6220.903849895925, 6275.130337670988, 6267.083164759897, 111.3491273272789, -1.7537746605039501, -9.379419325340223, 6225.625242078042, 6272.908392952189, 6265.466628431374, 0.9999975105362189, 0.9999997820374884, 0.9999980221065408, 59.98047122314204, 59.978508503801066, 59.97915214280701, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.4747, 4.561211, 2747.758, 796.4226, 3.450042, 2747.829, 830.7275, 3.275862, 2721.99, 606.707, 4.526817, 2746.074, 606.6389, 4.526505, 2745.985, 802.185, 6.850922, 5495.599, 100.0, 100.0, 99.04556, 99.94076, 99.93974, 100.0
205196.87808000002, 284.0200006400074, 284.3127340373252, 284.64920278786326, 22.065544788240196, 22.22324815921712, 22.167515646719366, 6231.970855594741, 6280.0060039926475, 6285.194967335481, 111.34118024439567, 3.887778731413732, -13.886492948196974, 6232.855786800183, 6281.4419184754115, 6276.343032638984, 0.9999984131719143, 0.9999998997567392, 0.9999986207025556, 59.978333022752686, 59.97708996166641, 59.9715947263889, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 596.1857, 4.608148, 2747.447, 790.0607, 3.474725, 2745.516, 837.017, 3.237207, 2710.061, 612.183, 4.480851, 2742.052, 602.5569, 4.554995, 2747.378, 805.3859, 6.826018, 5494.957, 99.99282, 99.92043, 98.60345, 99.79438, 100.0, 99.99186
205199.23628, 284.07134593119844, 284.20504960923665, 284.5928065974553, 22.04379390163825, 22.21821224189616, 22.18139843927343, 6237.147198486622, 6284.017905338789, 6277.212663231799, 109.90390261996833, 1.141184272026294, -13.137592367901561, 6236.310774094228, 6283.197343428127, 6275.730294627792, 0.9999992199826684, 0.9999999938722364, 0.9999982635115542, 59.98129646666857, 59.97691435308678, 59.97858037868161, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.4353, 4.560675, 2747.648, 796.4226, 3.450227, 2748.048, 830.7081, 3.276047, 2721.485, 606.6876, 4.526266, 2745.968, 601.5459, 4.572527, 2747.998, 802.1055, 6.851471, 5495.472, 100.0, 100.0, 99.06813, 99.9369, 100.0, 100.0
205201.5822, 284.1775910038646, 284.2372122834723, 284.4453047484395, 22.06310983792988, 22.21558712526646, 22.208049821266638, 6232.805396510844, 6275.615486040765, 6287.335599924871, 113.76304556106948, -3.8088557339724503, -15.120914690907966, 6237.742424923865, 6283.332931721953, 6279.448611255234, 0.9999950239813155, 0.9999999212392994, 0.9999963859549252, 59.970620760631554, 59.971793779225955, 59.97018415164676, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 605.0771, 4.535511, 2746.429, 800.5667, 3.432912, 2748.214, 828.3011, 3.306787, 2731.505, 600.4348, 4.577563, 2747.95, 594.183, 4.622018, 2746.617, 795.8826, 6.90421, 5494.951, 99.96815, 100.0, 99.35418, 100.0, 99.96053, 99.99273
205203.89220000003, 284.2066304882357, 284.27696748300417, 284.6494812017712, 22.061201797632407, 22.229601741085602, 22.152850241295084, 6237.154474855019, 6282.441081301238, 6276.292639042172, 112.119437186695, 0.00929759754853876, -16.735034859948996, 6235.17015116003, 6279.87819034311, 6275.908080757485, 0.9999977002740935, 0.9999998366350662, 0.9999984631430758, 59.967624934718, 59.97091720099603, 59.97337663304516, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.5733, 4.56014, 2747.868, 796.4615, 3.450595, 2747.824, 830.3005, 3.278992, 2722.233, 606.5711, 4.527001, 2745.798, 600.3251, 4.577093, 2747.778, 802.1055, 6.851471, 5495.764, 100.0, 100.0, 99.08767, 99.94281, 100.0, 100.0
205206.23948000002, 284.2303856999659, 284.35969210494403, 284.6874169224975, 22.058902430954237, 22.205318092957388, 22.165508775716937, 6228.774291156192, 6285.157127057801, 6278.821743524434, 117.99077073794979, -1.6041894732045137, -10.961941738572023, 6235.82754751248, 6279.6601844708375, 6273.534559653463, 0.9999982466237121, 0.999999649872021, 0.9999962534976683, 59.96815185054624, 59.968172950637786, 59.97226057341886, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.882, 4.508027, 2744.572, 796.4421, 3.450227, 2747.937, 830.6887, 3.276599, 2721.655, 606.6293, 4.526449, 2745.852, 600.3442, 4.57691, 2748.046, 802.0856, 6.851838, 5495.531, 99.89409, 100.0, 99.07417, 99.94092, 100.0, 100.0
205208.57168000002, 284.21449549229015, 284.3550181987596, 284.66435333521025, 22.037775696486676, 22.193816427627194, 22.14846212395808, 6223.051980429611, 6277.541219010931, 6266.846790288756, 113.03802772972472, 1.9927967450973938, -11.099562151418013, 6238.084571773967, 6279.6960425006855, 6273.657859455301, 0.9999971979823876, 0.9999994723572047, 0.9999982960999924, 59.97155452244819, 59.96947084688068, 59.96923115317837, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 615.1119, 4.449847, 2737.242, 790.0801, 3.474909, 2746.072, 837.0558, 3.236655, 2708.693, 612.7462, 4.472026, 2740.562, 606.6198, 4.526505, 2746.042, 808.4078, 6.793972, 5492.298, 99.62734, 99.94069, 98.60092, 99.74016, 99.93957, 99.94665
205210.91180000003, 284.31694293287603, 284.367673607655, 284.65073396047706, 22.04047752470575, 22.21583326325007, 22.171590500794714, 6237.202537416727, 6282.618646987345, 6276.330351300605, 109.64033640823868, 0.9499646602430403, -6.745856525602903, 6239.371501973197, 6280.212866620853, 6274.182355673741, 0.999998228678593, 0.9999999567915852, 0.9999986040066852, 59.9690176397348, 59.97312237204514, 59.971747022138295, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.8623, 4.507849, 2744.739, 796.4226, 3.450227, 2747.994, 830.7469, 3.276415, 2721.821, 606.707, 4.526817, 2745.964, 600.4968, 4.573257, 2748.005, 802.1055, 6.851471, 5495.533, 99.88629, 100.0, 99.05804, 99.93676, 100.0, 100.0
205213.29588000002, 284.34062251966066, 284.4139057751551, 284.8175257728459, 22.040180100883806, 22.20494512658575, 22.17669324560172, 6238.996089170748, 6277.185863149027, 6274.2108616314135, 116.87015059800069, -1.085270203818709, -15.39630883795013, 6240.990457628284, 6277.955316287031, 6283.1128700186355, 0.999996818863729, 0.9999998389322153, 0.9999980871704401, 59.97696085104582, 59.97493055965663, 59.97538820270985, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.9017, 4.50767, 2744.687, 796.4226, 3.450227, 2747.712, 830.6693, 3.279728, 2723.163, 605.2506, 4.54171, 2747.424, 609.6908, 4.500572, 2742.978, 798.0497, 6.889743, 5495.199, 99.89028, 100.0, 99.09329, 99.97092, 99.84771, 99.99651
205215.65968, 284.2085467788289, 284.34367630703224, 284.64184592833715, 22.043021445893284, 22.19291721619611, 22.159961467594943, 6229.485827157815, 6283.8000756262745, 6274.552403371429, 112.22957380689559, 0.676871449400096, -16.147456466797166, 6238.828227695012, 6281.155684856316, 6279.985822007948, 0.9999982585339146, 0.9999999962483136, 0.9999989505158405, 59.97976110308129, 59.97743921713008, 59.97548226896928, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 603.559, 4.552465, 2747.528, 800.2359, 3.43457, 2748.451, 828.2817, 3.289668, 2725.135, 605.5419, 4.530862, 2746.303, 606.6389, 4.525957, 2746.263, 802.0856, 6.851655, 5495.528, 99.98603, 100.0, 99.18475, 99.94908, 99.94762, 100.0
205217.98640000002, 284.26720080507397, 284.40117536535314, 284.5840164854043, 22.043234385989354, 22.20260773337417, 22.169327466556233, 6232.403797833833, 6287.332347379937, 6277.275971889053, 110.77305464301071, 3.799947878993976, -4.466242574159423, 6239.713697599519, 6277.5659813998345, 6276.376054722239, 0.9999984873398121, 0.9999999675044072, 0.9999977664692302, 59.97440374593329, 59.978204059089535, 59.977955699459, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 604.2293, 4.551395, 2747.849, 796.4226, 3.450227, 2747.941, 830.6693, 3.276047, 2722.159, 606.6487, 4.526266, 2746.075, 606.6579, 4.526322, 2745.876, 802.0856, 6.851471, 5495.705, 99.99276, 100.0, 99.0704, 99.93477, 99.94739, 100.0
205220.30752000003, 284.20588796745767, 284.46509970814583, 284.6971193398996, 22.016260891916385, 22.16994751824657, 22.127196404978974, 6226.361194044496, 6273.019653876345, 6265.959064161068, 107.32015135204801, 4.039760305287018, -8.85450223440148, 6226.176465880633, 6272.066244482219, 6264.599731200301, 0.9999968169471014, 0.9999997218189745, 0.9999985452118002, 59.9789079909195, 59.973763094095325, 59.97617009283467, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 596.166, 4.608326, 2747.447, 790.0607, 3.475646, 2745.395, 837.017, 3.236471, 2708.522, 612.7656, 4.472026, 2740.229, 600.3633, 4.577275, 2748.105, 808.4078, 6.794155, 5492.476, 99.99474, 99.91603, 98.59066, 99.73805, 100.0, 99.9487
205222.64164000002, 284.27840927799707, 284.51054012839813, 284.6601324902346, 22.05517978909292, 22.204632309951144, 22.173776008775214, 6231.629195781637, 6282.250489829667, 6279.110468641167, 113.19805927234029, -1.4021804470771713, -9.995640413004367, 6233.098372097294, 6281.381615718691, 6277.920214766287, 0.9999985549102278, 0.9999996427407694, 0.9999968513656499, 59.972872200841834, 59.97670090825515, 59.97370212856823, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.4747, 4.560853, 2747.921, 796.4421, 3.450411, 2747.995, 830.7275, 3.276231, 2721.656, 606.6099, 4.526449, 2746.02, 606.6198, 4.526688, 2746.045, 802.1055, 6.851471, 5496.052, 100.0, 100.0, 99.07022, 99.94289, 99.93754, 100.0
205225.03164000003, 284.2192198260316, 284.53525375741816, 284.7086384836426, 22.04577056746295, 22.19355135318221, 22.19743043005097, 6238.547429650095, 6276.12507035774, 6280.068914755335, 113.24009012034549, 0.8344821124669579, -17.738244563760986, 6235.595910215644, 6287.6172878256175, 6283.5144657665705, 0.9999980410448753, 0.9999999801284436, 0.9999976066882645, 59.97620051778032, 59.973431267381976, 59.97516263331559, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.5339, 4.560675, 2748.031, 796.4421, 3.450042, 2747.659, 830.7081, 3.276415, 2722.105, 606.6682, 4.526449, 2746.133, 600.3633, 4.57691, 2747.941, 802.1055, 6.852204, 5495.522, 99.99995, 100.0, 99.06195, 99.93269, 100.0, 100.0
205227.36084, 284.1844633538768, 284.4146982507316, 284.76330575508746, 22.042317147082223, 22.191761212094416, 22.19133878461604, 6241.677013282965, 6274.019896225413, 6282.597772929901, 111.37729992188952, 3.5821378413472758, -16.040859422370886, 6235.572523773774, 6278.337379868372, 6283.0623326629, 0.9999982099583249, 0.9999999638503833, 0.9999968614773204, 59.974672192644974, 59.96992666880086, 59.97342656412921, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.9017, 4.506421, 2744.634, 802.6484, 3.423334, 2748.166, 824.4575, 3.313413, 2731.943, 600.9397, 4.569289, 2747.915, 596.205, 4.608139, 2747.244, 798.7057, 6.877108, 5495.928, 99.88834, 100.0, 99.42645, 100.0, 99.98334, 100.0
205229.69264000002, 284.38738121495356, 284.44571210740986, 284.8359085317782, 22.05665876312983, 22.207403456656184, 22.164470621788084, 6236.809198432176, 6283.302112278608, 6275.174558794928, 116.28954785847418, 3.66015860724292, -14.517853565730093, 6235.158379107005, 6284.0093731628485, 6280.71083264341, 0.9999985068543368, 0.9999999867576531, 0.9999978921167073, 59.973663641214365, 59.97872984775075, 59.9793766658505, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 602.5142, 4.560497, 2747.904, 796.4032, 3.450227, 2747.941, 830.7275, 3.276783, 2721.598, 606.6487, 4.526449, 2746.128, 600.3251, 4.577275, 2747.943, 802.0856, 6.851288, 5495.478, 100.0, 100.0, 99.07627, 99.94271, 100.0, 100.0
205232.04956, 284.2238927441974, 284.3500826137068, 284.7188494408628, 21.994680571646256, 22.1655239824128, 22.12246412356866, 6221.576925570103, 6269.5047734330365, 6263.240533744353, 109.93936540469574, -0.684539032613884, -13.187329288866295, 6223.737694566933, 6272.255003597313, 6264.578313105119, 0.9999984334508548, 0.9999999753772882, 0.9999985270105628, 59.97314308938289, 59.97550627281188, 59.97189608100006, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 610.7155, 4.487682, 2741.826, 792.765, 3.464778, 2746.148, 835.5999, 3.245674, 2709.979, 612.4161, 4.472945, 2740.394, 606.6007, 4.527053, 2746.153, 808.4078, 6.794338, 5492.589, 99.81298, 99.94783, 98.65296, 99.73404, 99.93368, 99.94456
205234.3512, 284.2911830247387, 284.3822570545522, 284.8203729441684, 22.0371210919293, 22.204473463931027, 22.165603081264653, 6231.053514063195, 6282.571394251252, 6279.806429432446, 112.38832792044468, 2.386870902411374, -14.97464291646088, 6231.898436845946, 6282.401741345983, 6278.079493516101, 0.999997075482218, 0.9999999999517117, 0.9999985675370199, 59.98056820932814, 59.97943283224846, 59.98255751745684, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 609.7889, 4.505172, 2744.51, 796.4226, 3.450411, 2748.053, 830.7858, 3.275862, 2721.878, 606.6682, 4.526633, 2746.243, 600.3823, 4.577093, 2747.997, 802.1254, 6.851471, 5495.646, 99.87188, 100.0, 99.06018, 99.93461, 100.0, 100.0
205236.67908000003, 284.33058473600903, 284.54752410149354, 284.74880532406786, 22.030243505659392, 22.200661140662273, 22.15646842396925, 6233.478827685443, 6278.094572672265, 6276.729477613829, 113.5754785563413, -9.083860976199503, -13.134416191315552, 6235.588524816082, 6282.96214833434, 6271.1156182075965, 0.9999974435749375, 0.999999987419054, 0.9999970730784623, 59.98646029419185, 59.9829710450777, 59.98415801852196, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 600 800], 5500.0, [], 608.882, 4.508027, 2744.467, 796.4226, 3.450227, 2747.887, 830.7664, 3.276415, 2721.535, 606.6876, 4.526633, 2746.297, 606.6198, 4.52687, 2745.99, 802.1254, 6.851105, 5495.593, 99.89409, 100.0, 99.06, 99.94289, 99.93771, 100.0
