TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
205878.42072000002, 284.45958369004336, 284.5640478194696, 284.8652143484075, 22.02893293654904, 22.183441113220425, 22.171613324740235, 6230.843678986288, 6281.214458568837, 6286.767183158352, 108.05384607615247, 3.8842037092888404, -6.225526074126265, 6246.703227814743, 6282.144001958669, 6286.938066991305, 0.9999994902767516, 0.9999994589959923, 0.9999994901949923, 59.96604374010199, 59.975385172286906, 59.97020185732696, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 603.0267, 4.556749, 2747.852, 790.9946, 3.471225, 2746.441, 825.1563, 3.309916, 2731.017, 612.921, 4.470371, 2740.799, 794.0482, 3.46216, 2746.839, 595.6986, 9.22251, 5494.719, 100.0, 99.95411, 99.38912, 99.74879, 99.97304, 99.9809
205880.85144000003, 284.5870099553941, 284.5533044553815, 284.8582228322948, 22.034868714218685, 22.16504793124499, 22.157789365184595, 6244.220294380427, 6274.483475304058, 6281.64607913892, 104.79364812973313, 3.8336104406298546, -9.417137720021174, 6229.5911472752105, 6274.369965214848, 6285.017401531443, 0.9999986499397024, 0.999999764002298, 0.9999981441168351, 59.96471550246808, 59.96817568854475, 59.96711649399256, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.4143, 4.503744, 2744.173, 796.9285, 3.450411, 2747.639, 820.3422, 3.336422, 2735.829, 610.1829, 4.496112, 2742.329, 793.5331, 3.459421, 2747.461, 593.293, 9.256754, 5491.761, 99.87155, 100.0, 99.5962, 99.8276, 99.99125, 99.93165
205883.18352000002, 284.52556009903645, 284.55353088118704, 284.7797789772709, 22.02820440303212, 22.210074344572412, 22.16942119125437, 6225.323660556953, 6272.935297537237, 6278.745594837165, 112.14666763824243, 4.737779228973068, -7.36127536525089, 6243.217770305422, 6282.198930754683, 6265.808738782678, 0.9999978111421688, 0.9999966631503705, 0.9999984967904211, 59.97231516225978, 59.96680523308572, 59.967222963830444, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 606.5162, 4.522483, 2745.553, 795.9752, 3.452069, 2747.883, 825.2146, 3.3101, 2730.963, 606.7653, 4.524611, 2745.848, 794.8683, 3.456499, 2747.6, 593.2333, 9.257486, 5491.76, 99.93843, 100.0, 99.39082, 99.9387, 99.98819, 99.9336
205885.55380000002, 284.53026378278423, 284.50362034590916, 284.9528855983094, 22.00467101274385, 22.153270174019777, 22.119534843923372, 6228.246846616691, 6271.91819652859, 6264.253763950566, 110.64366775945564, 7.937750454533727, -5.670782814917857, 6229.046059480001, 6272.48883008194, 6262.871702724895, 0.9999997498423705, 0.9999984572310318, 0.9999998535377278, 59.96701393735088, 59.96833294683034, 59.97113252375019, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 614.8753, 4.447348, 2737.228, 803.3877, 3.419834, 2748.083, 831.3293, 3.272549, 2720.729, 600.5125, 4.575541, 2747.891, 801.163, 3.430018, 2747.93, 586.9111, 9.339341, 5481.53, 99.61882, 99.99788, 99.01262, 100.0, 100.0, 99.74753
205887.86944, 284.6083399303294, 284.5436019604482, 284.91449920671874, 22.04699748902119, 22.165428668123, 22.172615659895747, 6239.674566918174, 6282.716555377874, 6278.077354639271, 113.11296213137581, 6.829702640281994, -2.619752720665929, 6241.849415537518, 6284.260742384283, 6271.0405647863445, 0.9999989406075961, 0.9999995820705345, 0.9999996681005191, 59.96936852252007, 59.96680683991928, 59.959925899810365, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.2763, 4.503209, 2744.059, 797.2592, 3.446543, 2748.081, 825.1952, 3.309548, 2731.082, 606.843, 4.524427, 2745.845, 794.8683, 3.456316, 2747.322, 593.2134, 9.257486, 5491.809, 99.87542, 100.0, 99.39513, 99.93058, 99.98616, 99.93252
205890.21164000002, 284.4540311552187, 284.62351918997564, 284.8090560132279, 22.027403515989857, 22.174789172678793, 22.141148896840154, 6241.4605944453415, 6283.49556312168, 6282.171546736016, 110.93636185232299, 5.595136313364037, -6.337458605913753, 6247.837414092942, 6286.262173576892, 6284.9143365970895, 0.9999995904853136, 0.9999983151486183, 0.9999993935581919, 59.96302550625961, 59.96400946836615, 59.964620923281785, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.3552, 4.502673, 2744.279, 797.2787, 3.446543, 2748.194, 825.0981, 3.309364, 2730.963, 606.8235, 4.524978, 2745.735, 801.163, 3.429835, 2747.938, 593.2134, 9.257486, 5491.587, 99.87334, 100.0, 99.39947, 99.92843, 100.0, 99.9336
205892.55804, 284.4914913145402, 284.5306857007635, 284.84395322724424, 22.046625413029364, 22.18712978322809, 22.16128454054312, 6237.873616036131, 6283.357717110882, 6283.28649193145, 106.58058953948057, 2.017224791907097, -11.315185959366772, 6240.935883033754, 6280.884123044551, 6280.542865125292, 0.9999999505420591, 0.9999992705541414, 0.9999995359766104, 59.96067195575328, 59.96344406663855, 59.96298994646597, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 603.0464, 4.555678, 2747.795, 790.8583, 3.47233, 2745.994, 818.8475, 3.34489, 2739.047, 612.8627, 4.47129, 2740.337, 806.9427, 3.406094, 2747.356, 597.8259, 9.191747, 5494.497, 100.0, 99.94318, 99.685, 99.7275, 99.97737, 99.98937
205894.87164000003, 284.6005730682844, 284.65806847867884, 284.950635148328, 22.02517957451799, 22.168413629983217, 22.14495414509077, 6242.636447864063, 6270.877133639045, 6282.185110802493, 110.5356858157586, 7.224687293039551, -4.291417679253755, 6245.867127398348, 6276.124379105987, 6276.296035340351, 0.9999998953811481, 0.9999991701971205, 0.9999997166798799, 59.97288112885664, 59.96562094011645, 59.968810225985884, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.3749, 4.503387, 2744.336, 797.2397, 3.446727, 2747.933, 825.1563, 3.309548, 2731.245, 609.1926, 4.502363, 2743.361, 801.163, 3.430201, 2747.981, 593.1936, 9.257303, 5491.809, 99.8714, 100.0, 99.39082, 99.8671, 100.0, 99.93153
205897.22352000003, 284.59824684873763, 284.5884306764383, 284.95624507520597, 21.966659989112376, 22.121563668828085, 22.067026835591875, 6223.073626997207, 6261.303972942944, 6257.597234134344, 108.19621256235928, 12.006615153649818, -0.9207484635103356, 6220.518645637841, 6263.431883186035, 6254.810648714208, 0.9999999907453708, 0.9999995690177941, 0.9999999517600268, 59.97611046039008, 59.975071649519776, 59.973953564198204, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 610.2227, 4.495892, 2742.862, 789.0101, 3.481356, 2744.576, 827.4858, 3.293717, 2727.054, 617.9115, 4.422199, 2731.575, 795.1354, 3.456316, 2746.891, 586.9111, 9.339707, 5481.638, 99.82386, 99.88624, 99.23428, 99.43763, 99.99032, 99.74752
205899.57820000002, 284.60469165669156, 284.6079354177796, 284.91763199580106, 22.03368011220711, 22.158793939587884, 22.144017580823657, 6240.213713062491, 6276.156710163601, 6280.803128264829, 112.55398112126932, 4.000648484648536, -3.1912808949025475, 6232.01249669622, 6274.001065162661, 6278.503478742775, 0.9999999590184956, 0.9999981024255914, 0.9999996038950448, 59.973130785954645, 59.97865438321038, 59.97438595080082, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 611.1689, 4.491965, 2743.151, 790.6833, 3.472883, 2746.104, 825.5251, 3.309548, 2730.789, 612.9598, 4.471658, 2740.051, 801.144, 3.430383, 2748.092, 593.2134, 9.257303, 5491.641, 99.83436, 99.96005, 99.38446, 99.73389, 100.0, 99.93153
205901.90304, 284.52522103019743, 284.6226149146223, 284.97410004031354, 21.985611577831158, 22.17144089449233, 22.127327845038092, 6239.767907172377, 6280.730771169304, 6278.007422570227, 107.12105674450595, -0.10869104753078318, -5.35794088726675, 6231.832139022907, 6278.116504046455, 6276.782430631433, 0.9999990478295989, 0.9999995947790526, 0.9999998048599851, 59.97938287367444, 59.97503278384407, 59.977623193397335, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.3157, 4.503209, 2744.336, 790.8778, 3.471962, 2746.552, 825.1757, 3.308811, 2731.256, 612.9598, 4.471107, 2740.166, 794.8493, 3.456316, 2747.542, 593.1936, 9.25712, 5491.76, 99.8775, 99.94385, 99.40147, 99.72777, 99.9942, 99.9337
205904.21300000002, 284.33040301060294, 284.6237256570667, 284.9562137497227, 22.06395987848876, 22.1874967225838, 22.18402409526546, 6242.202985434281, 6282.281724076432, 6278.041196094471, 110.95739808887902, 6.782974190477489, -13.103859923580785, 6239.995226725395, 6282.714930889162, 6278.152202056021, 0.9999982479341757, 0.9999986526028487, 0.9999974389991031, 59.97366843819286, 59.97271125561448, 59.971902395314785, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 603.007, 4.556392, 2747.684, 797.2203, 3.446727, 2747.911, 818.7698, 3.344522, 2739.054, 606.8624, 4.525346, 2746.123, 788.6119, 3.481336, 2744.844, 599.5754, 9.165926, 5495.7, 100.0, 100.0, 99.67247, 99.94254, 99.89597, 100.0
205906.53780000002, 284.4179562497422, 284.49171416916204, 284.94958913585725, 22.035677728702122, 22.179810601914344, 22.17265965240701, 6230.585476014796, 6285.059727233518, 6282.063599795241, 110.42557812455698, 4.596312832900367, -7.179119759480727, 6241.320345758629, 6265.921949206693, 6280.562492417752, 0.9999988316896821, 0.9999992916062075, 0.9999997951951473, 59.967869491324855, 59.9717119618873, 59.97240757053187, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.2763, 4.502673, 2744.283, 791.0724, 3.471041, 2746.376, 825.1175, 3.3101, 2730.851, 612.9016, 4.470738, 2740.498, 794.8493, 3.456499, 2747.435, 593.1936, 9.257486, 5491.815, 99.87558, 99.95176, 99.39938, 99.7378, 99.99425, 99.9347
205908.89244000003, 284.5079386429822, 284.59372403643283, 284.8344257647028, 22.027604674018182, 22.14318010208943, 22.136876838244795, 6210.877686771807, 6258.854066289535, 6265.410029715275, 106.03201765470249, 10.328021172162153, -4.575935352780789, 6222.905429709289, 6269.314699811635, 6265.186039814293, 0.9999999270318267, 0.9999990456842172, 0.9999997141125877, 59.96509890646536, 59.966518511791165, 59.96726377514157, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.434, 4.503209, 2744.336, 797.2592, 3.446911, 2748.086, 825.1757, 3.30918, 2730.955, 606.9012, 4.524611, 2745.969, 795.5932, 3.453577, 2747.816, 591.5037, 9.288251, 5487.819, 99.87752, 100.0, 99.40326, 99.93691, 100.0, 99.86197
205911.27000000002, 284.3945245433005, 284.4623686669681, 284.91847829883386, 22.052764046574463, 22.168095700072723, 22.159278073554123, 6239.542693906964, 6286.29950052669, 6281.419432980296, 113.13023678041964, 5.715207224081951, -5.027738468894086, 6239.231426022214, 6283.958805901694, 6279.947207565097, 0.9999996363321276, 0.9999997650532223, 0.9999996139626456, 59.96516704008068, 59.964032719363125, 59.96206072370029, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 615.7034, 4.444849, 2736.719, 803.3488, 3.420755, 2748.247, 830.1258, 3.282305, 2725.262, 603.5612, 4.547594, 2746.84, 796.3181, 3.450655, 2747.576, 592.796, 9.258768, 5491.628, 99.58638, 100.0, 99.16948, 99.98531, 99.99541, 99.93214
205913.64044000002, 284.5223882008448, 284.58155521341854, 284.8900351948455, 22.056858519377492, 22.195425095720708, 22.162602532177036, 6235.555563146276, 6272.7125271689165, 6277.384068068197, 111.48134142855247, 7.615267235614056, -6.432183329522104, 6231.792199935097, 6276.978981030895, 6273.3538198418155, 0.9999993655788918, 0.9999995764591911, 0.999999722433164, 59.95695071038842, 59.96088645514381, 59.95899834800705, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.3552, 4.502851, 2744.001, 797.2787, 3.446727, 2748.082, 825.1563, 3.309916, 2731.139, 606.9206, 4.525714, 2745.786, 801.0867, 3.430201, 2747.985, 593.2333, 9.25712, 5491.639, 99.87941, 100.0, 99.39712, 99.93873, 100.0, 99.93149
205915.99656000003, 284.31391139926467, 284.43762255309554, 284.7487130877022, 22.035466866010616, 22.20144627377118, 22.14843346328295, 6230.077202373798, 6279.786083518533, 6283.639900475765, 113.3227219587759, 8.572911563887374, -5.208225023137629, 6242.419290427986, 6284.856191155665, 6279.173751055206, 0.9999995482270715, 0.9999994890554181, 0.9999991993206475, 59.95855416583642, 59.957945506722375, 59.95877860084667, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 604.0125, 4.554607, 2747.571, 790.9167, 3.471962, 2746.289, 818.8863, 3.344706, 2739.051, 612.9404, 4.470555, 2740.387, 807.4196, 3.402076, 2746.834, 599.5357, 9.166292, 5495.642, 100.0, 99.96411, 99.68108, 99.73196, 99.96998, 100.0
205918.31684, 284.5117178784882, 284.5313040970526, 284.80748571084143, 22.03980413715061, 22.191221583235443, 22.146164994494104, 6235.627239503239, 6279.154995530907, 6275.693136940725, 111.01070008578154, 4.684848228115698, -4.528446082544178, 6237.374029924251, 6274.856021643967, 6276.2960115333035, 0.9999997728343014, 0.9999994272423787, 0.9999994922371979, 59.95684074909234, 59.95951282971351, 59.9581096306349, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.2763, 4.503565, 2743.892, 797.2982, 3.446727, 2748.023, 825.1757, 3.30918, 2731.199, 606.8041, 4.525162, 2745.736, 801.163, 3.430201, 2747.817, 593.2134, 9.25712, 5491.695, 99.87142, 100.0, 99.39233, 99.94276, 100.0, 99.9336
205920.61252000002, 284.1947160974582, 284.47131742089687, 284.7505361068006, 22.07088816744394, 22.17426961343204, 22.15789471912241, 6234.702716540221, 6279.030391017627, 6280.408222065024, 115.09646999345739, 3.9120657002645203, -7.172737494640842, 6232.361318880576, 6280.541877738885, 6273.340017138832, 0.9999997600629331, 0.999999786540659, 0.9999994755629786, 59.957388259995426, 59.958277551106555, 59.95944934981885, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 603.0859, 4.556392, 2747.627, 790.8973, 3.471594, 2746.043, 825.0204, 3.310468, 2730.789, 612.9404, 4.471474, 2739.883, 801.1249, 3.430201, 2747.876, 593.2333, 9.257303, 5491.761, 99.99728, 99.93753, 99.38446, 99.72985, 100.0, 99.93252
205922.93896000003, 284.29405358181083, 284.3056824429226, 284.66923844592486, 22.037627940528687, 22.191755612011626, 22.176530893545582, 6236.03606100547, 6286.719847316883, 6282.583026006146, 107.11882561534048, 5.82444068746554, -3.909772790396346, 6247.554342318285, 6276.350143477295, 6276.107166670749, 0.9999999413995515, 0.9999988822448967, 0.9999998518414107, 59.95842478986664, 59.9604214436203, 59.96103589643916, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 596.7772, 4.604043, 2747.762, 784.691, 3.495723, 2742.352, 831.4846, 3.272181, 2720.838, 619.1931, 4.409144, 2730.154, 794.8493, 3.456681, 2747.729, 587.1895, 9.331284, 5484.281, 100.0, 99.82002, 99.00797, 99.36736, 99.98633, 99.79759
205925.28864, 284.34166775377133, 284.3968383452365, 284.71753488129997, 22.046838156103632, 22.196382732429516, 22.15663386874581, 6246.318345315243, 6280.1498513593015, 6278.144815781534, 108.10620976657492, 4.614021606192637, -5.935577479386666, 6246.432163719853, 6281.599543212089, 6281.965024996174, 0.9999997252724333, 0.9999996512863523, 0.9999997991727114, 59.96166406657383, 59.96161379549335, 59.9610290499608, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 602.9479, 4.557106, 2747.628, 790.9556, 3.471594, 2746.04, 825.1369, 3.310652, 2730.851, 613.0181, 4.470371, 2740.104, 798.3972, 3.441889, 2747.964, 593.1936, 9.256937, 5491.695, 100.0, 99.94586, 99.38673, 99.73175, 100.0, 99.93252
205927.64320000002, 284.23143737895504, 284.31747485169194, 284.7477503311739, 22.06460136856102, 22.225459120034248, 22.197194479858936, 6246.563730826422, 6282.879628135612, 6281.334164042215, 108.02238163568836, 5.594251550585341, -4.585634184453738, 6243.36910855701, 6275.716140238792, 6287.095305808629, 0.999998935934095, 0.9999997540747873, 0.9999986404915574, 59.96438356846366, 59.96355405655933, 59.96396076452941, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 603.0267, 4.556571, 2747.657, 791.6171, 3.468278, 2746.848, 822.924, 3.324826, 2735.262, 609.2509, 4.50365, 2744.759, 790.1569, 3.477683, 2744.427, 599.317, 9.168307, 5495.667, 99.99525, 99.96893, 99.54728, 99.89029, 99.88083, 100.0
205929.93468, 284.338083474244, 284.354959037445, 284.67141554249054, 22.032067953306218, 22.194740134958906, 22.18421819083097, 6229.150696255768, 6281.566249708918, 6272.204427288393, 110.5900110583625, 7.072846227098125, -3.143687583118435, 6229.9555772154445, 6279.170682556478, 6280.987145477123, 0.9999987940272502, 0.9999996734639606, 0.9999997132025108, 59.96487526505911, 59.961687191578235, 59.96157779234298, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 606.4768, 4.530871, 2746.962, 793.1152, 3.466436, 2746.719, 824.7098, 3.311941, 2731.029, 612.9404, 4.470555, 2740.167, 794.8493, 3.456316, 2747.379, 593.1936, 9.257486, 5491.762, 99.97646, 99.96424, 99.40329, 99.72577, 99.98633, 99.93373
205932.21896000003, 284.21794181150983, 284.2829767589663, 284.6061715996293, 22.044557286020115, 22.204764821693228, 22.16820165032873, 6232.994509363301, 6277.747807635641, 6273.951194009846, 111.80920069563217, -0.6071950197202796, -8.831112332977682, 6241.125420555417, 6283.590043754723, 6270.491244608464, 0.9999998111694453, 0.9999997384811327, 0.9999996151518139, 59.9645059850709, 59.96315323771901, 59.96316151313842, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.0397, 4.504458, 2744.116, 790.8973, 3.471594, 2746.385, 825.1563, 3.3101, 2730.512, 606.843, 4.524611, 2745.737, 794.8493, 3.456316, 2747.382, 593.2333, 9.257486, 5491.756, 99.87975, 99.95205, 99.37438, 99.94258, 99.98836, 99.93252
205934.57200000001, 284.2544533574453, 284.3230791587014, 284.65979338067626, 22.020795370686944, 22.15878595062299, 22.110118476040416, 6223.250106873904, 6269.47260490992, 6257.00578339532, 103.92814094899518, 7.592677175251083, -2.850650937503815, 6225.163509336168, 6274.473387640452, 6270.90433797539, 0.9999997740223509, 0.9999994514370147, 0.9999996731254218, 59.96584909956029, 59.96298618655885, 59.96250096526608, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 615.5851, 4.445742, 2736.614, 784.5547, 3.495355, 2743.096, 831.407, 3.272365, 2720.501, 600.5707, 4.575725, 2748.167, 801.163, 3.430018, 2747.93, 586.9111, 9.339524, 5481.649, 99.59838, 99.83237, 99.02831, 100.0, 100.0, 99.74962
205936.92564000003, 284.24257861592446, 284.41518552453914, 284.660366670577, 22.05107876059142, 22.177160620983997, 22.168164747270765, 6231.594084713684, 6277.980402426607, 6271.189834556336, 109.43662883877687, 7.370247418662984, -1.456833989531333, 6237.396510127136, 6278.447529179789, 6278.638091414769, 0.9999995081336717, 0.9999997872397549, 0.9999993508992766, 59.96536958535376, 59.96411376315667, 59.9637925106358, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.3552, 4.503922, 2744.112, 790.8389, 3.471594, 2746.104, 825.2146, 3.3101, 2730.958, 606.8624, 4.524611, 2745.845, 794.8493, 3.456316, 2747.212, 593.2333, 9.257303, 5491.635, 99.86935, 99.94184, 99.40329, 99.93851, 99.98425, 99.93141
205939.22732, 284.35115759533255, 284.4085531373068, 284.67180147237593, 22.047686390913448, 22.219282248516066, 22.191602475387075, 6238.403382707478, 6283.14651176047, 6280.217721028793, 107.78768232594166, 4.7874372483020124, -5.028145870155868, 6234.751113223723, 6278.342139955435, 6277.128138343406, 0.9999991745498857, 0.9999993032623012, 0.9999994024570508, 59.962343763426645, 59.96116986216698, 59.961564918679905, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.3749, 4.503744, 2744.279, 790.8973, 3.471778, 2745.828, 825.0787, 3.309548, 2730.792, 606.7847, 4.524611, 2745.957, 801.1821, 3.430018, 2747.865, 593.4123, 9.249612, 5492.867, 99.87544, 99.93783, 99.3846, 99.93268, 100.0, 99.94638
205941.62812, 284.2176595523294, 284.41302135451434, 284.68491654631856, 22.042804812724693, 22.174803203754575, 22.15916699683191, 6225.917889536637, 6278.2958434937245, 6275.670714167951, 110.7334648246815, 9.54466892315213, -7.488981761972809, 6239.709094977947, 6283.654835467193, 6279.6275983917785, 0.9999994218040095, 0.9999989965284497, 0.999998525043117, 59.96366715682749, 59.96069665741906, 59.96234974963792, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 603.0662, 4.555857, 2747.79, 797.2787, 3.446359, 2748.09, 818.9445, 3.342313, 2737.878, 611.2704, 4.491699, 2743.195, 804.7491, 3.416686, 2747.973, 595.3408, 9.233131, 5492.686, 99.99923, 100.0, 99.66058, 99.82541, 99.99132, 99.9636
205943.93740000002, 284.2240443394546, 284.2846067192043, 284.5991355191235, 22.02826313306143, 22.203449614673303, 22.160521142659583, 6235.988977227036, 6270.795036554983, 6276.109088240954, 110.30061443926161, 4.581607601755877, -6.735050890631328, 6228.5157023426, 6281.522504119716, 6271.808676709561, 0.9999996608519384, 0.9999995659422868, 0.9999998057332078, 59.96502101147335, 59.96560043009678, 59.963627756681305, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 608.606, 4.513738, 2745.382, 790.9556, 3.472146, 2746.328, 825.1563, 3.309364, 2730.747, 611.2315, 4.480484, 2741.071, 801.1249, 3.430018, 2748.15, 593.2134, 9.257303, 5491.755, 99.91557, 99.95005, 99.39034, 99.75866, 100.0, 99.9336
205946.26092000003, 284.1862326082619, 284.2495073701721, 284.70993439331994, 21.99891525812967, 22.168669930682626, 22.102058413171456, 6224.5204917393285, 6267.465016156833, 6260.8042649182025, 104.05278894438834, 9.124796080236365, -4.543753166298529, 6225.0037576772465, 6269.988226539558, 6260.384590598208, 0.9999999952892874, 0.9999996364688415, 0.999999766185109, 59.96446376383601, 59.96475163098312, 59.965825058591406, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 600.3258, 4.580664, 2747.908, 786.6559, 3.489829, 2742.993, 828.6505, 3.282489, 2721.941, 619.0184, 4.410431, 2730.27, 794.8112, 3.456316, 2747.603, 586.9111, 9.339524, 5481.59, 100.0, 99.84975, 99.06244, 99.36558, 99.98044, 99.75059
205948.6166, 284.2785083092988, 284.3875995234239, 284.6560786271132, 22.049757143876036, 22.19337554826309, 22.16952427183316, 6230.941365405169, 6274.457980275081, 6274.818290114491, 107.62556705156157, 6.290602256057809, -5.46179307555758, 6237.143039842448, 6272.3166617541465, 6273.803121804385, 0.9999993467115617, 0.9999995733762571, 0.9999997266949663, 59.962016680515546, 59.96354455613178, 59.96224203158702, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 602.9084, 4.557284, 2747.633, 790.8195, 3.471962, 2746.556, 825.0981, 3.309732, 2731.078, 612.9598, 4.470738, 2740.057, 801.0867, 3.430018, 2747.828, 593.1936, 9.257669, 5491.695, 100.0, 99.95368, 99.39499, 99.72976, 100.0, 99.93253
205950.93260000003, 284.19299038612286, 284.1809884393547, 284.5042265324998, 22.070934712239133, 22.18514012157715, 22.163538553138164, 6235.514300389794, 6280.153309333982, 6272.787419520094, 108.24377491672004, 6.555336607927984, -9.706704125183478, 6235.561997857667, 6274.02234557049, 6280.532476934055, 0.9999994969303402, 0.9999997528898558, 0.9999991839883722, 59.95837519146198, 59.96000950973617, 59.96040362538038, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 603.1253, 4.556749, 2747.905, 791.014, 3.471594, 2746.156, 825.1757, 3.309548, 2731.031, 612.8044, 4.47129, 2740.053, 794.8112, 3.456316, 2747.379, 593.2134, 9.257303, 5491.636, 99.99939, 99.94753, 99.38477, 99.72162, 99.98218, 99.93143
205953.27644000002, 284.208471480409, 284.3657652309148, 284.6083712941015, 22.075380806754254, 22.219351860940613, 22.18347242899515, 6237.898546889857, 6284.508256349532, 6285.515629792492, 114.13463713179954, 12.118198772737742, -13.151901355754376, 6249.293724331926, 6275.737110469539, 6280.716594684125, 0.9999989561948562, 0.9999970389537018, 0.9999971596112333, 59.9546788259916, 59.95579376298878, 59.95612283363559, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.296, 4.503565, 2744.006, 797.2592, 3.446911, 2748.202, 818.8087, 3.34489, 2738.881, 606.8235, 4.524611, 2745.906, 788.6691, 3.481701, 2744.99, 599.5754, 9.165743, 5495.7, 99.8735, 100.0, 99.68726, 99.94267, 99.90129, 100.0
205955.61292, 284.3058806877553, 284.44750568693007, 284.75940668043467, 22.05542909548971, 22.201411439514747, 22.18882834796699, 6237.542650254303, 6282.699547932561, 6285.857421468709, 110.73392085139403, 8.475425413452513, -5.009377900502386, 6239.3127545561265, 6281.05702819319, 6271.856459357346, 0.9999997424145027, 0.9999995277131792, 0.9999989955577979, 59.95530024780104, 59.95545284827361, 59.95530589335331, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 603.007, 4.556927, 2747.901, 790.9946, 3.471778, 2745.935, 825.1369, 3.310284, 2731.806, 612.7267, 4.472026, 2740.569, 794.8683, 3.456499, 2747.43, 593.2333, 9.25712, 5491.869, 99.9954, 99.93569, 99.39738, 99.73385, 99.9901, 99.93261
205958.01040000003, 284.21269681837913, 284.3026141588246, 284.67038036339113, 22.037747906108933, 22.181506059189225, 22.13747598979559, 6231.540944555247, 6275.043635488325, 6269.347656685459, 110.07415069226658, 6.7399517680291865, -5.939228300766217, 6234.548249782741, 6268.825228010666, 6268.863902071151, 0.9999999707762629, 0.9999978053728169, 0.9999998342224501, 59.953811722845025, 59.95358643648706, 59.9552530211446, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.3749, 4.503744, 2744.226, 797.2787, 3.446543, 2747.9, 825.234, 3.305866, 2729.236, 605.3671, 4.543181, 2746.967, 797.8822, 3.442254, 2747.829, 588.0841, 9.324692, 5481.724, 99.8794, 100.0, 99.32796, 99.97324, 100.0, 99.77334
205960.31804, 284.1513454375197, 284.45310702974746, 284.7448383295512, 22.060968281037972, 22.16870058170873, 22.167575217631672, 6232.889553713583, 6275.799790235206, 6281.951970805517, 112.80975867602774, 9.625828109349072, -6.092127113402512, 6231.258938871218, 6280.837438282208, 6273.9399298692715, 0.9999994017700975, 0.9999989218307851, 0.999998767633736, 59.95027634511747, 59.951114845287684, 59.95054553769874, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 614.2839, 4.457878, 2739.161, 801.053, 3.433465, 2748.146, 827.544, 3.295006, 2726.99, 605.639, 4.530494, 2746.122, 794.9065, 3.456681, 2747.487, 593.2134, 9.257669, 5491.821, 99.68917, 100.0, 99.25138, 99.93684, 99.99628, 99.93033
205962.66572000002, 284.24826673316426, 284.3989193424988, 284.8528204900304, 22.036562380586023, 22.19145791924546, 22.137041298579735, 6234.430880656052, 6275.316851837713, 6275.080653180434, 112.1345279057197, 5.578054289992906, -6.7509587868298695, 6235.20168883524, 6277.893466103771, 6271.538700181276, 0.999999315927648, 0.9999997378549436, 0.9999998097720239, 59.95356128589549, 59.95057754610537, 59.95002897833211, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.3749, 4.504101, 2744.279, 797.2982, 3.446911, 2748.023, 825.1952, 3.310652, 2730.811, 606.707, 4.525714, 2745.901, 801.0867, 3.430201, 2748.041, 593.2333, 9.257303, 5491.641, 99.87365, 100.0, 99.41577, 99.93446, 100.0, 99.93153
205965.02356000003, 284.25423756362187, 284.41783433196304, 284.8059133906934, 22.07104056178653, 22.209844124228553, 22.164995170496358, 6240.183063358852, 6282.850067143619, 6286.910001998204, 111.19056594591348, 8.480868861320005, -9.36506699874053, 6247.843775354705, 6287.805821270045, 6276.987397480896, 0.9999997717669094, 0.9999999578538316, 0.999999331714668, 59.95152444654626, 59.95023392878036, 59.95068391836751, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 602.9676, 4.557463, 2747.791, 790.9556, 3.471594, 2746.433, 818.6728, 3.34489, 2738.946, 612.8627, 4.470555, 2740.22, 807.4196, 3.401894, 2747.093, 599.5556, 9.166109, 5495.574, 100.0, 99.95343, 99.68135, 99.72772, 99.97784, 100.0
205967.31652000002, 284.2324876448431, 284.3440934709587, 284.69424541031907, 22.049524884717, 22.207598434894855, 22.167275062496188, 6243.254370838255, 6283.10857354501, 6284.820114865566, 108.55105682279282, 7.829663512517527, -7.723525643702942, 6241.8225209949605, 6286.014641036, 6286.416212276842, 0.9999992325446195, 0.9999995922942886, 0.9999994682504946, 59.94707646743329, 59.94442351455688, 59.94590336470045, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.3354, 4.502673, 2744.336, 797.2787, 3.446543, 2748.028, 825.1175, 3.310284, 2730.97, 606.9012, 4.525346, 2746.012, 801.163, 3.430201, 2748.314, 593.1936, 9.257486, 5491.75, 99.87751, 100.0, 99.39107, 99.93647, 100.0, 99.9336
205969.67908000003, 284.1486192343809, 284.19222709125404, 284.6400175894849, 22.00660113981099, 22.21381799869606, 22.16352673361381, 6236.91551190081, 6273.767469556036, 6276.832786113283, 109.05526567083052, 8.099406291238665, -3.4683101811959887, 6222.0763117561255, 6262.711036506491, 6262.150405718753, 0.9999999601608128, 0.9999998666544443, 0.9999999107679057, 59.948459614080534, 59.95186639792229, 59.94678203491716, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 603.1056, 4.556035, 2747.518, 790.9167, 3.471778, 2746.158, 825.1175, 3.309916, 2731.698, 606.7458, 4.526266, 2745.906, 801.1249, 3.430383, 2747.993, 593.2134, 9.258219, 5491.288, 99.99329, 99.9557, 99.41756, 99.93465, 100.0, 99.9291
205972.05516000002, 284.24186859981114, 284.32428223789253, 284.84709141247174, 22.03603582954662, 22.209106106819103, 22.1710983285503, 6248.383630045217, 6273.674201669211, 6273.199594195077, 100.5445813995475, 3.4176722756237723, -7.127157076970889, 6236.3942474590895, 6280.178492025038, 6279.333842190093, 0.9999996507646063, 0.9999995834972364, 0.9999995067624541, 59.950414518517555, 59.95228753691653, 59.94963506572393, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 596.7377, 4.604757, 2747.872, 784.652, 3.495539, 2742.917, 831.3876, 3.272733, 2721.624, 601.5611, 4.564509, 2747.678, 796.7758, 3.447002, 2747.978, 590.3307, 9.288251, 5489.509, 100.0, 99.8057, 99.0509, 100.0, 100.0, 99.87734
205974.36460000003, 284.20411360070256, 284.31962324616603, 284.7104884893765, 22.044107621668967, 22.16391407187792, 22.163928755261534, 6236.676205009608, 6277.6287299812375, 6277.12730172022, 106.50952842544598, 7.155583408797611, -5.607150918064008, 6239.814927574825, 6274.61572866361, 6279.37036277767, 0.9999993926618717, 0.9999994899155024, 0.9999997684954967, 59.95432132570606, 59.95430142428553, 59.954902093217996, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 603.0464, 4.556213, 2747.575, 790.8973, 3.471778, 2746.156, 825.0593, 3.308811, 2730.974, 606.8624, 4.524795, 2746.017, 796.1273, 3.452846, 2747.577, 593.2134, 9.257669, 5491.7, 100.0, 99.96603, 99.39121, 99.94256, 99.99547, 99.9325
205976.73416000002, 284.1627681013549, 284.5132845842518, 284.8816407029325, 22.067656649241734, 22.19693641401686, 22.17293715402716, 6245.3515816207255, 6280.130240526133, 6277.881149071579, 111.10456986758436, 13.134438760344892, -11.483440718111524, 6232.153751114743, 6281.063478353811, 6281.3532505126905, 0.9999987190592255, 0.9999981316923422, 0.9999984798066642, 59.95687089028501, 59.956054817670505, 59.956088825033454, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 604.9588, 4.536939, 2746.599, 794.302, 3.456121, 2747.877, 820.9052, 3.336238, 2737.675, 612.7267, 4.47129, 2740.221, 788.6882, 3.480971, 2745.053, 599.5556, 9.166109, 5495.694, 99.95986, 99.99556, 99.63507, 99.72774, 99.89002, 100.0
205979.15952000002, 284.2316682888093, 284.24859969063425, 284.7115912518777, 22.072816959844197, 22.182812329860795, 22.175585986633894, 6232.879959638582, 6283.780631179669, 6276.252238326911, 107.75400614574384, 9.384150669542578, -8.12373768648149, 6245.064505518967, 6282.578475533128, 6286.111767542164, 0.9999995074917721, 0.9999983126755372, 0.9999970289369634, 59.957810108542965, 59.955861068508234, 59.954551780231895, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 603.0662, 4.556571, 2747.954, 791.014, 3.471778, 2746.211, 825.2534, 3.309916, 2730.954, 606.8624, 4.524795, 2745.792, 794.8683, 3.456133, 2747.382, 593.1737, 9.25712, 5491.695, 99.99939, 99.95201, 99.39046, 99.93051, 99.99437, 99.9358
205981.53376000002, 283.94601519690957, 284.1970979686007, 284.49123969778526, 22.034933350451215, 22.239008484378598, 22.178703942011612, 6245.263434179691, 6275.881612723743, 6278.765267346927, 106.4856276765845, 5.087394729006064, -6.201947318354996, 6236.691171469443, 6271.0948063435635, 6281.84763553958, 0.9999998254815471, 0.999999628770212, 0.9999995442881388, 59.95701807618379, 59.956375556366844, 59.953917358126986, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.4143, 4.504101, 2744.227, 790.9167, 3.472515, 2746.603, 825.0399, 3.307339, 2731.218, 612.921, 4.471107, 2740.332, 794.8302, 3.456499, 2747.382, 593.2333, 9.257486, 5491.815, 99.87155, 99.96001, 99.40007, 99.72958, 99.99044, 99.9347
205983.87024000002, 283.99054997799954, 284.2474892940708, 284.6376756099725, 22.04759162154508, 22.205714164064627, 22.156572654322467, 6234.288605582397, 6280.4425174916705, 6279.416742629636, 107.04475662898199, 2.3355560690852144, -1.5250707970694748, 6233.25361949975, 6281.08731771312, 6274.851817074413, 0.9999983159204051, 0.9999991696482683, 0.9999993870239456, 59.95390395971137, 59.95348943718207, 59.954539343946166, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 615.6639, 4.444671, 2736.504, 784.5937, 3.495908, 2742.637, 831.4652, 3.272549, 2721.118, 619.2126, 4.409144, 2730.213, 801.144, 3.430383, 2747.876, 586.9111, 9.339341, 5482.276, 99.59247, 99.83032, 99.00814, 99.36332, 100.0, 99.75081
205986.21088000003, 284.1053140435311, 284.261935987467, 284.7119315056016, 22.031214571985206, 22.1850593594601, 22.15735430581658, 6232.646739822054, 6273.363541202638, 6278.401801976129, 114.29810583349081, 7.049256362433425, -2.254728350322239, 6236.471143968673, 6273.58492837061, 6271.90705146533, 0.9999997459785009, 0.9999991316448581, 0.9999996675912112, 59.95611567585854, 59.95518420959908, 59.95208548992066, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.3354, 4.503744, 2744.169, 790.9362, 3.471409, 2745.707, 825.1757, 3.308443, 2731.763, 612.8627, 4.470003, 2740.283, 795.9938, 3.449194, 2747.881, 593.2134, 9.257486, 5491.702, 99.8794, 99.95172, 99.41992, 99.72998, 100.0, 99.93252
205988.50632000001, 284.0743812619425, 284.3759341717143, 284.6513249583376, 22.103473172168524, 22.247118396287608, 22.206998759625908, 6241.789870641269, 6292.861908122407, 6291.38313170105, 110.5319289164745, 8.189987334474154, -4.231622996720716, 6241.441259676572, 6282.273113590113, 6283.9939709497385, 0.9999996334405091, 0.999999378090061, 0.9999985948143677, 59.956069819939955, 59.95479054325143, 59.95732356714364, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 609.1777, 4.504636, 2744.063, 790.9362, 3.471778, 2746.138, 824.3022, 3.316175, 2733.367, 611.0374, 4.491148, 2743.94, 804.2913, 3.412668, 2747.292, 598.0645, 9.182224, 5495.653, 99.87752, 99.93979, 99.44887, 99.85456, 99.9851, 100.0
205990.81028, 284.08542935832884, 284.0860241506731, 284.5292166271171, 22.063885723610962, 22.193939255122608, 22.19047891740375, 6233.634605728344, 6279.9868268624095, 6282.203496043155, 112.09645392713287, 10.2712072536483, -4.3181268874791385, 6240.421384019283, 6281.474896515905, 6277.3356875623795, 0.9999995766092614, 0.9999984373703387, 0.999999523702307, 59.96087464938205, 59.96118791863448, 59.95786072531865, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 604.2885, 4.546219, 2747.132, 795.0024, 3.458884, 2747.278, 822.6328, 3.323905, 2732.862, 611.8918, 4.480484, 2740.5, 801.1821, 3.430566, 2748.098, 593.2532, 9.257486, 5491.756, 99.97927, 99.98458, 99.48935, 99.7362, 100.0, 99.9346
205993.11424000002, 284.0326969639959, 284.1578485084611, 284.6255826479209, 22.049629458408603, 22.228064045526857, 22.18235531114338, 6239.398146989426, 6271.087724557037, 6270.547526649731, 112.89605432244093, 7.217784331986422, -4.483051687117154, 6238.121359142493, 6283.684827021948, 6277.681317508692, 0.9999987401167053, 0.9999995440034692, 0.9999995364821848, 59.961427394741534, 59.963182705726545, 59.961983689418425, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 600 800 600], 5500.0, [], 604.9588, 4.544435, 2747.217, 790.9556, 3.471962, 2746.275, 825.1175, 3.310284, 2731.936, 606.843, 4.524611, 2745.961, 801.144, 3.430018, 2748.093, 593.1737, 9.257669, 5491.634, 99.98235, 99.95188, 99.42621, 99.93268, 100.0, 99.9325
