TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
207070.2686, 284.7314661707743, 284.7522347272975, 284.9957602336134, 22.047636228487224, 22.199182658356623, 22.152193427143406, 6245.913549024515, 6287.843810051738, 6279.4698628078, 103.66886796436722, 8.036885877933855, -9.11986483237024, 6243.057878974765, 6278.923601435394, 6281.640037186891, 0.9999994802650055, 0.999999375476775, 0.9999994784601782, 59.97636831633785, 59.9754522157144, 59.974269196006766, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 597.27, 4.601366, 2747.914, 787.6287, 3.484303, 2744.557, 835.7358, 3.245674, 2711.768, 786.3869, 3.489092, 2743.491, 594.1449, 4.622931, 2746.562, 600.6689, 9.149079, 5495.7, 100.0, 99.87742, 98.69221, 99.86703, 99.95469, 100.0
207072.60504000002, 284.63956949892986, 284.6741198547484, 285.03381367916813, 22.033742317288826, 22.206209555046083, 22.168356400515975, 6240.3639598977425, 6275.522670769456, 6284.424035445093, 106.38433194873141, 8.389719483689987, -7.416821717044314, 6244.130631010976, 6281.47189836844, 6281.429999193869, 0.9999978576598484, 0.9999997857470845, 0.9999982991700875, 59.97203520524741, 59.972418633057934, 59.97270457656302, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.5196, 4.552644, 2747.665, 793.8934, 3.460173, 2747.125, 829.7764, 3.281753, 2723.348, 780.406, 3.508765, 2740.319, 598.6465, 4.590241, 2747.799, 594.3865, 9.241189, 5493.055, 99.99461, 99.97851, 99.11234, 99.73131, 99.99984, 99.95723
207074.94648, 284.64639531514496, 284.74373288245084, 285.0308604347018, 22.04006684187569, 22.1884034872793, 22.14255909894947, 6236.978724031087, 6271.478016985775, 6277.8059955372555, 112.3087294567249, 12.415464584897109, -9.427370021109255, 6244.088801251445, 6281.614513531197, 6283.538783460043, 0.9999990263799572, 0.9999985498907636, 0.999998545541621, 59.97267644185132, 59.97610820043142, 59.974513655462296, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.5196, 4.552109, 2747.559, 794.0101, 3.457779, 2747.466, 827.6799, 3.29519, 2728.581, 789.1832, 3.476222, 2746.354, 590.0629, 4.654891, 2742.907, 589.3168, 9.317, 5484.424, 99.9948, 99.98867, 99.27384, 99.95094, 99.84336, 99.8002
207077.28852000003, 284.56796987979226, 284.7632281920738, 284.99351875565003, 22.05288003777621, 22.186354298628814, 22.15431982975991, 6243.030104109769, 6277.999336375289, 6282.297043119218, 108.95784213807428, 10.6037405032057, -10.340200156048013, 6240.084609724134, 6275.2508332694, 6275.422229462946, 0.9999993905868308, 0.9999981371002602, 0.9999989437126388, 59.9761400217079, 59.97841909888549, 59.97742480053022, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 607.8963, 4.523554, 2746.302, 796.5588, 3.449674, 2747.409, 827.874, 3.290036, 2725.35, 786.5617, 3.48854, 2743.887, 594.1259, 4.622931, 2746.729, 594.4262, 9.241189, 5493.0, 99.92845, 100.0, 99.18653, 99.86248, 99.96457, 99.95823
207079.64512000003, 284.6191435401119, 284.62278620043674, 284.943351737395, 22.048659203110624, 22.179317644615743, 22.14552106275287, 6237.451287940563, 6281.221398638165, 6274.978464265767, 107.79268255268107, 8.928603797522555, -12.828428251339574, 6242.521630264027, 6277.834234431819, 6281.188098857209, 0.999998756960122, 0.9999987708770088, 0.9999980630648033, 59.97345485185732, 59.97608766489722, 59.973609659284875, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.3157, 4.500175, 2743.607, 793.874, 3.460173, 2747.003, 829.3105, 3.28433, 2724.164, 786.5034, 3.48854, 2743.719, 594.0495, 4.622384, 2746.51, 594.4262, 9.240823, 5493.115, 99.85704, 99.97672, 99.12377, 99.86507, 99.96058, 99.95726
207081.97712000003, 284.67102137085396, 284.8316516577323, 285.0708202911724, 21.998123831293864, 22.13751322672108, 22.105146010368998, 6230.29897480094, 6267.537662430836, 6265.199389268335, 104.63437964677792, 10.321177816561885, -5.42020827059082, 6233.323924645059, 6274.595023606568, 6272.817662914717, 0.9999988928323277, 0.9999975166566343, 0.9999974894758393, 59.976569854176034, 59.97557943434992, 59.97622741312207, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 616.1174, 4.440209, 2735.823, 787.5898, 3.484487, 2744.338, 835.7358, 3.244754, 2711.612, 780.037, 3.510788, 2738.718, 600.4586, 4.576727, 2747.938, 600.6888, 9.149079, 5495.777, 99.57775, 99.88148, 98.68655, 99.68291, 100.0, 100.0
207084.31784, 284.6918216716476, 284.76290266831455, 285.00614500950024, 22.040996911510387, 22.155107210438402, 22.142451653140796, 6240.153604052675, 6273.980701067814, 6282.163962019527, 108.80326481173643, 12.895761005866007, -12.236038026413611, 6239.817316451683, 6284.168202718187, 6280.376776132006, 0.9999988806374823, 0.9999984662401887, 0.9999978277116313, 59.97744230565047, 59.977868389363735, 59.97881836787634, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.8086, 4.499282, 2743.765, 793.9518, 3.459989, 2747.17, 829.4464, 3.282489, 2723.774, 786.3869, 3.488724, 2743.812, 594.2212, 4.622201, 2746.451, 594.4063, 9.240823, 5493.108, 99.86091, 99.98471, 99.12371, 99.85875, 99.95447, 99.96052
207086.62524000002, 284.60643216207774, 284.7250807042317, 285.08563010115637, 22.010490742017307, 22.152455121928973, 22.130112913923593, 6232.141581084249, 6274.7230408301075, 6270.473006386271, 109.98436714439094, 8.299930803872485, -10.664959998471659, 6234.250138767202, 6278.479060874466, 6277.02600228679, 0.9999995657797052, 0.9999994830430583, 0.9999985491203586, 59.97601964173898, 59.97811332380792, 59.97832417298043, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.9072, 4.499282, 2743.598, 793.9907, 3.459989, 2747.224, 829.3687, 3.284514, 2725.069, 780.1147, 3.511156, 2739.11, 600.4205, 4.576545, 2747.885, 594.2672, 9.243386, 5492.018, 99.85063, 99.98664, 99.1763, 99.69348, 100.0, 99.94813
207088.98696, 284.61138159698726, 284.6867864036619, 285.0631326719831, 22.021034225971857, 22.164263485362635, 22.150496008746497, 6235.037392062464, 6271.910909676937, 6281.014738437701, 109.2282258845512, 8.815655401540909, -8.92957103505887, 6238.713391178337, 6278.070343867619, 6282.337950060889, 0.9999985152061641, 0.9999992472673914, 0.999998726740701, 59.97803018205678, 59.97758809049841, 59.97853902308184, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.559, 4.552644, 2747.722, 800.1776, 3.43457, 2748.415, 823.0987, 3.320592, 2733.348, 775.2407, 3.525865, 2734.845, 604.6551, 4.548968, 2747.7, 591.6826, 9.270305, 5491.355, 100.0, 100.0, 99.47759, 99.53844, 99.99011, 99.91624
207091.34876000002, 284.56654563824674, 284.68941941854746, 285.0328737674179, 22.03178307720265, 22.164947814793923, 22.156038302121765, 6242.439597596683, 6278.6471293662435, 6285.92787749758, 112.24599560088927, 9.562320440154735, -12.070454413767493, 6243.749113721244, 6275.627043830745, 6282.406028639117, 0.9999982602952974, 0.9999993709678753, 0.9999990437002684, 59.98072676659552, 59.97718484347541, 59.977206444580396, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.158, 4.504993, 2744.634, 793.9323, 3.460173, 2747.221, 829.3299, 3.28433, 2724.035, 780.037, 3.51042, 2739.11, 600.4586, 4.57691, 2748.157, 594.4461, 9.24064, 5493.062, 99.88834, 99.98262, 99.13551, 99.68344, 100.0, 99.95738
207093.72520000002, 284.7959235505029, 284.8491526482118, 285.0807882546791, 22.010800874759543, 22.15154688570159, 22.11594522397176, 6236.68136843526, 6272.049916031987, 6270.36983921685, 104.566160471601, 15.05792081806112, -10.692359362184561, 6235.880507805765, 6277.566465712167, 6268.294827729052, 0.9999986350909066, 0.999998770939301, 0.9999995573324391, 59.98227321874808, 59.97819957655054, 59.97970228755711, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 600.1287, 4.578879, 2748.079, 788.6988, 3.480619, 2744.431, 834.9399, 3.246963, 2712.301, 786.3869, 3.489276, 2743.942, 594.1449, 4.622566, 2746.508, 600.6888, 9.149262, 5495.771, 100.0, 99.89766, 98.71161, 99.85873, 99.96239, 100.0
207096.12296, 284.77687051805253, 284.71242289316217, 285.0522780405824, 22.015230238917198, 22.179683987629645, 22.14233475829229, 6239.717414624334, 6278.514008043476, 6277.78507548194, 107.99718884548679, 11.089748030402006, -10.588003967550321, 6236.140277392595, 6283.845008764421, 6277.594406175962, 0.9999978450063267, 0.9999993927144647, 0.9999986097219145, 59.97819149709157, 59.98167134127362, 59.98030450789934, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.5196, 4.553358, 2747.506, 793.9518, 3.459989, 2747.282, 829.5434, 3.282857, 2723.78, 780.0953, 3.510972, 2738.732, 600.4205, 4.576727, 2748.002, 594.4461, 9.24064, 5493.169, 99.99482, 99.97249, 99.16064, 99.6753, 100.0, 99.95737
207098.49000000002, 284.74263587116934, 284.8758832809862, 285.0811525551545, 22.027451573280665, 22.163661266052678, 22.136977849022582, 6244.888793668996, 6271.303323093682, 6284.8913645223665, 107.97560566047923, 10.886777156411881, -10.620642917042002, 6243.035495443986, 6276.895197933052, 6281.693786498247, 0.9999984976739392, 0.9999989316097063, 0.9999981969829793, 59.98684636440136, 59.98548898700333, 59.984926647390836, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.421, 4.552109, 2747.832, 793.874, 3.459989, 2746.892, 829.2911, 3.285434, 2724.503, 786.4452, 3.488724, 2743.995, 594.1449, 4.623114, 2746.397, 594.4063, 9.240823, 5493.107, 99.99292, 99.9771, 99.15977, 99.86509, 99.96054, 99.95618
207100.87376000002, 284.7566254123819, 284.79668723654964, 285.07250516061237, 22.01729048147923, 22.164509588229393, 22.157965008602407, 6240.430265926414, 6280.149600735835, 6278.235729340685, 109.76472931745775, 13.47317680791457, -10.520849954108712, 6234.777415730742, 6280.138553056163, 6279.38443852603, 0.9999989207539616, 0.9999987999565174, 0.9999980108557439, 59.9891238490814, 59.987551376727694, 59.99068176151669, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.7495, 4.499639, 2743.608, 800.2165, 3.434017, 2748.021, 823.1181, 3.320776, 2733.672, 792.8339, 3.464454, 2746.562, 587.8693, 4.664205, 2741.748, 588.5811, 9.311141, 5486.88, 99.85884, 100.0, 99.48939, 99.97408, 99.7833, 99.82753
207103.23812000002, 284.77226233262775, 284.77456301880915, 285.0681725330504, 22.030326296333154, 22.176695059809685, 22.141141911020295, 6232.803444418063, 6277.903589537835, 6277.216370566608, 113.46671262061045, 13.41921577301946, -8.734183862242844, 6241.598644302404, 6277.411308851141, 6279.849630630574, 0.9999982570235867, 0.9999984117527371, 0.9999981665620868, 59.985752901631514, 59.98732463961169, 59.9920596265884, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.5196, 4.552644, 2747.612, 793.8934, 3.460173, 2747.115, 829.3299, 3.283962, 2723.646, 786.5034, 3.489092, 2743.656, 594.1259, 4.622566, 2746.565, 594.4262, 9.241006, 5493.055, 99.99673, 99.96616, 99.1245, 99.86509, 99.95256, 99.95726
207105.5952, 284.83830874587676, 284.8432455136869, 285.17990878684174, 22.005948898825373, 22.14660431072198, 22.10120494306541, 6230.8336417886985, 6277.361649813875, 6264.786196525172, 104.31548423817912, 10.745540078866952, -8.745980071140366, 6232.162160190841, 6273.021004366451, 6266.287061714502, 0.9999990678376675, 0.9999986184873808, 0.9999985244685218, 59.98919953230219, 59.99146541892493, 59.98871933169951, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.9072, 4.498033, 2743.081, 792.4148, 3.465515, 2745.799, 830.2034, 3.27936, 2722.938, 781.7653, 3.506375, 2740.012, 599.6766, 4.582206, 2747.832, 599.7345, 9.156221, 5495.773, 99.85868, 99.97446, 99.11683, 99.71088, 100.0, 100.0
207107.91708, 284.7386137282546, 284.78132049884505, 285.1331524249967, 22.009674221021328, 22.17877859985678, 22.14623511934693, 6240.798904570654, 6280.394877054987, 6277.214874432116, 108.08706147836847, 13.003237548317912, -13.1718329243663, 6240.766981747197, 6272.784150141076, 6281.789181126535, 0.9999976657878757, 0.999998563832943, 0.9999981153425772, 59.9877159839071, 59.991433739111166, 59.990607055666274, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 612.5884, 4.478223, 2741.782, 792.8039, 3.463489, 2746.866, 830.2811, 3.280464, 2723.135, 786.3869, 3.48854, 2743.531, 594.2021, 4.622384, 2746.343, 594.4063, 9.241006, 5493.109, 99.77373, 99.96957, 99.11, 99.87529, 99.9566, 99.95724
207110.29088000002, 284.77141418851755, 284.8143699840762, 285.0562401544024, 22.008327368420456, 22.131486733825966, 22.144775330064235, 6241.727922992039, 6275.744058209971, 6279.376712262483, 110.98185423036284, 7.727838452193566, -11.921594094833381, 6240.7693001737225, 6275.825258139285, 6279.249760902542, 0.99999902416954, 0.9999989718203274, 0.9999990406819856, 59.9880866071176, 59.991133747516955, 59.9894634622224, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.8283, 4.499461, 2743.88, 793.874, 3.460173, 2746.954, 829.6599, 3.282857, 2724.379, 780.1342, 3.510788, 2738.941, 600.4396, 4.576362, 2747.998, 594.4262, 9.240457, 5493.115, 99.86091, 99.97868, 99.1512, 99.69119, 100.0, 99.95834
207112.60424000002, 284.6544240586635, 284.74311253605197, 285.0407017204176, 22.000240050978583, 22.141379266138756, 22.103012854519346, 6236.717641541811, 6275.269239700992, 6275.1401709060365, 112.35599914724708, 7.821088371696533, -10.556965126923387, 6228.622874021336, 6276.0135634217595, 6274.996489132079, 0.9999977745887478, 0.9999992951694125, 0.9999975728475584, 59.990554336117874, 59.993535573472, 59.99493905778449, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.5787, 4.552109, 2747.67, 800.1776, 3.434386, 2748.128, 823.0987, 3.321328, 2733.784, 773.726, 3.532668, 2733.409, 606.6579, 4.525957, 2745.824, 588.0642, 9.325424, 5483.964, 99.99483, 100.0, 99.4954, 99.47981, 99.93956, 99.79183
207114.95620000002, 284.7740006082443, 284.91535897488075, 285.12622467406817, 22.040017919645624, 22.156653560627188, 22.14071201638491, 6240.660035620415, 6276.716062430073, 6280.729009325109, 112.17405341757762, 12.09734376690335, -12.322936599338846, 6237.8291369281005, 6285.481593152754, 6279.985978388351, 0.9999980764537297, 0.9999988204906053, 0.9999971519666193, 59.99163955332431, 59.99117073461586, 59.992171578488794, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.8283, 4.498747, 2743.823, 793.8934, 3.460358, 2747.112, 829.4464, 3.283593, 2723.995, 780.0953, 3.510788, 2739.386, 600.3633, 4.576545, 2747.836, 594.4461, 9.241006, 5493.062, 99.85882, 99.97847, 99.13719, 99.69735, 100.0, 99.95738
207117.33324, 284.70490668101354, 284.8501405736688, 285.09105312046523, 21.983610428648873, 22.140190849812633, 22.096436991374325, 6230.993815110079, 6278.447246337801, 6266.760869457621, 108.44971230219335, 11.558179459868143, -8.351946527055134, 6235.177298608967, 6278.366807871649, 6267.481835470635, 0.9999990508568712, 0.9999990040267813, 0.9999982897262923, 59.991523599980816, 59.99015605739312, 59.98722732623778, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.5196, 4.552823, 2747.506, 793.874, 3.460542, 2747.341, 829.4464, 3.283777, 2724.705, 780.1536, 3.511339, 2739.775, 599.791, 4.583849, 2747.925, 596.3945, 9.207678, 5495.059, 99.99899, 99.98685, 99.16304, 99.68472, 100.0, 99.99071
207119.71928000002, 284.8374983645032, 284.8908697296817, 285.09510360843007, 22.020239127871996, 22.1554366663268, 22.12559287844772, 6235.506162834908, 6280.690273240118, 6278.4794649027135, 109.95259737862023, 7.861902112000735, -14.406554094699914, 6239.5094663237505, 6281.625602969048, 6276.779815225437, 0.9999983671561105, 0.9999987033853559, 0.9999983289558317, 59.98621550439988, 59.991161661326444, 59.98935093140835, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 597.2306, 4.600652, 2747.695, 788.4264, 3.480435, 2745.211, 833.717, 3.259664, 2718.095, 782.9692, 3.501411, 2740.703, 598.9899, 4.58458, 2748.151, 594.7841, 9.235695, 5493.076, 100.0, 99.92821, 98.86851, 99.74528, 100.0, 99.96119
207122.07040000003, 284.72255955704554, 284.91359043236514, 285.16149322287896, 21.99789509131988, 22.16376901243355, 22.133185367695262, 6240.07292487121, 6283.9063282481275, 6278.867321780629, 109.52462118435699, 9.77926743140506, -11.569816822610846, 6241.674646937955, 6281.110131444996, 6281.669435711709, 0.9999983518808889, 0.9999986570512405, 0.9999978998611789, 59.98259834212505, 59.98117202829783, 59.985942069127674, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.5984, 4.55318, 2747.559, 793.9323, 3.460542, 2747.331, 829.3881, 3.283962, 2723.718, 786.4646, 3.48854, 2743.719, 594.164, 4.622384, 2746.565, 594.4262, 9.240823, 5493.115, 100.0, 99.97232, 99.13098, 99.8607, 99.96245, 99.95825
207124.38388, 284.8280797719043, 284.8948654204855, 285.15881058888874, 22.035388111503426, 22.129204003131303, 22.14786407697219, 6238.200180624276, 6275.812359625539, 6275.809163257363, 110.57857951319056, 9.8306727346162, -11.206777763042396, 6234.837699789279, 6274.253591112892, 6277.724845105466, 0.9999984710234531, 0.9999986889773212, 0.9999986591848374, 59.97759542700385, 59.977015674569266, 59.974875402673725, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 608.6257, 4.503922, 2743.775, 800.1387, 3.43457, 2748.244, 823.1375, 3.32096, 2733.668, 792.8145, 3.465006, 2747.222, 587.9456, 4.663657, 2741.967, 588.0841, 9.325424, 5483.964, 99.87156, 100.0, 99.493, 99.94163, 99.7952, 99.79491
207126.71092, 284.8180878965629, 284.94865095438706, 285.16447079866697, 22.017004561400263, 22.17866544394249, 22.136892387714816, 6237.289366259207, 6276.898275862475, 6282.745018037121, 109.47921988201051, 7.594049949801956, -9.796894492994511, 6240.221471571795, 6280.542711202349, 6284.169102674907, 0.9999986790255259, 0.9999994778581232, 0.9999994223414777, 59.97976451100136, 59.98028247548637, 59.977120190021765, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.559, 4.552287, 2747.449, 793.8545, 3.460173, 2747.282, 829.3881, 3.284514, 2724.457, 786.484, 3.489644, 2744.048, 594.2021, 4.622566, 2746.56, 594.466, 9.240457, 5493.174, 99.9908, 99.98245, 99.14137, 99.8607, 99.96244, 99.95726
207129.01988, 284.784528492617, 284.94418209982217, 285.1589791446884, 21.9922478575073, 22.148675786103997, 22.113203734892252, 6230.774076201795, 6275.850375399647, 6281.048797780544, 106.57829479006432, 10.19712366650083, -9.342111402512728, 6240.061431398452, 6276.357084713591, 6274.1312142644965, 0.9999980933882733, 0.999998944860525, 0.9999993736065916, 59.97695055997424, 59.97679702719772, 59.97636794128239, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.848, 4.498569, 2743.87, 793.9323, 3.460358, 2747.341, 829.5046, 3.283962, 2723.925, 786.4258, 3.488724, 2743.665, 594.1259, 4.622566, 2746.668, 594.4461, 9.240823, 5493.175, 99.84662, 99.98685, 99.13098, 99.84872, 99.96239, 99.95931
207131.3722, 284.80697801270856, 284.88073142204456, 285.2037428344127, 22.023073992481343, 22.17433610124444, 22.122361632005024, 6246.381711596825, 6288.185316223831, 6283.577661981366, 106.6526044889024, 7.1194131948443555, -9.185735238864254, 6232.991546785854, 6281.122463940223, 6280.399627362676, 0.9999976891022868, 0.9999985673683217, 0.9999983397775569, 59.97958672241939, 59.979066773094274, 59.977018773192135, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 616.1568, 4.440388, 2735.771, 787.6287, 3.484303, 2744.5, 835.7358, 3.24457, 2711.831, 780.0565, 3.511339, 2738.558, 600.3823, 4.577093, 2747.995, 600.49, 9.151826, 5495.678, 99.57186, 99.87562, 98.69451, 99.66721, 100.0, 100.0
207133.69436000002, 284.8629903232788, 284.9389874251514, 285.19280045879964, 22.03136034187118, 22.155134813251088, 22.14079584770538, 6236.436114803485, 6275.833266789777, 6280.096823806863, 109.15887728690518, 9.582094652355863, -11.853326035800364, 6239.612474721177, 6281.286641010824, 6283.034888591754, 0.9999992164230698, 0.9999986722113168, 0.9999983239402478, 59.97918426596442, 59.98260572319147, 59.982650221380496, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.9269, 4.499282, 2743.708, 793.8934, 3.460173, 2747.058, 829.5822, 3.283041, 2724.094, 785.2606, 3.493321, 2742.277, 596.7963, 4.603756, 2747.688, 597.6868, 9.187168, 5495.55, 99.85465, 99.97433, 99.1408, 99.83503, 99.99948, 100.0
207136.03036, 284.8049070289152, 284.86407602413124, 285.07452923887143, 21.99335816758727, 22.14541819342738, 22.120159403599974, 6239.621528883034, 6275.101932301597, 6282.9082559481285, 113.73231030281613, 4.812785000207896, -14.677294154828132, 6235.933155426112, 6276.951928057354, 6278.1731870673775, 0.9999973639527825, 0.9999983223651614, 0.9999984656638105, 59.982868686876124, 59.982926580641866, 59.981998618243495, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.7889, 4.499461, 2744.115, 794.73, 3.454648, 2747.774, 826.8646, 3.299792, 2729.973, 776.5223, 3.524394, 2735.804, 605.5134, 4.535819, 2746.102, 606.7725, 9.04763, 5491.513, 99.86947, 100.0, 99.32823, 99.5092, 99.95531, 99.93016
207138.37124, 284.81354928843604, 284.9146038411046, 285.14198260005287, 22.01920983860032, 22.14897869599367, 22.14801481136273, 6238.664148430504, 6277.607591231637, 6280.23367113713, 112.82897962417178, 5.110054744713125, -16.130412985993303, 6231.79367368086, 6280.975654168315, 6278.700441312082, 0.9999963828893167, 0.9999997199152497, 0.999998150713267, 59.98777048256846, 59.986839076277974, 59.98751897991302, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 606.5951, 4.52284, 2745.663, 796.3059, 3.453174, 2747.338, 828.7864, 3.285066, 2724.39, 780.0759, 3.510972, 2738.937, 600.4396, 4.576727, 2747.942, 600.7485, 9.148713, 5495.724, 99.9365, 99.98827, 99.15417, 99.68539, 100.0, 100.0
207140.72784, 284.8100286078948, 284.83155020715, 285.097943391477, 22.024155590506318, 22.170666030601925, 22.148322211071473, 6242.982597671922, 6272.810939486512, 6284.849203247619, 110.5228553482957, 8.645856163452663, -13.854928744411183, 6238.9386023224215, 6281.778782684182, 6274.803418278585, 0.9999979032265262, 0.9999993817875111, 0.9999984493129749, 59.988652859757046, 59.9871809867927, 59.98779361828389, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.6182, 4.551752, 2747.722, 793.874, 3.460542, 2746.781, 829.3299, 3.284514, 2724.283, 780.1342, 3.510604, 2738.839, 600.4014, 4.576545, 2748.152, 600.7087, 9.14853, 5495.837, 100.0, 99.98484, 99.14738, 99.67498, 100.0, 100.0
207143.053, 284.77923204855466, 284.77179315111164, 285.19959678300387, 22.002245864241363, 22.1580939258694, 22.103975991503198, 6235.554924248102, 6277.9271356842555, 6269.346108565935, 102.41061326204135, 12.163409207089671, -11.158535337844796, 6233.831165792684, 6279.741660831687, 6273.857647597471, 0.9999998625856541, 0.9999982968784675, 0.9999990430814437, 59.9881029889836, 59.988864942204636, 59.987147754948914, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 597.2109, 4.600652, 2747.694, 787.6287, 3.484487, 2744.334, 835.7746, 3.244754, 2711.992, 786.4258, 3.488724, 2743.768, 594.164, 4.622749, 2746.56, 594.4262, 9.24064, 5493.169, 100.0, 99.87759, 98.6906, 99.85273, 99.95845, 99.95933
207145.50356, 284.7562257322247, 284.8409903806427, 285.2054477840118, 22.01424384674988, 22.16345847876286, 22.15032014464748, 6240.379080012586, 6278.255219022241, 6284.217648000599, 112.01333603437843, 10.823493271071811, -10.997516736090347, 6246.482249896358, 6277.872816589958, 6282.190877205155, 0.9999987135807826, 0.999999212523742, 0.9999982385291935, 59.98509266246567, 59.98645425369926, 59.98629115830234, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.5196, 4.552287, 2747.616, 793.9129, 3.459989, 2747.227, 829.4464, 3.284698, 2723.983, 780.2313, 3.510604, 2739.169, 600.4586, 4.576545, 2748.157, 600.6689, 9.149262, 5495.727, 99.99689, 99.9827, 99.15355, 99.67317, 100.0, 100.0
207147.7888, 284.8003117538203, 284.87878369927364, 285.13117933454936, 22.03150842393316, 22.154235282838563, 22.137787614889362, 6235.286317139262, 6277.210425069412, 6273.779242257587, 109.14253191256239, 10.108704854785344, -11.605339406552048, 6240.637267665813, 6275.65197121383, 6273.072258486761, 0.999998991226839, 0.9999994055276886, 0.9999989527887171, 59.98193812916275, 59.98478840771681, 59.98774764190265, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.5393, 4.552287, 2747.722, 793.9129, 3.460358, 2747.228, 829.6405, 3.284514, 2724.118, 786.4452, 3.488724, 2743.7, 593.5917, 4.628593, 2745.568, 593.0743, 9.267375, 5490.349, 99.99482, 99.98274, 99.1536, 99.85436, 99.94246, 99.90802
207150.06844, 284.6771565975471, 284.7232336068734, 285.1669109870344, 22.04141110600781, 22.17515978363168, 22.158829486411914, 6236.792845979275, 6281.525699193747, 6280.773379653605, 108.06451346626773, 10.679258789373193, -8.231216932270854, 6241.280125398909, 6277.152496170879, 6278.499685357875, 0.9999989642670071, 0.9999986441313761, 0.9999990223538714, 59.97970491988626, 59.979572830435174, 59.979740892986825, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.9269, 4.499639, 2743.77, 800.197, 3.434202, 2748.007, 823.3898, 3.316911, 2732.421, 790.5425, 3.472912, 2745.18, 590.8831, 4.640464, 2745.339, 592.617, 9.258219, 5492.416, 99.8649, 100.0, 99.45366, 99.92219, 99.91401, 99.93453
207152.37968, 284.74102440839135, 284.83077074404457, 285.00846127448017, 22.02222432248825, 22.164654925190387, 22.145279472497087, 6236.802528863942, 6279.823549409378, 6276.600470975106, 99.23624802403867, 6.192363949026458, -6.4771111963323165, 6236.21691624195, 6281.2061321105475, 6272.728978934898, 0.9999996346383601, 0.999998874214427, 0.9999992266132096, 59.97890811448294, 59.9781510315118, 59.980165618637045, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 604.4659, 4.54033, 2746.947, 793.9323, 3.460173, 2747.054, 828.7087, 3.289852, 2725.144, 786.4646, 3.488724, 2743.879, 594.183, 4.622749, 2746.454, 594.4063, 9.241006, 5493.115, 99.97251, 99.98881, 99.17902, 99.85856, 99.95858, 99.95616
207154.75088, 284.75593596878366, 284.8197614034196, 285.034376580834, 21.98032312529684, 22.138141762032557, 22.0872316713339, 6232.427838441007, 6270.836571030804, 6265.686082096548, 104.02009207991887, 11.936659666936066, -8.752896227726069, 6227.698676968328, 6269.862058786016, 6262.804948491645, 0.9999994014848828, 0.9999978218298594, 0.9999977962650327, 59.98249717532543, 59.982652515729995, 59.97924547306704, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 613.239, 4.467872, 2739.663, 788.7961, 3.480988, 2744.65, 835.4446, 3.247147, 2712.396, 780.1536, 3.511339, 2739.61, 600.4014, 4.576727, 2747.942, 600.6888, 9.148896, 5495.716, 99.70742, 99.89284, 98.69944, 99.69966, 100.0, 100.0
207157.11964000002, 284.818880854759, 284.85549395316696, 285.1205217610989, 22.01252417457462, 22.17033357484141, 22.151705828720495, 6230.619333223226, 6278.647067490918, 6276.4564511502485, 106.87044643739023, 7.633257988426067, -12.256747705320208, 6242.547341043037, 6273.498762524429, 6279.514222117419, 0.9999991117386622, 0.9999982862564485, 0.9999987852936693, 59.982179785581145, 59.981378750454574, 59.98224043405331, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.8677, 4.498569, 2743.712, 793.9129, 3.460358, 2747.166, 829.3493, 3.285066, 2724.456, 786.4646, 3.488908, 2743.71, 594.2021, 4.622384, 2746.617, 594.4461, 9.240823, 5493.115, 99.85272, 99.98048, 99.15399, 99.85471, 99.96053, 99.95935
207159.45188, 284.8588107883276, 284.9264547922901, 285.19849811442066, 22.01068669280042, 22.142531399704065, 22.13503836963, 6240.780219248776, 6279.371183794929, 6282.029992233455, 112.14250273925518, 6.770358493738968, -9.650900968057101, 6240.10309743658, 6275.6644289041515, 6281.136539345784, 0.9999996341411954, 0.9999987664898958, 0.9999975223346353, 59.9823990931679, 59.98413063273641, 59.98339488011865, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.9072, 4.49839, 2743.708, 793.8934, 3.460358, 2747.112, 829.3687, 3.284882, 2724.881, 780.1536, 3.510788, 2739.32, 600.5159, 4.576362, 2747.941, 600.6888, 9.149079, 5495.663, 99.84873, 99.98881, 99.14243, 99.68328, 100.0, 100.0
207161.81644000002, 284.8026347156339, 284.89967708656377, 285.1667915966742, 22.01489576075488, 22.149240993881346, 22.142178170719916, 6237.040606751776, 6273.413774076839, 6282.180479507832, 115.9980068783102, 2.1306329099450068, -11.280160470756982, 6236.869976848029, 6278.629878397826, 6277.645968278269, 0.9999969839693179, 0.9999995384375753, 0.9999976403910985, 59.98370408764399, 59.98444907840994, 59.9852390985373, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.5393, 4.552109, 2747.502, 800.1776, 3.434202, 2748.129, 823.0793, 3.320592, 2733.727, 773.9202, 3.530277, 2732.846, 606.6389, 4.525957, 2746.262, 606.9713, 9.047264, 5491.744, 99.99273, 100.0, 99.48882, 99.45934, 99.93782, 99.93339
207164.17400000003, 284.8369077529271, 284.82857015550786, 285.0717351881558, 22.007141029912606, 22.17514942176906, 22.13461897964795, 6244.92255135752, 6278.274034175862, 6277.158247848927, 111.68416715724152, 8.03528377909879, -9.88263541428887, 6250.759611431306, 6276.995062068692, 6283.9721586880405, 0.9999988739235035, 0.9999988807756754, 0.9999984535715857, 59.99220918086929, 59.99155203829348, 59.99079534659675, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.8875, 4.498747, 2743.775, 793.8934, 3.460358, 2747.226, 829.3687, 3.283962, 2723.945, 780.1924, 3.510788, 2739.222, 600.4586, 4.57691, 2748.152, 600.7286, 9.148896, 5495.771, 99.84699, 99.9827, 99.13311, 99.67903, 100.0, 100.0
207166.50248000002, 284.8123970960741, 284.8232654900089, 285.08472809445266, 22.008830086579746, 22.13999737783484, 22.090652774799267, 6230.340665696236, 6274.749289762308, 6266.651105933655, 105.89665800572584, 10.954528976101528, -7.493362778383471, 6234.1571253501525, 6274.796818467577, 6267.094577121601, 0.999998690344539, 0.9999985245066941, 0.9999992453894532, 59.990242348544655, 59.990054313433205, 59.98936310916065, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.4407, 4.55318, 2747.555, 793.9129, 3.461831, 2746.796, 829.1163, 3.28617, 2722.544, 782.8916, 3.49994, 2742.018, 595.6709, 4.611974, 2746.786, 595.5197, 9.236244, 5493.204, 99.99081, 99.96703, 99.08442, 99.77983, 99.97689, 99.95996
207168.82452000002, 284.7751623997641, 284.82802111063836, 285.09763631332567, 22.01270905968919, 22.16279572613922, 22.154050812039568, 6234.154943808602, 6289.364633779136, 6281.6537517470315, 105.06274193335321, 5.420503407363981, -6.4071490329965854, 6240.368321480768, 6282.046555790006, 6279.925711676616, 0.9999994851176247, 0.9999995266474242, 0.999999169091482, 59.988284946460496, 59.98743952605417, 59.98705528455864, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 599.8921, 4.580842, 2747.992, 791.2475, 3.469015, 2747.01, 830.7275, 3.276231, 2723.33, 780.4254, 3.510604, 2738.767, 600.5349, 4.576362, 2747.995, 600.7087, 9.14853, 5495.772, 100.0, 99.95542, 99.08206, 99.67482, 100.0, 100.0
207171.192, 284.7812389221825, 284.8544447790629, 285.13112234109104, 22.022171990936304, 22.16873413646766, 22.1190263959954, 6241.651735447422, 6283.038155456706, 6277.4637492646325, 104.40665204370453, 10.526095620570004, -10.44149484384161, 6235.217657764336, 6285.621325273968, 6280.313936519849, 0.9999986817699531, 0.9999988792636687, 0.9999974994768595, 59.98895029466244, 59.98665615089828, 59.98724992848149, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.5196, 4.553001, 2747.45, 793.9129, 3.460542, 2747.336, 829.4269, 3.283962, 2723.707, 786.4646, 3.489092, 2743.705, 594.2021, 4.623114, 2746.563, 594.4063, 9.240823, 5493.054, 99.9969, 99.98454, 99.13636, 99.85452, 99.96054, 99.95724
207173.53564000002, 284.8865688865623, 284.8046992867917, 285.06447313759537, 22.020395120887855, 22.137929815603275, 22.158077100090257, 6233.130956024416, 6276.969644207704, 6276.3571646455, 109.53263120816132, 8.786207369399563, -0.5642370928694618, 6240.363084028372, 6274.027014638522, 6277.242234744644, 0.999998982505499, 0.9999993314221591, 0.9999983174114141, 59.982192160452044, 59.984865606835115, 59.98211407951729, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.8875, 4.498747, 2743.823, 800.1776, 3.434386, 2748.069, 823.0599, 3.321328, 2733.667, 792.8339, 3.463719, 2747.164, 587.8884, 4.664022, 2741.963, 588.0841, 9.325241, 5484.032, 99.85098, 100.0, 99.49361, 99.95576, 99.78929, 99.79502
207175.89432000002, 284.6985843313733, 284.87563481580264, 285.09548796124324, 22.031332746309765, 22.141637535336873, 22.15147956261638, 6242.510638708785, 6278.237783582979, 6281.174169982489, 108.84328033572945, 8.89448002639665, -4.0014941399576855, 6241.350274595394, 6282.821627004017, 6279.728465093746, 0.9999990560547816, 0.999999055583752, 0.9999988807496787, 59.98388471814409, 59.983959120982696, 59.98326179661614, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 603.4999, 4.552823, 2747.665, 793.9129, 3.459989, 2747.116, 829.2134, 3.285802, 2724.469, 786.484, 3.488356, 2743.718, 594.1259, 4.622384, 2746.458, 594.4063, 9.240823, 5493.055, 99.99864, 99.97856, 99.13085, 99.855, 99.96041, 99.95726
207178.29592, 284.6939943747399, 284.7664928532943, 284.9800076750562, 21.98725068697566, 22.136402957858905, 22.09936249544925, 6228.473458949226, 6269.508497226075, 6267.447550861589, 106.23577531909996, 13.116406729004666, -12.882133461139347, 6220.075585294344, 6266.985408649858, 6260.504973484037, 0.9999987383456443, 0.9999991365625103, 0.9999989914858054, 59.9750585782294, 59.973652489009226, 59.975744757721365, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.9269, 4.499104, 2743.655, 793.874, 3.460358, 2747.058, 829.3105, 3.28433, 2723.998, 786.4452, 3.489092, 2743.821, 594.1449, 4.619462, 2746.9, 595.5793, 9.216102, 5494.736, 99.86073, 99.98066, 99.15385, 99.85875, 99.97082, 99.98785
207180.65600000002, 284.7370122906625, 284.79693998985994, 285.0303509261719, 22.017174749470186, 22.176389504779735, 22.139508339687367, 6233.655316177518, 6281.386902012902, 6282.517304560145, 106.55082277972542, 6.347223992782801, -7.415303215821382, 6232.928022513174, 6282.446935261715, 6276.129076571303, 0.9999994909444524, 0.999999728001806, 0.9999996287515291, 59.97643298517229, 59.973000084528735, 59.972714811264886, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 616.1371, 4.440388, 2735.818, 787.6871, 3.48283, 2744.947, 834.8817, 3.253037, 2716.771, 782.7168, 3.499756, 2742.286, 596.5865, 4.609235, 2747.125, 596.6927, 9.220496, 5493.45, 99.56767, 99.91445, 98.83552, 99.77615, 99.97522, 99.96445
207182.98684000003, 284.74596467143743, 284.8554827041448, 285.1347329745823, 22.026294597353058, 22.165803630479626, 22.131270158635168, 6237.600823884743, 6279.11796199908, 6287.229828943149, 106.80642822798245, 12.186950297099258, -11.511354295832916, 6235.250088378833, 6268.434173677265, 6276.71273978881, 0.9999978030933844, 0.999999122825482, 0.9999978446139622, 59.975980374777464, 59.97471002948802, 59.97339744582689, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 609.8875, 4.498569, 2743.608, 793.8545, 3.460173, 2747.005, 829.2523, 3.285802, 2724.927, 780.9886, 3.51042, 2739.271, 600.3442, 4.577093, 2747.78, 594.4262, 9.240457, 5493.174, 99.85674, 99.97462, 99.14425, 99.69316, 100.0, 99.95943
207185.2962, 284.8154845994844, 284.87564586316785, 285.10707169041046, 21.99168934774536, 22.14293194518661, 22.125462559536114, 6230.994626576186, 6276.920269829101, 6274.151804975414, 111.3162316800408, 7.957031853199396, -12.145659458190494, 6229.497588115921, 6274.452399144059, 6276.937908947024, 0.9999981101435121, 0.9999980686857317, 0.9999986656109284, 59.97254460705389, 59.9753177437412, 59.97322028640533, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 600 600], 5500.0, [], 605.3728, 4.537296, 2747.144, 799.3604, 3.435307, 2748.197, 823.1569, 3.32096, 2733.841, 774.2503, 3.530645, 2732.716, 606.7724, 4.525957, 2746.155, 588.0642, 9.325241, 5483.844, 99.9772, 100.0, 99.48909, 99.45461, 99.93765, 99.78965
