TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
208262.59956000003, 284.3366629110045, 284.34336841430616, 284.77559339869885, 22.04088077664481, 22.20107839710151, 22.14022541695104, 6236.541534801483, 6278.286590135749, 6273.217464060214, 103.31878365131547, 19.328776707999623, -9.374377794804786, 6232.849986351774, 6275.6690900008125, 6272.985321075292, 0.9999991159274607, 0.9999988262562468, 0.9999980158079967, 59.9664257143086, 59.967923020857974, 59.964505293157295, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.1362, 4.539794, 2747.068, 798.9324, 3.439543, 2748.027, 829.4464, 3.283962, 2724.44, 778.736, 3.513913, 2738.49, 796.0129, 3.449376, 2747.775, 590.8277, 9.295575, 5486.861, 99.98092, 100.0, 99.13524, 99.66475, 100.0, 99.84455
208264.93008000002, 284.22906747203126, 284.3189373717364, 284.779968051208, 22.04264094723979, 22.167997775289884, 22.15115069366922, 6236.722271017246, 6270.768110941715, 6276.286860015314, 109.5215362468316, 14.597799589956594, -9.836532667661004, 6236.715823530722, 6264.716938238804, 6273.319026322368, 0.9999988066651709, 0.9999975373486879, 0.9999995404028295, 59.969234300376364, 59.969675344545024, 59.96805453500229, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.1165, 4.539259, 2746.73, 799.3994, 3.437886, 2748.222, 828.1069, 3.292613, 2726.916, 787.9404, 3.483392, 2746.216, 805.2068, 3.411573, 2747.17, 582.0402, 9.397207, 5467.983, 99.98285, 100.0, 99.2435, 99.91458, 99.98066, 99.50904
208267.29664000002, 284.2393125673802, 284.193618174985, 284.6646291211693, 22.04135723804223, 22.187998363109525, 22.140358677610386, 6243.776700963479, 6280.81433025899, 6275.881426339765, 105.19404374820033, 11.46543535762703, -4.473163235327547, 6240.849216292354, 6284.672117698722, 6278.652010372513, 0.9999990759127142, 0.9999983730880682, 0.9999997567535392, 59.967936663641474, 59.96600342247496, 59.96603560601297, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 608.9214, 4.506778, 2745.089, 801.6367, 3.430333, 2748.367, 827.1169, 3.297031, 2728.261, 784.9111, 3.494792, 2741.805, 800.8006, 3.431662, 2748.068, 587.5274, 9.33165, 5482.821, 99.90489, 100.0, 99.29246, 99.81086, 99.99955, 99.76992
208269.63628, 284.23299657044834, 284.2497883899072, 284.607668624148, 22.055762188760504, 22.184199369761405, 22.154241739894054, 6236.467436747464, 6278.366986098435, 6279.695130201543, 104.27948875750144, 12.401030009159143, -5.410766724345649, 6239.314744406363, 6282.311057883796, 6271.755294002771, 0.9999988108895117, 0.9999976796432103, 0.9999993630250166, 59.964963338490804, 59.96503402569927, 59.968549899825526, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.1165, 4.539259, 2747.015, 798.9713, 3.439543, 2748.087, 829.4658, 3.28433, 2724.109, 784.9111, 3.49424, 2742.88, 800.8578, 3.431479, 2747.961, 587.5473, 9.33165, 5482.821, 99.97501, 100.0, 99.15363, 99.79643, 100.0, 99.77419
208271.9818, 284.1466836102467, 284.12555661967207, 284.5640765740691, 22.03996705014696, 22.179835231352165, 22.138238203447933, 6236.1551499148245, 6279.782976705543, 6273.70976363662, 102.0646358862241, 13.06991439218882, -10.957117730707978, 6237.0979350661355, 6279.70143660042, 6278.458061191433, 0.9999997949485309, 0.999997344331504, 0.9999992108819281, 59.967028989865916, 59.96545709363011, 59.96511353712466, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 598.8078, 4.588873, 2748.139, 792.6094, 3.465331, 2746.671, 835.7941, 3.244202, 2711.653, 778.5224, 3.51612, 2737.384, 794.525, 3.457412, 2747.136, 593.8497, 9.248696, 5492.358, 100.0, 99.96248, 98.68203, 99.62447, 100.0, 99.94677
208274.32580000002, 284.17579189501294, 284.13670442491696, 284.6336501745824, 22.061307653351466, 22.210889294948053, 22.172859573278807, 6237.191106266142, 6278.511974527093, 6275.78120828122, 103.94259040839734, 14.586837650104371, -9.32578692647553, 6233.6279543795945, 6279.752546921156, 6274.056186018636, 0.9999984252751214, 0.9999973015167596, 0.9999991418398897, 59.962421796321884, 59.96285166902619, 59.96066584701626, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.1559, 4.539437, 2747.178, 798.9518, 3.439543, 2748.203, 829.4464, 3.284146, 2724.053, 784.8917, 3.49424, 2742.72, 800.8578, 3.431479, 2748.177, 587.5672, 9.33165, 5482.876, 99.98092, 100.0, 99.14759, 99.84267, 100.0, 99.77093
208276.69612, 284.2670570831886, 284.2424682988222, 284.64160610402, 22.063706048955503, 22.169074278837346, 22.184447226250274, 6239.364663099634, 6268.807537631293, 6270.259804064418, 106.98998642450124, 14.888393666995057, -16.041808426687567, 6235.915808822858, 6273.833659130192, 6274.978098906805, 0.9999971309031018, 0.9999948881285353, 0.9999969583118222, 59.95891938014159, 59.965904147646704, 59.96626080743549, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.1559, 4.539259, 2747.01, 798.9518, 3.439728, 2748.197, 829.3881, 3.284146, 2724.002, 778.5418, 3.515936, 2737.651, 794.5632, 3.457594, 2746.994, 594.804, 9.229836, 5494.165, 99.97083, 100.0, 99.14941, 99.63877, 99.98021, 99.97746
208279.03924, 284.2957770695128, 284.2232012030542, 284.63476127602576, 22.072363091464503, 22.18248223262227, 22.142443739035812, 6229.975691873517, 6278.991124128674, 6276.2772735277995, 105.24069538441961, 12.494628697232656, -8.448794642606117, 6241.456376644204, 6282.694209609797, 6277.518190482604, 0.999997515549497, 0.999998172032864, 0.9999982846327398, 59.96515356706454, 59.96266841733113, 59.962027524458634, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.4647, 4.484291, 2742.058, 805.1387, 3.411914, 2747.529, 823.5258, 3.315622, 2731.867, 774.4251, 3.52899, 2734.466, 791.3395, 3.468735, 2746.629, 595.8378, 9.220679, 5493.307, 99.80071, 99.99372, 99.45239, 99.51828, 99.96095, 99.96666
208281.43436, 284.06417070659165, 284.1944422716011, 284.59169191416566, 22.068497115560426, 22.19663162098018, 22.147795531642203, 6234.3564488717975, 6280.84608653696, 6270.484483067601, 107.47707472507318, 17.463536039758765, -11.814077684269932, 6243.966250590138, 6277.271439559454, 6272.651894240054, 0.9999986086475295, 0.9999987564166263, 0.9999995163147164, 59.96566753711627, 59.96316735484304, 59.96258210706041, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 606.6148, 4.521591, 2745.387, 798.9324, 3.439359, 2748.031, 829.4658, 3.284514, 2724.442, 778.5612, 3.515936, 2737.544, 794.5823, 3.457229, 2747.35, 593.8894, 9.248147, 5492.479, 99.91574, 100.0, 99.13733, 99.63033, 99.9831, 99.94569
208283.76168000003, 284.03182626422984, 284.14478482507144, 284.590022494861, 22.026850687249578, 22.173490130770833, 22.114575451780457, 6228.254116871766, 6266.33021908592, 6261.900288721889, 102.86468281245516, 17.09121032971234, -6.94748688237155, 6226.615206360675, 6264.488984704039, 6262.400958472655, 0.9999999636984812, 0.9999980399089633, 0.9999996236018691, 59.9699973788188, 59.969905429961955, 59.96946363893843, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 615.447, 4.443422, 2735.366, 793.2708, 3.46312, 2746.781, 835.6776, 3.24549, 2711.603, 784.8334, 3.494608, 2742.831, 800.8387, 3.431296, 2748.017, 587.5473, 9.33165, 5482.876, 99.55104, 99.9706, 98.68621, 99.82273, 100.0, 99.77203
208286.07976000002, 284.0896102004442, 284.3117025837562, 284.71222754409854, 22.04512569049037, 22.200786990959568, 22.15318090114571, 6240.957053553474, 6281.934868847167, 6275.279379798625, 103.70488577081233, 11.292570566154836, -6.292794630540357, 6239.570561882939, 6278.122724405524, 6270.77141452146, 0.9999997867766199, 0.9999965842317234, 0.9999978220263619, 59.96676607281978, 59.968098337774904, 59.96533936573927, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.5041, 4.484291, 2742.111, 798.9518, 3.439543, 2748.256, 829.4464, 3.284514, 2723.825, 778.5807, 3.515752, 2737.942, 794.6013, 3.457412, 2747.346, 593.8894, 9.247964, 5492.371, 99.79253, 100.0, 99.14559, 99.64481, 99.98704, 99.94461
208288.39312000002, 284.1822940038326, 284.2193853152044, 284.6254463443599, 22.041470084789026, 22.16968933687912, 22.129182711134376, 6231.139872532817, 6280.346340701192, 6277.46887735209, 104.12630734902581, 10.28190960758684, -0.9587487601875182, 6234.257340523837, 6277.347170891569, 6280.269696827905, 0.9999977490480482, 0.9999982689692919, 0.9999979894658819, 59.96766585454435, 59.96906655033862, 59.96779257912923, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.4449, 4.484648, 2742.059, 798.9518, 3.439543, 2748.308, 829.4075, 3.283962, 2724.168, 784.8917, 3.493872, 2743.049, 800.8387, 3.431114, 2747.796, 587.5473, 9.33165, 5482.815, 99.79462, 100.0, 99.1435, 99.81024, 100.0, 99.77093
208290.73292, 284.0558476943839, 284.22111449010447, 284.6478263939508, 22.05185482631734, 22.163227491815487, 22.16202213333721, 6234.760791413592, 6276.83487270883, 6280.496474353633, 114.2982713876554, 13.410705749046883, -7.734006954712299, 6240.531382722333, 6275.220424075269, 6277.599492370407, 0.999998168847304, 0.9999975020472784, 0.9999998501847279, 59.97144712318744, 59.970423463559676, 59.96809886914812, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.1165, 4.539616, 2746.848, 805.2554, 3.411914, 2747.169, 823.1375, 3.32096, 2733.61, 791.0862, 3.471625, 2746.349, 807.1525, 3.403355, 2746.463, 581.2847, 9.406179, 5468.605, 99.97291, 99.98911, 99.4954, 99.94636, 99.9549, 99.50209
208293.09780000002, 284.23234410672086, 284.1632000291267, 284.5887704742218, 22.034722034305936, 22.19478202919039, 22.146555341241356, 6237.728257007217, 6283.31491731391, 6276.882071247342, 104.6851719892984, 15.865677576392955, -7.998115605228122, 6238.856071860283, 6282.69239402674, 6270.6526671647935, 0.9999984654379026, 0.9999969339267709, 0.9999990151290323, 59.96785519351111, 59.972277368524175, 59.971684803570895, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.4647, 4.484648, 2742.059, 798.9518, 3.439543, 2748.031, 829.4269, 3.28433, 2724.047, 784.8917, 3.494608, 2743.001, 800.8578, 3.431479, 2747.96, 587.5473, 9.33165, 5482.936, 99.80072, 100.0, 99.14333, 99.81625, 100.0, 99.77311
208295.38912, 284.1701240739405, 284.2043793638176, 284.6694802570292, 22.03161762823626, 22.18759250621585, 22.112288953616073, 6234.182174152654, 6275.557316576404, 6265.858839467541, 99.69260611215714, 16.249007980606848, -9.38552341878767, 6233.991351529368, 6276.306711188999, 6272.685186938279, 0.9999993272168471, 0.99999923154418, 0.9999999601521617, 59.9774242350661, 59.97486723835753, 59.97159495482194, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.1559, 4.539437, 2747.121, 798.9324, 3.439728, 2748.231, 830.3975, 3.276231, 2721.126, 782.1343, 3.504169, 2739.859, 797.4625, 3.448463, 2747.686, 592.4778, 9.262247, 5492.112, 99.97884, 100.0, 99.03279, 99.73573, 100.0, 99.9401
208297.70176000003, 284.2215419000923, 284.2918896973117, 284.6268546103063, 22.029389201370794, 22.191039837278403, 22.133195426044022, 6235.8382086057645, 6276.674952749836, 6272.99753860349, 105.14680795069594, 12.643819158448878, -8.934277291882609, 6238.113495333523, 6280.102553135596, 6275.001098166754, 0.9999994343202494, 0.9999984045326606, 0.9999980736815612, 59.96915220153644, 59.972602390757295, 59.977677379022154, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 600.3455, 4.572811, 2748.119, 796.053, 3.451885, 2747.958, 831.834, 3.273101, 2721.646, 784.5616, 3.494424, 2741.815, 800.8578, 3.431114, 2748.008, 587.5672, 9.33165, 5482.876, 100.0, 100.0, 99.05174, 99.78575, 100.0, 99.77203
208300.03584000003, 284.20119441812943, 284.24501242577367, 284.67694534517466, 22.054691870077836, 22.199877711552094, 22.161744696757626, 6241.547859911382, 6282.514255612835, 6273.822237716629, 99.54005352141758, 11.758549963405585, -7.797258390030606, 6241.344422484044, 6279.199244380038, 6271.4098847869545, 0.9999986928315341, 0.9999971979838516, 0.9999976735448333, 59.97092804717086, 59.97548374960384, 59.97516254559972, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.1165, 4.539259, 2746.843, 798.9713, 3.439543, 2748.081, 829.4464, 3.28433, 2724.053, 778.5807, 3.515752, 2737.433, 794.6204, 3.457229, 2747.346, 593.8894, 9.248147, 5492.366, 99.97292, 100.0, 99.14724, 99.6347, 99.98704, 99.94678
208302.39644, 284.20251680208713, 284.28155753060446, 284.68648069096645, 22.047923495032588, 22.162339464564713, 22.170401566563314, 6237.976654406215, 6275.885673949662, 6280.777858510632, 112.38548746545621, 10.88941622752759, -16.057028780178598, 6241.057878147661, 6260.439316331499, 6281.838451858666, 0.9999980061285878, 0.9999989834812906, 0.9999977730262424, 59.971630150448114, 59.97200868497901, 59.971881743923795, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.4055, 4.485005, 2741.891, 805.2166, 3.411914, 2747.344, 823.1181, 3.321328, 2733.726, 772.1725, 3.535793, 2730.7, 788.2685, 3.481884, 2744.75, 600.2117, 9.156588, 5495.675, 99.79861, 99.9974, 99.49135, 99.38123, 99.87713, 100.0
208304.73384000003, 284.1650336508566, 284.32184548405354, 284.7053367813977, 22.040193122387194, 22.200083710216234, 22.14027052375493, 6239.106494098181, 6279.469975619002, 6275.562464610268, 103.73934012067593, 16.917957746756315, -6.431141717910123, 6239.162506563153, 6285.049669155762, 6272.660003671919, 0.9999989753662152, 0.9999959080396256, 0.9999994708877891, 59.97452835616766, 59.97378517075214, 59.97198089392084, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.0968, 4.539794, 2746.9, 798.9518, 3.439175, 2748.085, 829.4464, 3.283962, 2724.334, 778.5418, 3.516488, 2737.942, 794.6204, 3.457229, 2747.515, 593.8894, 9.248147, 5492.48, 99.97082, 100.0, 99.13507, 99.62663, 99.98119, 99.94578
208307.02208000002, 284.33834730097453, 284.2917634987213, 284.61248494453594, 22.02352631907231, 22.13581435949568, 22.11874191227981, 6228.7257122401725, 6270.5010079916, 6265.482866096605, 106.11216266780286, 14.740480021366238, -12.246793450546647, 6225.4493803141995, 6264.301217862618, 6266.486016286135, 0.999997591478028, 0.9999978484709772, 0.9999996737460722, 59.97209652679653, 59.97635382118944, 59.977354092170785, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.4844, 4.484648, 2742.169, 798.9324, 3.439543, 2748.138, 829.4852, 3.284146, 2723.882, 778.5807, 3.516671, 2737.438, 794.6013, 3.457412, 2747.458, 593.9093, 9.247964, 5492.202, 99.7967, 100.0, 99.14159, 99.6467, 99.99113, 99.9447
208309.42308, 284.19945062561413, 284.3115341294227, 284.602313397804, 22.0353151588546, 22.18603094368605, 22.12735164396931, 6236.294919087642, 6280.30492500467, 6274.058628428372, 101.91607986149086, 13.424790155389019, -6.596488871069141, 6238.593394918101, 6275.702004703655, 6274.515467826895, 0.9999996643711224, 0.9999976817848097, 0.9999995093225578, 59.97437045462927, 59.975106999077845, 59.978180766266576, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 617.8325, 4.424148, 2732.892, 792.6677, 3.465515, 2746.836, 835.7358, 3.244386, 2711.892, 784.5616, 3.497366, 2741.911, 799.0457, 3.440793, 2747.95, 590.8675, 9.280743, 5490.147, 99.46101, 99.98914, 98.69673, 99.78925, 100.0, 99.89535
208311.78536, 284.1931965619637, 284.2902404564508, 284.60254320253546, 22.02984748596631, 22.183484036375322, 22.124823723106967, 6238.529920380277, 6274.740480473727, 6272.5109241465625, 108.54758143635945, 13.217344006118765, -9.847371796942042, 6233.457397639895, 6273.259450000873, 6273.700103381707, 0.9999991740447085, 0.999998108661859, 0.9999988988913995, 59.97995712314906, 59.97653616764189, 59.97924526526167, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.4844, 4.484469, 2742.116, 798.9518, 3.439728, 2748.256, 829.4269, 3.284146, 2724.56, 782.6003, 3.49994, 2741.951, 799.9041, 3.432757, 2748.131, 587.5672, 9.331284, 5482.761, 99.79671, 100.0, 99.15777, 99.79071, 100.0, 99.77421
208314.15692, 284.24551287408264, 284.2011767003976, 284.71723181426864, 22.027135261838357, 22.167747234296428, 22.15048131645842, 6233.82472862788, 6270.282602777183, 6275.036722695759, 110.05960518424854, 8.413484512224613, -7.828975871370631, 6237.236575277985, 6271.4848192131385, 6279.284873516065, 0.9999989395012873, 0.9999979607635482, 0.9999995355898026, 59.97615535138187, 59.98038170789417, 59.978326311676234, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 608.5272, 4.510526, 2745.667, 802.843, 3.420755, 2747.588, 827.0781, 3.316543, 2733.641, 791.2027, 3.470522, 2746.135, 806.9808, 3.402989, 2746.852, 581.3046, 9.406363, 5467.921, 99.90712, 100.0, 99.44914, 99.94296, 99.96137, 99.49989
208316.53228, 284.3209895562301, 284.3402814191338, 284.6509689526305, 22.03153622218133, 22.183727709350116, 22.12695534196227, 6236.41373139943, 6278.4468073884855, 6274.803818366667, 103.33069810314964, 12.40573475884269, -7.720923621182465, 6236.746109207809, 6272.517827986928, 6274.902604650778, 0.9999997279708599, 0.9999974920829544, 0.9999997540213572, 59.97851259031664, 59.98057098014465, 59.98118924538408, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.4844, 4.484113, 2742.006, 798.9324, 3.439543, 2748.089, 828.437, 3.288195, 2724.823, 784.6587, 3.494424, 2742.705, 800.8387, 3.431479, 2747.955, 587.5672, 9.331833, 5482.821, 99.79653, 100.0, 99.18893, 99.81814, 100.0, 99.77191
208318.83724000002, 284.32248103848025, 284.3608038743918, 284.64622906911416, 22.05308197696225, 22.180066932155, 22.13896356027865, 6237.524985219357, 6277.3957856628995, 6279.408857211581, 102.86942965297135, 14.386142779866077, -9.138222618287273, 6236.50122718772, 6272.4691065622565, 6270.9609038862645, 0.999999131664533, 0.9999964791541978, 0.9999982451706994, 59.98286860074322, 59.980787584948175, 59.98077931655818, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.1559, 4.539437, 2747.063, 798.9713, 3.439543, 2748.028, 829.4658, 3.284514, 2724.445, 784.7169, 3.494792, 2742.447, 800.8387, 3.431114, 2748.017, 587.5473, 9.33165, 5482.941, 99.97674, 100.0, 99.1536, 99.80387, 100.0, 99.77518
208321.18000000002, 284.201368575321, 284.26626922831326, 284.7516419293872, 22.06460067971175, 22.181100768734446, 22.1531462735055, 6238.904667622226, 6278.588178281301, 6275.433317615, 102.8355040812403, 4.835362662983243, -6.341343502492236, 6237.235994151064, 6280.144429757767, 6279.438911841532, 0.9999999636131892, 0.9999973422917843, 0.9999987225963181, 59.978723545374834, 59.981129260863, 59.98161833349771, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 598.8669, 4.588873, 2747.924, 792.6677, 3.465331, 2746.948, 835.7164, 3.244386, 2711.433, 778.5418, 3.516855, 2737.326, 794.5823, 3.458142, 2747.289, 593.8497, 9.248513, 5492.298, 100.0, 99.9688, 98.70238, 99.65093, 99.99928, 99.94763
208323.44764000003, 284.14867098777904, 284.2072820043271, 284.6313372925499, 22.04287887627929, 22.20188026778026, 22.157218685953247, 6242.004208686803, 6282.206541465544, 6277.80504527575, 100.71257325688521, 14.791884620831297, -8.619563305772772, 6239.343891131919, 6278.106903187903, 6277.568755915959, 0.9999993831470904, 0.9999979003651438, 0.9999989960350909, 59.980776925749794, 59.97797952508799, 59.97734631876867, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.0771, 4.539437, 2746.958, 798.9518, 3.439728, 2748.027, 829.3881, 3.284146, 2724.341, 784.7946, 3.494792, 2742.554, 800.648, 3.434584, 2748.29, 588.6606, 9.309492, 5487.125, 99.97884, 100.0, 99.14125, 99.81264, 100.0, 99.84934
208325.76592, 284.26117952047736, 284.1625637157236, 284.56847800433917, 22.04613775079049, 22.17187829854348, 22.14693239941216, 6241.351319171088, 6270.286514423351, 6275.495031109342, 112.00668235126568, 11.366097601744968, -9.559326442045176, 6243.31555269713, 6274.486829526712, 6277.080565154216, 0.99999844850913, 0.9999979005867727, 0.9999974330958379, 59.97601133379308, 59.97787962521578, 59.9767471736422, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.1362, 4.539616, 2746.9, 798.9518, 3.439543, 2748.144, 829.4269, 3.284882, 2724.546, 777.8622, 3.520533, 2736.461, 792.484, 3.465813, 2746.222, 597.2096, 9.195226, 5495.386, 99.97674, 100.0, 99.15726, 99.5909, 99.95471, 99.99968
208328.09884000002, 284.1039229302423, 284.05657630510035, 284.46888413919015, 22.05634100590667, 22.21268344904292, 22.159708939450066, 6236.589433196496, 6277.585357721407, 6273.965779882838, 108.11315646754338, 15.31482323546993, -9.591992903853225, 6242.214355981826, 6278.552777996949, 6276.507794270999, 0.9999992236142159, 0.9999964873861946, 0.9999992078020364, 59.97613312729646, 59.97440636118669, 59.97562773663704, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.1098, 4.491965, 2743.261, 803.9519, 3.420203, 2748.253, 826.1658, 3.302553, 2728.596, 776.7553, 3.522003, 2736.969, 794.2198, 3.458873, 2747.306, 593.8497, 9.248879, 5492.353, 99.82174, 100.0, 99.30465, 99.59105, 99.98559, 99.94229
208330.46972000002, 284.1171532355893, 284.1265265192594, 284.5075448482193, 22.055383207109266, 22.191284353938403, 22.17323920829472, 6234.913470692734, 6273.581758905035, 6277.716928093731, 109.12853827524259, 10.972282930909955, -13.457811268278874, 6236.259341370429, 6276.4368519967775, 6279.4851906089625, 0.9999978945155499, 0.9999985866099447, 0.9999980179525574, 59.97253590044912, 59.973848967011214, 59.975628003069524, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 609.1186, 4.501424, 2743.48, 798.9324, 3.439912, 2748.027, 825.9522, 3.319488, 2733.672, 778.4836, 3.516304, 2737.55, 794.6013, 3.457594, 2747.185, 593.8696, 9.248147, 5492.479, 99.84635, 100.0, 99.49722, 99.62056, 99.99113, 99.94677
208332.90148000003, 284.0933639830901, 284.10573981508014, 284.5271508614451, 22.04856760082474, 22.18613584112622, 22.150970354525253, 6248.113574906164, 6276.795574669575, 6281.876581185277, 111.56513158481164, 8.147731197865596, -9.331761414623998, 6246.544488261272, 6272.743695188626, 6272.369319938983, 0.9999991896572564, 0.9999967740261847, 0.9999991999727538, 59.97417519607827, 59.97147557852533, 59.975288847073955, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 617.6748, 4.424326, 2732.839, 792.6872, 3.465147, 2746.727, 816.7898, 3.35575, 2740.896, 784.8528, 3.494608, 2742.72, 800.8387, 3.431296, 2747.899, 587.5871, 9.331467, 5482.996, 99.46484, 99.96654, 99.74635, 99.82241, 100.0, 99.77203
208335.22240000003, 284.2202973158515, 284.18353190859676, 284.5673099398692, 22.081791146128804, 22.19964537176205, 22.16724146519572, 6242.29094044108, 6272.00894458822, 6279.277769193675, 112.83356924185182, 14.339168734859868, -11.521033588821183, 6243.356956528133, 6277.243902618308, 6280.62490474872, 0.999997827648074, 0.9999975368487912, 0.9999983834432626, 59.970540368524894, 59.973174027504754, 59.97429787099548, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.4449, 4.484648, 2741.892, 798.9324, 3.439543, 2748.089, 823.1181, 3.321144, 2733.784, 778.5418, 3.515936, 2737.388, 794.6013, 3.457412, 2747.238, 593.8894, 9.247964, 5492.366, 99.78856, 100.0, 99.49753, 99.63033, 99.9831, 99.94789
208337.62912000003, 284.12390540634215, 284.1387585297295, 284.50639543903986, 22.07685684805966, 22.192462017056474, 22.178764410048103, 6246.5886167497665, 6275.185981768073, 6279.948841769068, 115.47407672378404, 11.43833002892029, -10.964971152354792, 6245.9563823125945, 6283.957294976346, 6283.155060026963, 0.9999983997020337, 0.9999980629568139, 0.9999987912273255, 59.97116123966739, 59.96791310012617, 59.965989473811696, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.3858, 4.484291, 2742.278, 792.6483, 3.465331, 2746.899, 823.1181, 3.321328, 2733.843, 784.8528, 3.494424, 2742.608, 794.5823, 3.457594, 2747.349, 593.9093, 9.244302, 5493.667, 99.79653, 99.97893, 99.49344, 99.81461, 99.98715, 99.96093
208339.93432000003, 284.1461368725772, 284.1858518580777, 284.6090930620044, 22.052220610952773, 22.201806895722857, 22.17866008242599, 6242.845685199583, 6277.563045109157, 6281.6186395018685, 110.02982853039975, 11.837716782201483, -13.654947385634387, 6241.026422279775, 6282.582979596638, 6279.007816692931, 0.9999987539080902, 0.9999972140137995, 0.9999986362583567, 59.964824835700284, 59.967697257317376, 59.96875210500157, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.0771, 4.539794, 2746.853, 786.3252, 3.489276, 2743.896, 829.4075, 3.284698, 2724.707, 790.5231, 3.474199, 2746.153, 790.3095, 3.473483, 2746.437, 596.9511, 9.210974, 5494.017, 99.96909, 99.85706, 99.16313, 99.90516, 99.94713, 99.98354
208342.23948000002, 284.02108633982925, 284.0199857315007, 284.52907102652324, 22.08005580032077, 22.214792913248257, 22.14668210455471, 6238.967162798474, 6277.727899775549, 6273.05425582066, 100.25179803955747, 11.202303366043907, -6.978898987745197, 6234.935259847725, 6279.363900754918, 6280.45681317609, 0.999999234620203, 0.9999983495582452, 0.9999998458521036, 59.96707071494088, 59.965963170465166, 59.967878310757065, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.4055, 4.485897, 2742.805, 792.6677, 3.465147, 2746.841, 826.224, 3.302369, 2729.062, 784.8917, 3.494608, 2742.613, 794.6013, 3.457412, 2747.35, 593.8696, 9.248513, 5492.406, 99.80084, 99.9685, 99.32162, 99.82467, 99.98704, 99.94544
208344.52740000002, 284.16933413807607, 284.2046872057819, 284.46139367670384, 22.034791337136046, 22.18176365964598, 22.121014688691726, 6229.617876395496, 6266.437113413219, 6259.451289491208, 102.82096161894287, 10.516988459853565, -7.025375515296787, 6231.85667756474, 6274.7843254270165, 6271.581178992593, 0.9999987220815056, 0.9999970641624921, 0.9999992317301286, 59.96649587598505, 59.96911324467921, 59.96496759584792, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 603.1056, 4.5555, 2747.712, 795.4109, 3.453358, 2747.941, 833.6782, 3.25451, 2713.81, 778.6583, 3.515568, 2737.218, 800.8006, 3.431844, 2748.015, 587.5473, 9.331833, 5482.935, 100.0, 100.0, 98.82572, 99.61846, 100.0, 99.77517
208346.83276000002, 284.1762344748333, 284.3288572331007, 284.56091093662366, 22.05729284515438, 22.191796142075315, 22.142791068675084, 6242.414563294259, 6283.511918145986, 6277.814807863435, 105.11874171521367, 17.056054521845, -4.61129473484425, 6243.367628801118, 6284.7121358196, 6278.49549427559, 0.9999998253246911, 0.9999992389031266, 0.9999996396500498, 59.966907987043946, 59.965678588536605, 59.96129424353958, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 603.9336, 4.546576, 2747.291, 792.765, 3.46441, 2746.508, 829.5046, 3.283777, 2724.276, 784.8528, 3.49424, 2742.827, 794.5823, 3.457412, 2747.406, 593.8497, 9.248513, 5492.412, 99.98505, 99.96637, 99.14742, 99.82674, 99.98922, 99.94457
208349.22008000003, 284.2015252160333, 284.33346455501317, 284.65599982878524, 22.04479048976983, 22.182289492256277, 22.14932782033715, 6233.431983049053, 6272.697482397726, 6268.172961210064, 101.50668340125367, 12.983205267300946, -9.062890535015413, 6237.144479429903, 6283.077706097073, 6272.018190646005, 0.9999993615393584, 0.9999972974449259, 0.9999991324170232, 59.959103274832074, 59.959978881245334, 59.959469000524024, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.1362, 4.539794, 2747.01, 798.9324, 3.439543, 2748.085, 829.4464, 3.284514, 2723.824, 778.5612, 3.516304, 2737.496, 800.8387, 3.431296, 2748.343, 587.5473, 9.331467, 5482.875, 99.98092, 100.0, 99.13098, 99.62855, 100.0, 99.77201
208351.56692, 284.3214792044163, 284.347512058987, 284.6047015082595, 22.02110430268951, 22.161431108959313, 22.128421559290686, 6236.281008954572, 6270.214138321326, 6268.761681697345, 113.49989008704233, 7.85876557138954, -10.43880934712115, 6232.667965819323, 6273.682177139206, 6269.966982891934, 0.9999995023413384, 0.9999990754289112, 0.9999987684159523, 59.95588901195451, 59.95272064523842, 59.95374259157361, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.4449, 4.484827, 2742.221, 805.3138, 3.412098, 2747.614, 823.1375, 3.321144, 2733.891, 772.2308, 3.536896, 2731.124, 807.2288, 3.403172, 2746.842, 581.2847, 9.406179, 5467.92, 99.79269, 99.99317, 99.48305, 99.39664, 99.96512, 99.49987
208353.90712000002, 284.3018690709985, 284.334518267662, 284.6402051480408, 22.027511807101824, 22.17520522255963, 22.128105600254546, 6231.536419409506, 6272.896107600697, 6271.428793818386, 103.71805830280437, 13.675301817079657, -5.921870034790118, 6240.08495714897, 6272.808436395072, 6269.103788692686, 0.999998963451928, 0.9999977039560343, 0.9999995049310845, 59.956562785787824, 59.955474990146975, 59.952642915683, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.0968, 4.539437, 2746.848, 798.9324, 3.439543, 2747.92, 829.3881, 3.284146, 2724.452, 778.6001, 3.516304, 2737.433, 800.8197, 3.431479, 2747.964, 587.5672, 9.331284, 5483.048, 99.97483, 100.0, 99.15385, 99.63473, 100.0, 99.77517
208356.21620000002, 284.1491967776047, 284.2774819649269, 284.6286577032427, 22.024313869678892, 22.15574723172305, 22.112802044437455, 6233.011564138247, 6274.551232881871, 6267.72210637749, 102.55380972425411, 15.046214236320793, -1.5186101779709134, 6228.003836298993, 6272.547179542804, 6271.355780480429, 0.999998154735525, 0.9999979365377977, 0.9999994677548028, 59.96064348074375, 59.96207550498483, 59.96329184890893, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.4055, 4.484469, 2742.006, 798.9324, 3.439543, 2748.254, 829.4269, 3.28433, 2724.109, 778.7166, 3.514281, 2738.718, 799.8087, 3.438784, 2748.053, 590.0921, 9.290814, 5489.06, 99.79271, 100.0, 99.14137, 99.64072, 100.0, 99.88455
208358.5828, 284.27939958946166, 284.2478272850721, 284.55644785684746, 22.033277945826402, 22.167478702186894, 22.129729912993373, 6235.783090730254, 6279.75668668815, 6270.555841492225, 104.36422927490412, 12.291164624956764, -10.310635468693079, 6233.258885795913, 6270.548964887235, 6262.374840828929, 0.9999997517405548, 0.999998468625055, 0.9999988366519769, 59.96321476357061, 59.96203824836711, 59.96143883664605, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 617.7734, 4.424504, 2734.022, 793.7961, 3.457042, 2747.943, 833.0958, 3.264082, 2719.525, 780.6779, 3.508765, 2738.379, 799.7134, 3.433305, 2748.247, 587.6069, 9.330551, 5482.881, 99.50213, 100.0, 98.91646, 99.69902, 100.0, 99.77422
208360.89080000002, 284.24723685740867, 284.2810996160983, 284.5890541749007, 22.052467599318888, 22.19228741212993, 22.142327409441815, 6243.9198110498155, 6278.975354848028, 6274.808815445936, 103.98305319259316, 12.178245009761412, -4.368515569983174, 6237.803462161344, 6283.429730591225, 6278.530746258016, 0.9999986181388284, 0.9999978101146426, 0.9999987796519556, 59.96535207588609, 59.9649042815985, 59.96420182131166, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.4449, 4.484648, 2742.169, 798.9324, 3.439912, 2747.973, 829.4269, 3.28433, 2723.946, 784.8917, 3.494976, 2742.817, 794.6013, 3.457594, 2747.293, 593.8696, 9.24833, 5492.418, 99.79251, 100.0, 99.14155, 99.82222, 99.98715, 99.94677
208363.25992, 284.1978457471903, 284.26558906262653, 284.578657998981, 22.05190883081509, 22.199422937058596, 22.175863411317597, 6245.302366464114, 6279.2720012501695, 6283.66999703408, 110.28664189362075, 12.970503314146754, -15.363247401762692, 6245.106409467259, 6288.505206688309, 6285.072032560383, 0.9999978021529713, 0.9999983027608641, 0.9999973207845124, 59.9646258882775, 59.965728392782886, 59.964685218209205, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.5699, 4.537653, 2746.958, 805.0998, 3.411177, 2747.515, 823.1375, 3.321328, 2733.726, 791.2027, 3.470706, 2746.344, 788.3829, 3.482249, 2745.198, 600.1321, 9.156221, 5495.643, 99.96652, 99.9786, 99.49135, 99.94458, 99.88655, 100.0
208365.58272, 284.34212637568874, 284.36274910832526, 284.6972992233305, 22.0745403595115, 22.201952592578674, 22.169491605504437, 6240.873335534991, 6283.85731029358, 6274.916265925951, 106.08421484478777, 16.769419989533162, -13.596536295734893, 6242.424336346493, 6277.4388354534485, 6270.3192409235, 0.9999976917454703, 0.9999981365367969, 0.9999979128391648, 59.96269041605924, 59.9665446050078, 59.96745363949583, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 611.4647, 4.484469, 2742.173, 798.913, 3.440096, 2747.977, 829.3105, 3.285066, 2723.941, 784.814, 3.495343, 2743.281, 794.5823, 3.457777, 2747.298, 593.8894, 9.248513, 5492.534, 99.80054, 100.0, 99.13524, 99.8104, 99.98529, 99.94774
208367.91640000002, 284.33814907877803, 284.4071377546603, 284.72212305165453, 22.03731968644192, 22.192637587491763, 22.138801779616188, 6242.57848649108, 6275.607134416601, 6268.72353805354, 104.0663084331859, 10.847115485856534, -9.447925380598463, 6230.0188618405655, 6272.577313527063, 6265.33545271931, 0.9999988338291732, 0.9999970262982406, 0.9999992226856963, 59.967413003830956, 59.96999337622684, 59.96800649006286, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.1362, 4.539616, 2747.178, 798.9713, 3.439728, 2748.139, 829.4658, 3.28433, 2724.562, 784.7557, 3.494792, 2741.769, 794.5823, 3.457594, 2747.458, 593.8894, 9.248147, 5492.479, 99.96891, 100.0, 99.15785, 99.83687, 99.98732, 99.94677
208370.31752, 284.37113195450576, 284.4198644774784, 284.7638577378932, 22.07421131636819, 22.202326172989135, 22.161278973102753, 6247.052826050596, 6287.600948920891, 6278.192030491752, 107.47526148261409, 13.15747147859588, -7.031667157781612, 6240.739964030808, 6283.96956612814, 6270.179048073622, 0.9999991030254647, 0.99999827223407, 0.9999992931208732, 59.96801183697475, 59.96670146308849, 59.96997401279146, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 598.8275, 4.588873, 2747.977, 792.7066, 3.464778, 2746.953, 835.7552, 3.243834, 2712.112, 778.5807, 3.516488, 2737.666, 800.7816, 3.433671, 2747.988, 589.0782, 9.304731, 5487.628, 100.0, 99.97273, 98.70473, 99.63877, 100.0, 99.85851
208372.657, 284.33693740486535, 284.2974778032949, 284.6840373895403, 22.03896501067248, 22.17210959860825, 22.123796066567277, 6233.762966537626, 6277.267162281803, 6266.966733315657, 101.76633779695305, 17.62182316919416, -5.725758838752881, 6239.947911617787, 6277.284099636082, 6269.120093774221, 0.9999987727446354, 0.9999981154955783, 0.999999924281356, 59.97237074649478, 59.96922865642135, 59.97472002784722, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 605.0968, 4.539259, 2746.738, 798.9518, 3.439728, 2747.915, 829.4269, 3.283962, 2723.94, 782.5032, 3.503617, 2739.959, 798.1683, 3.441158, 2748.116, 588.6606, 9.323227, 5483.264, 99.97692, 100.0, 99.15342, 99.7182, 100.0, 99.79554
208375.03352000003, 284.2471243277557, 284.27920394283603, 284.5664072956132, 22.014163473009933, 22.093054500138102, 22.132965617890708, 6223.529197083665, 6265.059780996083, 6260.550939541552, 111.94838639902628, 9.875031917162232, -10.618489011092237, 6226.686951527789, 6264.8459568618455, 6270.701351058363, 0.999999489182338, 0.9999988447329636, 0.9999996666363862, 59.97377582076553, 59.97259089846573, 59.97055647652056, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 606.2797, 4.524625, 2745.729, 801.5005, 3.42886, 2748.065, 828.204, 3.292981, 2731.414, 772.5997, 3.535242, 2730.601, 807.1907, 3.402624, 2746.58, 581.3046, 9.405996, 5468.035, 99.94481, 100.0, 99.29668, 99.41077, 99.96304, 99.50305
208377.38392000002, 284.29247057239786, 284.2584207540601, 284.53920839042587, 22.034975994842313, 22.18363025660264, 22.153003000059876, 6238.590215314589, 6279.168135275375, 6268.0717929611465, 103.89434612538525, 15.181290559828085, -8.666173781059797, 6235.887845787505, 6268.710822591704, 6268.232631518285, 0.9999996908006091, 0.9999970264075912, 0.9999996414726603, 59.96994042573766, 59.97167868770654, 59.971986898305836, None, None, None, 0.0, 0.0, n_derated=5_strings=[600 800 800 800 800 600], 5500.0, [], 606.674, 4.529979, 2746.78, 799.1464, 3.439359, 2748.031, 828.4175, 3.29022, 2723.972, 778.4642, 3.516671, 2737.941, 800.8197, 3.431479, 2747.96, 587.5473, 9.331467, 5482.821, 99.95544, 100.0, 99.18701, 99.62255, 100.0, 99.77103
