TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
209454.70668, 284.22978074120397, 284.3541760543973, 284.77128559027983, 21.987798493372274, 22.177245725542136, 22.14663713192085, 6234.819232582457, 6278.120383155938, 6278.337426296098, 107.1813380109229, 13.686991081564429, -16.316694199907772, 6228.078950112746, 6273.9856274323465, 6272.309311602098, 0.9999975240718233, 0.9999986225394273, 0.9999976352765865, 59.97387730636595, 59.976666774429425, 59.97318941261284, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 778.0152, 3.518067, 2737.437, 599.3577, 4.581932, 2748.042, 593.9611, 4.624382, 2746.46, 606.7653, 4.525346, 2745.904, 600.5349, 4.575449, 2747.999, 594.1678, 9.244485, 5492.884, 99.6125, 100.0, 99.95058, 99.93654, 100.0, 99.95415
209457.02256, 282.83468800544205, 283.6008166733189, 284.33134343329357, 21.98854320679785, 22.157426291744194, 22.136516612529995, 6217.903002026827, 6264.978951512512, 6264.478817351759, 109.0735500048686, 10.793508873347946, -11.626889003763608, 6224.278550557259, 6262.928710091916, 6260.854635430975, 0.9999973596419958, 0.9999954360762493, 0.9999967936088809, 59.97612331502057, 59.97835830594022, 59.97633343397285, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 771.7853, 3.538769, 2729.965, 606.7508, 4.525199, 2746.212, 587.6328, 4.66543, 2741.634, 600.4542, 4.575725, 2747.784, 606.8296, 4.525227, 2745.99, 587.8654, 9.327805, 5483.46, 99.35447, 99.93545, 99.77916, 100.0, 99.94162, 99.78266
209459.41608000002, 284.1776427519865, 284.27586887177523, 284.5880054259779, 22.06059583276025, 22.16110012842272, 22.159969617520687, 6228.206037714734, 6266.400927442145, 6267.9420129391665, 107.78940604967352, 9.846711674567587, -14.301489592435246, 6234.945609197505, 6268.566769959889, 6272.250842209755, 0.9999983192922243, 0.9999985094177611, 0.9999967569856267, 59.977049583343806, 59.980340540159006, 59.975766639028805, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9955, 3.518246, 2737.079, 600.2526, 4.576958, 2748.048, 593.8445, 4.624382, 2746.51, 606.8041, 4.52553, 2746.131, 600.5159, 4.576362, 2748.211, 594.1678, 9.244119, 5492.764, 99.6134, 100.0, 99.9504, 99.9367, 100.0, 99.95196
209461.87704000002, 284.10474688422306, 284.2932978040998, 284.618129481445, 22.07271071375893, 22.189238050378968, 22.148495467175714, 6227.298134180503, 6277.376555706525, 6275.974214753605, 106.65583153295412, 13.417586029383983, -16.78080652314611, 6234.596636743398, 6274.8313909020735, 6272.546616309867, 0.9999973628711438, 0.9999979643180665, 0.9999974074570762, 59.98000726872443, 59.97739393715027, 59.976895728080656, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9955, 3.518424, 2737.27, 600.3694, 4.578063, 2748.047, 593.7863, 4.624013, 2746.338, 606.7653, 4.525714, 2746.128, 600.5159, 4.575997, 2747.991, 594.6847, 9.229652, 5494.605, 99.6165, 100.0, 99.95457, 99.94273, 100.0, 99.97815
209464.18828000003, 284.2088000551858, 284.30435631225816, 284.6557069480742, 22.025986671754946, 22.18345211606523, 22.148725961895714, 6220.12952908337, 6271.082306102488, 6276.200058430193, 113.26154173261625, 12.402345350933956, -11.630602094653796, 6227.638670440477, 6273.099461215666, 6274.794890205098, 0.9999979475046155, 0.9999980212279156, 0.9999958451544613, 59.971917481762695, 59.97797755624146, 59.98083740123452, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 784.3239, 3.496651, 2742.571, 594.0463, 4.623376, 2746.676, 600.0758, 4.583149, 2747.855, 611.1927, 4.486367, 2743.136, 597.1587, 4.59919, 2748.022, 596.3348, 9.220313, 5493.642, 99.81325, 99.9506, 100.0, 99.81924, 100.0, 99.97771
209466.52884, 284.13825990722023, 284.3256330293387, 284.58644898376735, 22.04426462196282, 22.177683377931686, 22.155950210652225, 6235.542095231989, 6275.163712426483, 6269.728457479037, 108.07076534781118, 8.845940907036493, -11.422970589062516, 6236.615677939312, 6266.19318010816, 6271.745003004835, 0.9999979049553183, 0.999999047662638, 0.9999975883450013, 59.97388497958469, 59.97077213594459, 59.973485226559866, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 778.0152, 3.518781, 2736.955, 598.6183, 4.594457, 2747.647, 593.9417, 4.623829, 2746.285, 606.8041, 4.525346, 2746.072, 600.4777, 4.575997, 2748.104, 594.1479, 9.244302, 5492.758, 99.6287, 99.99802, 99.95461, 99.93461, 100.0, 99.95186
209468.97840000002, 284.1164902345398, 284.32257441937827, 284.61621172659875, 22.014101578125906, 22.15141001943043, 22.113862192258434, 6228.1629270938865, 6265.238882151888, 6269.247353120496, 109.99098207778752, 13.378213492117084, -17.222719190150656, 6225.53128097988, 6268.017331245355, 6265.803870977171, 0.999998327530335, 0.9999985174584741, 0.9999972364057329, 59.96626753560099, 59.96969355447104, 59.96817223937931, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 773.8553, 3.534843, 2731.832, 588.268, 4.661689, 2741.933, 587.691, 4.66543, 2741.805, 600.5125, 4.575909, 2747.894, 606.9059, 4.525592, 2745.775, 587.8455, 9.327805, 5483.58, 99.43252, 99.78814, 99.77925, 100.0, 99.92989, 99.78484
209471.27248, 284.06799774389253, 284.29531233468924, 284.58632070407873, 22.031996815786673, 22.162811499470415, 22.152050874025527, 6231.338751113816, 6272.580569193198, 6275.23258272123, 108.37798402825365, 12.90506470483865, -14.247959768372766, 6235.653891285829, 6268.407153590354, 6266.808497097393, 0.9999978509667228, 0.9999984360678722, 0.9999965377832453, 59.9640659320214, 59.96736427998741, 59.96756384127424, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9955, 3.518603, 2737.7, 594.1047, 4.624113, 2746.45, 593.9028, 4.624198, 2746.34, 606.7847, 4.525346, 2746.183, 600.554, 4.57618, 2748.213, 594.1876, 9.244668, 5492.824, 99.63007, 99.95444, 99.95666, 99.94472, 100.0, 99.95415
209473.56368000002, 284.13061170159125, 284.32446255845673, 284.6770303687459, 22.03858849882181, 22.17679109167291, 22.134181485588403, 6228.216511858938, 6271.270860660537, 6267.114179506151, 107.9921992698562, 11.402092981905298, -11.778757531551719, 6232.099237125982, 6272.725022641912, 6275.567931631282, 0.9999985089875774, 0.9999986006218818, 0.9999972918880202, 59.9688663674542, 59.96560507661429, 59.96938304579144, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9166, 3.518603, 2737.237, 593.988, 4.623007, 2746.565, 593.9417, 4.624382, 2746.564, 606.8235, 4.525898, 2745.909, 600.4968, 4.576362, 2747.888, 594.1678, 9.244485, 5492.825, 99.61914, 99.95248, 99.9527, 99.93474, 100.0, 99.95307
209475.89344, 284.1929694463807, 284.36987756160863, 284.6700255875521, 22.037017676018895, 22.184783057299228, 22.160875491327374, 6235.018224203656, 6274.168566257651, 6270.254802605039, 109.4401210422393, 13.306774848218083, -11.787570511539457, 6236.1569935087855, 6269.851828536407, 6276.681989023152, 0.9999980026134316, 0.9999969237669187, 0.9999983741889938, 59.96820718579214, 59.96724599857097, 59.96802571619328, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 784.3239, 3.496473, 2742.676, 600.2332, 4.578248, 2748.101, 600.3475, 4.577811, 2748.076, 612.785, 4.472209, 2740.173, 594.2784, 4.621653, 2746.568, 600.49, 9.152375, 5495.714, 99.80506, 100.0, 100.0, 99.74021, 99.95872, 100.0
209478.24712, 284.1599087028099, 284.3569248365769, 284.7491835129497, 22.044649878343346, 22.185452366756998, 22.164971775017168, 6227.969843124414, 6275.528919245937, 6269.789748851719, 105.43042258400101, 16.343671448820203, -13.813151913245292, 6237.444402624803, 6271.065377401303, 6274.840171943527, 0.9999970744406643, 0.999998642174899, 0.9999978036363436, 59.9681839595499, 59.96717469116537, 59.967662298689966, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9955, 3.518603, 2737.27, 593.988, 4.623744, 2746.563, 593.9222, 4.624382, 2746.34, 606.7458, 4.524795, 2745.846, 600.5922, 4.575814, 2748.101, 594.1479, 9.244668, 5492.704, 99.62069, 99.95864, 99.95045, 99.93244, 100.0, 99.95196
209480.57100000003, 284.1401271191636, 284.4043954936112, 284.68520095516607, 22.018456538895204, 22.130809005183075, 22.12323841258915, 6222.098486884232, 6266.786240338943, 6267.267001518587, 109.49657472342301, 12.152493923692873, -13.890925667838928, 6232.2647561665135, 6270.355594423356, 6265.038465233043, 0.9999971766961325, 0.9999983048690022, 0.9999963452799857, 59.96862498771633, 59.96743260800676, 59.96692836618479, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9561, 3.518067, 2736.935, 600.2916, 4.577879, 2748.155, 592.874, 4.631009, 2745.445, 604.6292, 4.546674, 2747.321, 604.4453, 4.541846, 2746.796, 588.9987, 9.313338, 5483.783, 99.60813, 100.0, 99.91786, 99.98615, 99.97471, 99.80632
209482.87232000002, 284.13916310607397, 284.33522020394395, 284.5952653594266, 22.04322996496827, 22.18229259578443, 22.145905688057876, 6228.0968517071215, 6269.471067063606, 6269.681175344834, 106.38628100908795, 14.276460561275599, -15.3383941274667, 6238.728974891753, 6270.681016926528, 6268.145017342674, 0.9999964275761286, 0.9999963258777862, 0.9999976257368036, 59.97060598905056, 59.96973330428052, 59.96766646062668, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 773.0471, 3.533416, 2733.112, 604.027, 4.553566, 2747.497, 591.0298, 4.639476, 2745.39, 605.7361, 4.530494, 2746.186, 600.554, 4.575997, 2748.047, 594.1479, 9.244302, 5492.879, 99.45842, 99.99457, 99.91587, 99.95141, 100.0, 99.95405
209485.206, 284.05238651615383, 284.2393671226166, 284.4897491002789, 22.052445179116816, 22.18455878091754, 22.16982149288441, 6231.936887659482, 6266.638257279955, 6274.274177054844, 105.97659272931924, 13.941911067357069, -16.326092260367886, 6226.342789863391, 6275.4312873985855, 6271.167948723534, 0.9999974261806223, 0.9999992471768917, 0.9999989644210519, 59.970601370214894, 59.9692459216568, 59.9693711838145, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9955, 3.518603, 2737.542, 600.2721, 4.577327, 2747.767, 593.9222, 4.62475, 2746.455, 606.843, 4.525162, 2746.124, 600.554, 4.576362, 2747.945, 594.1678, 9.244302, 5492.884, 99.62087, 100.0, 99.95462, 99.93684, 100.0, 99.95208
209487.52740000002, 284.20659626145294, 284.3446591466801, 284.6209145153483, 22.055141764552523, 22.19827307157368, 22.153422445591932, 6237.032050770056, 6273.758520094255, 6275.529393485725, 107.9870829758097, 11.08436281141826, -9.432634923626665, 6243.364516567194, 6271.9209880681, 6269.762998685483, 0.9999989142201046, 0.9999982688484357, 0.9999977169586959, 59.969606805120904, 59.97155832764712, 59.970523315281724, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 784.2451, 3.496473, 2742.178, 594.0269, 4.623192, 2746.51, 600.2117, 4.577443, 2748.19, 612.9016, 4.47129, 2740.169, 594.3356, 4.622384, 2746.563, 600.4701, 9.152375, 5495.773, 99.81689, 99.95244, 100.0, 99.72585, 99.9585, 100.0
209489.87800000003, 284.1998847123623, 284.3282846835139, 284.6074740073849, 22.051535661900402, 22.17570980209014, 22.16204339378394, 6235.338275154082, 6265.237080479684, 6264.666154237107, 108.17169027058188, 10.95166983341096, -14.980607899405186, 6233.461648715492, 6271.887360071196, 6275.608313521377, 0.9999971450180455, 0.9999988003788547, 0.9999975932882416, 59.965259790851256, 59.96197673899248, 59.96641544534925, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 778.0546, 3.517889, 2737.59, 600.311, 4.577879, 2748.103, 593.9028, 4.624198, 2746.399, 606.7847, 4.524978, 2745.904, 600.5349, 4.575449, 2747.942, 594.1479, 9.244485, 5492.879, 99.632, 100.0, 99.9547, 99.93876, 100.0, 99.94988
209492.17760000002, 284.16729132918294, 284.295542186308, 284.5804541587865, 22.038263178640175, 22.160729322684162, 22.154066874095367, 6223.187319948975, 6267.501898277809, 6269.405021606526, 105.40333936639627, 10.660914519425205, -13.760753423354075, 6220.387101032741, 6266.16632320626, 6272.23260186911, 0.9999980211857216, 0.9999990360102644, 0.9999976975478, 59.96423558065402, 59.96448689561544, 59.962581581075185, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 778.0152, 3.518246, 2737.38, 594.0463, 4.623192, 2746.511, 593.8834, 4.624382, 2746.458, 606.7847, 4.525162, 2746.126, 600.5922, 4.575814, 2748.104, 594.1678, 9.244668, 5492.75, 99.62052, 99.95868, 99.95045, 99.93474, 100.0, 99.95305
209494.56536, 284.1917517171805, 284.24168822685, 284.55912591419775, 21.99689723210296, 22.182537732831165, 22.150313403902565, 6228.550531575716, 6270.86859832229, 6270.280946804237, 107.51670149847223, 5.342336887858693, -11.686999554183785, 6238.830740202578, 6272.973930524777, 6275.992132550597, 0.9999969960897909, 0.9999989060942098, 0.9999984474485781, 59.96657362469086, 59.96653990026586, 59.96705103807108, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 771.391, 3.539305, 2730.456, 587.7427, 4.665004, 2741.819, 587.7104, 4.665246, 2741.632, 600.4542, 4.575909, 2747.865, 605.9521, 4.538376, 2747.112, 590.2711, 9.2888, 5489.438, 99.39362, 99.78591, 99.77908, 100.0, 99.96881, 99.89143
209496.9486, 284.23341228629704, 284.2191215793724, 284.57501336628604, 22.04756899362538, 22.15014835592148, 22.148392894235734, 6230.8743907103835, 6263.698118010831, 6273.194632568277, 106.24402144900557, 17.778520138819204, -13.831454203032536, 6232.534426864707, 6274.872959386916, 6270.309075933151, 0.9999982840182255, 0.9999988298595347, 0.9999988756238235, 59.97001175106322, 59.96871082982888, 59.96974347368933, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9758, 3.518067, 2737.069, 593.949, 4.623376, 2746.285, 593.9805, 4.62475, 2746.455, 606.843, 4.52553, 2745.904, 600.5731, 4.576545, 2747.885, 594.1876, 9.244485, 5492.879, 99.62469, 99.94842, 99.95462, 99.93679, 100.0, 99.95098
209499.36748000002, 284.24591085668254, 284.35732608411035, 284.6711751400683, 22.054194372909134, 22.178003266693693, 22.158860110701536, 6231.799767039479, 6272.434454588439, 6271.296757312383, 104.63679864436449, 13.461569290720945, -14.678908020751123, 6229.5545668405275, 6273.671513596714, 6275.592039824142, 0.9999984721405739, 0.9999971564857361, 0.9999978390114851, 59.97411402962256, 59.97335372079934, 59.973858747817474, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 781.209, 3.505039, 2741.174, 598.5211, 4.586168, 2748.046, 600.1729, 4.578363, 2747.908, 612.7462, 4.471107, 2740.168, 594.2784, 4.621653, 2746.457, 600.3309, 9.154023, 5495.714, 99.76242, 100.0, 100.0, 99.7258, 99.96449, 100.0
209501.68324, 284.254815697452, 284.3533614760678, 284.59934441657833, 22.043455233115964, 22.189509059048795, 22.173281989910777, 6233.06700849223, 6269.08165419684, 6272.340529486261, 109.09274842731747, 12.443289176085273, -16.969778744204973, 6229.835308155562, 6266.683768924512, 6273.393035104067, 0.9999978689230947, 0.9999987173930696, 0.9999981243322473, 59.97103952318325, 59.97342431008106, 59.97615143725214, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 778.1729, 3.518603, 2737.49, 594.0074, 4.623376, 2746.565, 593.9028, 4.624013, 2746.339, 606.7847, 4.524611, 2745.965, 600.6112, 4.574901, 2747.996, 594.1479, 9.244668, 5492.817, 99.62799, 99.9506, 99.95053, 99.93462, 100.0, 99.95208
209503.99028000003, 284.104837517001, 284.2688473615448, 284.60024132681485, 22.0376242892157, 22.158109863945775, 22.13086431178532, 6230.22930063042, 6271.114837843458, 6268.573261935453, 110.18833470376421, 13.040560865695, -13.552507989135393, 6230.009283119935, 6272.001682071586, 6273.539220720086, 0.9999979048566783, 0.9999976493875349, 0.9999971945642383, 59.976050790729154, 59.97571562547553, 59.9742064306519, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9955, 3.51896, 2737.6, 600.311, 4.577511, 2747.935, 593.9611, 4.624013, 2746.341, 606.8041, 4.525162, 2746.019, 600.4968, 4.575266, 2748.156, 594.1678, 9.244668, 5492.884, 99.62888, 100.0, 99.95457, 99.94475, 100.0, 99.95417
209506.32708000002, 284.13350623471774, 284.2512480373714, 284.5396125984839, 22.032825860012075, 22.146896873862712, 22.12651749433853, 6227.754390365838, 6267.771171706972, 6269.45125408714, 102.58917773184498, 9.295315008224861, -15.595852807044594, 6228.915705460897, 6270.332959119112, 6269.964991591014, 0.9999978701378551, 0.9999989582784078, 0.9999975527552959, 59.97435875619035, 59.975477546988834, 59.974699997533435, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 771.8444, 3.538948, 2731.006, 606.6535, 4.525568, 2746.099, 587.6328, 4.665614, 2741.745, 600.5125, 4.575909, 2748.059, 606.7533, 4.525957, 2746.044, 587.8654, 9.327805, 5483.629, 99.34156, 99.93963, 99.78116, 100.0, 99.93571, 99.78573
209508.64312000002, 284.22768300400935, 284.3315559486687, 284.64107157449223, 22.07126291304785, 22.179933466661037, 22.16720835184015, 6230.164940156839, 6273.796075883191, 6274.756642599605, 114.95736113916647, 11.801071292554752, -13.518476484013718, 6228.537004392336, 6271.558167973323, 6268.422517823271, 0.9999988196221191, 0.9999975274980075, 0.9999974117631438, 59.97571325344658, 59.976101050776876, 59.97467377421103, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 778.0941, 3.518781, 2737.217, 600.1359, 4.577327, 2747.991, 593.8834, 4.624382, 2746.398, 606.7847, 4.524978, 2745.851, 600.5731, 4.576727, 2748.05, 594.1479, 9.244668, 5492.757, 99.62315, 100.0, 99.95467, 99.9386, 100.0, 99.95294
209510.98684000003, 284.1456104729577, 284.2576093233952, 284.60603528677194, 22.037653905403594, 22.18508539358783, 22.167059885626895, 6235.1538773983, 6273.905138633292, 6273.303950735956, 107.44539957502138, 14.631134725276752, -10.816907948249195, 6234.664307532613, 6271.3631493241355, 6273.271015216142, 0.9999979130682624, 0.9999975207169023, 0.9999990448416073, 59.975919320544264, 59.97849627982941, 59.97931464760638, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 778.0152, 3.518067, 2737.28, 600.2332, 4.578248, 2748.048, 593.9805, 4.623829, 2746.9, 607.6585, 4.514866, 2744.683, 597.9217, 4.598094, 2747.523, 598.0844, 9.18845, 5495.753, 99.62069, 100.0, 99.96669, 99.89013, 99.99966, 100.0
209513.35372, 284.2274647740302, 284.39387184655027, 284.60348875758405, 21.992659067413644, 22.19039172818275, 22.151299871941035, 6235.05580060465, 6273.806292587962, 6272.553080507406, 105.57675084275706, 12.249001647167006, -11.959888460355387, 6230.088163712903, 6272.696206730845, 6268.811897625231, 0.9999983567499388, 0.9999986851446514, 0.9999978306561622, 59.978885588380145, 59.980482477147355, 59.9822016861883, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 783.8113, 3.500756, 2741.086, 595.9724, 4.607167, 2747.757, 596.8534, 4.603397, 2747.239, 608.2993, 4.515601, 2745.439, 600.3442, 4.57618, 2748.048, 594.1876, 9.244485, 5492.77, 99.75923, 99.99355, 99.98533, 99.91763, 100.0, 99.94989
209515.69336, 284.1915165466545, 284.3345961488659, 284.58024745923166, 22.029644319175556, 22.184390521766144, 22.144934200564638, 6235.335914211169, 6276.349436575692, 6269.028897454309, 110.62718483010349, 12.207579203648265, -15.67304109453994, 6229.274525421223, 6273.730692771275, 6273.9747396226485, 0.9999974937851444, 0.9999994612263876, 0.9999964133583431, 59.98336486327406, 59.98757024391624, 59.98452556347276, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9363, 3.518603, 2737.332, 600.2721, 4.577695, 2748.162, 593.9222, 4.624013, 2746.343, 606.8235, 4.525898, 2745.965, 600.5349, 4.575814, 2747.837, 594.1678, 9.244485, 5492.879, 99.6226, 100.0, 99.95053, 99.93676, 100.0, 99.95096
209518.05936, 284.07327360867225, 284.23831788870615, 284.5663001202418, 21.982898857808763, 22.16069377890756, 22.114565304104797, 6225.467135031629, 6262.360350240431, 6269.182212188307, 106.21559025113902, 11.064272083941354, -14.688339613770495, 6232.723107746, 6262.572142795384, 6269.318953032861, 0.9999982061974773, 0.9999983664194221, 0.9999979250631048, 59.98755819052407, 59.989517861894505, 59.987084533454755, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 772.0021, 3.538413, 2729.582, 606.4395, 4.528514, 2746.152, 587.6716, 4.665798, 2741.522, 600.4348, 4.57646, 2748.007, 606.944, 4.524496, 2745.99, 587.8654, 9.327988, 5483.574, 99.39954, 99.93539, 99.77509, 100.0, 99.9377, 99.78366
209520.40352000002, 284.12185159693473, 284.31165991671816, 284.62786863788773, 22.052974743876486, 22.163926697974855, 22.153898383357532, 6232.437369978416, 6272.545157102145, 6272.022446718958, 113.04564387527216, 13.550689892854734, -14.147130026583454, 6231.770273972927, 6266.514538917079, 6270.960283555891, 0.9999979049670721, 0.9999987660356732, 0.999997690651028, 59.98829764493353, 59.9902600727418, 59.98972705518065, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 778.0152, 3.518424, 2737.322, 600.3304, 4.577511, 2747.986, 593.8251, 4.624382, 2746.343, 606.8235, 4.52553, 2746.018, 600.4777, 4.57618, 2747.78, 594.1678, 9.244851, 5492.825, 99.61459, 100.0, 99.95053, 99.9407, 100.0, 99.95195
209522.82832000003, 284.18126147276746, 284.2255343172217, 284.5482532630601, 22.046437446367072, 22.19145538104393, 22.136223669862023, 6235.282681521813, 6267.332712804451, 6275.438384159402, 105.6817719952644, 11.562275777306695, -13.615151951859843, 6233.53553524074, 6271.696208318082, 6275.2632225550315, 0.9999981213631459, 0.9999980886080718, 0.9999982043210787, 59.988060820884364, 59.98608998922106, 59.984353889618255, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9758, 3.518246, 2737.433, 600.2332, 4.577511, 2748.107, 593.8834, 4.624382, 2746.289, 606.7847, 4.525714, 2745.904, 600.6112, 4.575814, 2747.777, 594.4262, 9.240823, 5493.531, 99.61477, 100.0, 99.94845, 99.93455, 100.0, 99.96591
209525.2048, 284.1998027674657, 284.288226896302, 284.5751472811237, 22.035755427260963, 22.164952050188806, 22.153951372319323, 6236.702851026814, 6272.916041838069, 6268.1810944734225, 107.98841371932656, 11.486452588980228, -13.88764234770997, 6241.306616193102, 6273.91397039246, 6263.906597719681, 0.9999971246810196, 0.9999975473566619, 0.9999984158148173, 59.98480364906696, 59.98501918155258, 59.98502189915687, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 784.2253, 3.497008, 2742.671, 593.988, 4.623744, 2746.506, 600.2505, 4.581125, 2747.86, 611.3092, 4.490044, 2743.025, 597.2731, 4.600651, 2748.023, 596.6331, 9.215735, 5493.885, 99.80923, 99.95043, 100.0, 99.81925, 100.0, 99.97236
209527.46008000002, 284.2212177691665, 284.2996971952615, 284.6021123436435, 22.04057508306396, 22.158101511588193, 22.15112244009549, 6229.586768821937, 6270.3530212672395, 6268.171312230883, 113.71376213279521, 11.035574596210608, -12.833230954956434, 6226.701549864208, 6270.641912426776, 6271.811217707999, 0.9999973506871165, 0.999997466567246, 0.9999981480840672, 59.98245110882142, 59.98136745179109, 59.98236011880511, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 778.0743, 3.518603, 2737.17, 598.4044, 4.591694, 2747.65, 593.9222, 4.624382, 2746.398, 606.7264, 4.525714, 2746.014, 600.5159, 4.575449, 2748.159, 594.1678, 9.244485, 5492.879, 99.61094, 99.99812, 99.94845, 99.93857, 100.0, 99.95405
209529.74500000002, 284.10556358521177, 284.26956435540376, 284.53348043909295, 22.023334501579768, 22.157548554302817, 22.141099996054876, 6223.961810668267, 6262.355328441995, 6266.186289995408, 103.04169260257595, 11.808309827959874, -14.305424325981676, 6225.874547650018, 6253.813875287416, 6266.2920199412065, 0.9999978209530318, 0.9999965729881386, 0.9999971359048418, 59.976550916216986, 59.97767472521457, 59.97699083252555, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 775.9057, 3.526098, 2734.311, 590.5443, 4.646769, 2743.406, 589.5546, 4.657515, 2742.532, 600.629, 4.574989, 2747.948, 606.8677, 4.524496, 2746.097, 587.8455, 9.327988, 5483.394, 99.51263, 99.85384, 99.81186, 100.0, 99.94158, 99.78681
209532.04236000002, 284.15379029873543, 284.26943069918985, 284.6177143275186, 22.021887717602638, 22.158461709192817, 22.163517737862385, 6232.937498552974, 6263.1035515226195, 6271.507992359872, 108.9044500202308, 11.836085633512994, -15.185232604295607, 6230.356423704275, 6267.2936240202225, 6274.004226802215, 0.9999980770077092, 0.999997246619697, 0.9999987164404243, 59.97287645233092, 59.974808519633896, 59.97473862002721, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 776.7337, 3.52128, 2736.964, 593.949, 4.623929, 2746.4, 593.9222, 4.624013, 2746.342, 606.707, 4.525714, 2746.069, 600.5922, 4.575632, 2747.834, 594.1678, 9.244119, 5492.765, 99.60921, 99.9544, 99.95049, 99.93679, 100.0, 99.95536
209534.44324000002, 284.2682139014005, 284.3434861380349, 284.6598130799978, 22.020743807162862, 22.165733325520915, 22.157316416268582, 6241.149952535159, 6269.229990018303, 6276.624907819367, 110.77377943742385, 13.485644777577306, -14.968998623806783, 6231.513577986337, 6274.704849049037, 6265.658580335342, 0.999998051418453, 0.9999990691401803, 0.9999974220207922, 59.97385627332121, 59.97393685230181, 59.97354561342543, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 778.0152, 3.518246, 2737.217, 593.949, 4.62356, 2746.45, 593.9222, 4.624566, 2746.396, 606.7653, 4.525346, 2745.908, 600.5159, 4.575632, 2747.994, 594.1876, 9.244119, 5492.771, 99.62261, 99.95645, 99.95249, 99.93471, 100.0, 99.95427
209536.78332000002, 284.1954811977191, 284.2505986350809, 284.5858735343046, 22.042063027756033, 22.172870379761065, 22.143482723771054, 6225.325557226097, 6271.419203496661, 6269.138930354777, 107.44104286840707, 16.13270897053485, -13.740077126681626, 6229.783386489813, 6271.899796911538, 6270.056076943737, 0.9999976238957048, 0.9999979745047708, 0.99999632792396, 59.9731587894188, 59.97269486321244, 59.97368883596282, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 784.2451, 3.49683, 2742.398, 600.3888, 4.577327, 2748.215, 600.1923, 4.577259, 2747.968, 612.8044, 4.472945, 2740.395, 594.2784, 4.621288, 2746.403, 600.4701, 9.152375, 5495.794, 99.8167, 100.0, 100.0, 99.74418, 99.96062, 100.0
209539.09332, 284.2707730958697, 284.30785890197063, 284.5771360900114, 22.05373351317193, 22.156979200472104, 22.15155818691886, 6231.242352217107, 6267.184543703348, 6272.5376795054235, 105.65840558408598, 13.32581248080669, -14.873125245630035, 6230.21036201021, 6267.129674240298, 6273.144708072461, 0.9999983584123691, 0.9999975603736724, 0.9999963693912518, 59.97423615621129, 59.97362148639106, 59.974836982854086, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 778.0546, 3.518246, 2737.332, 593.988, 4.623744, 2746.51, 593.9222, 4.623829, 2746.454, 606.7458, 4.525714, 2745.963, 600.554, 4.575266, 2748.054, 594.1678, 9.244485, 5492.884, 99.6144, 99.95441, 99.95248, 99.94278, 100.0, 99.95307
209541.4764, 284.2228364068736, 284.2813065331621, 284.6111077699105, 22.012909661531317, 22.13016991908605, 22.134769198354178, 6223.3079799378165, 6264.567442889811, 6256.14664122593, 109.6629888196394, 12.044768584416488, -13.228112847779244, 6225.641741101072, 6256.761793544994, 6261.726428167488, 0.9999970655681686, 0.999997446278761, 0.9999984636931429, 59.97383638707595, 59.974250046112715, 59.971361445441055, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9561, 3.518246, 2737.442, 600.2137, 4.578063, 2747.994, 593.9417, 4.62567, 2745.898, 605.27, 4.537849, 2747.086, 603.11, 4.552438, 2747.437, 590.2512, 9.29704, 5485.992, 99.6266, 100.0, 99.94441, 99.9708, 99.99411, 99.84691
209543.78576000003, 284.3237422817691, 284.38337275996207, 284.60113421312633, 22.035976755074383, 22.158035943454333, 22.140592366411905, 6233.599687863873, 6271.921397872481, 6268.103854152427, 108.40824376633691, 12.988988546921519, -13.927920230573818, 6240.671773185347, 6279.827823494642, 6275.110640223385, 0.9999965767578125, 0.9999984261930477, 0.9999971071605747, 59.971031822649444, 59.96918390958276, 59.9684716822758, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 771.8839, 3.537342, 2731.215, 605.3305, 4.542145, 2747.167, 590.4669, 4.644814, 2745.052, 605.0176, 4.535826, 2746.367, 601.2026, 4.574536, 2747.946, 594.0883, 9.244668, 5492.817, 99.39999, 99.98052, 99.88324, 99.96226, 100.0, 99.95196
209546.089, 284.2457091478169, 284.45751460249835, 284.6544783333248, 22.051728490954666, 22.166306044279086, 22.14074315030832, 6225.615693627321, 6269.243867467464, 6269.531038048677, 104.74856091635343, 11.438176891312878, -14.20057485511552, 6227.4084985861455, 6278.7756958885075, 6274.956127380458, 0.999998440109381, 0.9999984324719219, 0.9999981226903293, 59.96515726623914, 59.96594689821715, 59.96735040577996, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9955, 3.518603, 2737.27, 600.3304, 4.577695, 2748.16, 593.8834, 4.624566, 2746.454, 606.7653, 4.524611, 2745.852, 600.5922, 4.575449, 2748.104, 594.1479, 9.243936, 5492.765, 99.62033, 100.0, 99.95457, 99.93657, 100.0, 99.95538
209548.45224, 284.16139398271577, 284.22717185437585, 284.51152902852016, 22.012277590978155, 22.16771884054738, 22.13973274936753, 6231.781009790502, 6272.296437534724, 6274.284889706751, 105.3619228502804, 13.684594112490231, -15.03236596448005, 6238.766384733838, 6263.140817359941, 6273.428386504995, 0.9999990847053823, 0.9999983142975505, 0.9999986654628653, 59.963571182616434, 59.96125670924198, 59.961514629984, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 783.4368, 3.497722, 2742.465, 593.949, 4.62356, 2746.4, 600.2893, 4.577995, 2747.968, 612.785, 4.471658, 2740.504, 594.2975, 4.62147, 2746.726, 600.3707, 9.152741, 5495.707, 99.81205, 99.9526, 100.0, 99.73805, 99.96449, 100.0
209550.85496000003, 284.3141917515685, 284.424888376511, 284.67655881925776, 22.029745131696657, 22.159124389703173, 22.14125247246554, 6232.521733616268, 6279.357733274413, 6267.262487232517, 108.98477301551566, 6.6959870733840035, -16.361862744500968, 6234.696271417454, 6268.975430167707, 6266.795198313337, 0.9999982349975446, 0.9999992288631103, 0.9999960255420733, 59.95366032216102, 59.958600636149875, 59.958500788679885, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 778.0349, 3.517889, 2737.595, 600.2526, 4.577327, 2748.045, 593.8251, 4.62475, 2746.395, 606.8235, 4.524795, 2746.129, 600.6303, 4.575632, 2748.047, 594.1479, 9.244485, 5492.884, 99.61824, 100.0, 99.94658, 99.93673, 100.0, 99.95307
209553.19216, 284.33987350663904, 284.4736670054778, 284.7435863867759, 22.024887627218614, 22.137771662181997, 22.122430094482283, 6226.206844963478, 6266.623831353224, 6265.859326131241, 108.64169694466, 10.676926447081996, -14.398597843166044, 6228.07174052986, 6262.899416151502, 6261.854408630628, 0.9999974953783412, 0.9999973884226202, 0.9999980952436235, 59.95794114223279, 59.958598454654194, 59.95908348998272, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9561, 3.518067, 2737.27, 594.0463, 4.623744, 2746.337, 593.8445, 4.624382, 2746.458, 606.7847, 4.525714, 2746.183, 600.4586, 4.57618, 2747.942, 594.1678, 9.244485, 5492.824, 99.62626, 99.95662, 99.9504, 99.93266, 100.0, 99.95198
209555.5032, 284.2930598997547, 284.3875727630397, 284.6820115398881, 22.012908239981872, 22.14163414345323, 22.128064832321403, 6231.763760179665, 6267.262727795904, 6268.372425611076, 107.42945353706386, 13.285163172734883, -14.83075960894439, 6232.382719232515, 6261.0951109293355, 6269.952022378389, 0.9999978861833237, 0.9999986929426584, 0.9999981324732639, 59.95533786785507, 59.9621318928877, 59.96147808851134, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 771.6276, 3.538234, 2730.418, 587.6844, 4.665373, 2741.822, 587.6133, 4.665614, 2741.633, 600.5125, 4.575909, 2747.992, 606.4863, 4.530523, 2746.634, 589.615, 9.300703, 5488.324, 99.37115, 99.78398, 99.77913, 100.0, 99.96113, 99.85484
209557.84296, 284.1942475732025, 284.33938409136886, 284.6942582736254, 21.998055672883012, 22.185072336227275, 22.152944237499856, 6235.952666502475, 6272.655850382457, 6277.021928448027, 105.26446146523358, 7.956199298548654, -13.164328857614237, 6223.89528591851, 6271.430901347206, 6270.571344106329, 0.9999985183426521, 0.9999991684122173, 0.9999978352223944, 59.96127037847478, 59.963264065563195, 59.96405966116026, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9758, 3.518067, 2737.317, 593.9101, 4.62356, 2746.399, 593.9028, 4.624566, 2746.343, 606.7264, 4.525714, 2745.963, 600.6112, 4.575266, 2747.998, 594.1479, 9.243936, 5492.71, 99.62206, 99.95257, 99.95053, 99.94467, 100.0, 99.95329
209560.16180000003, 284.30669258443993, 284.37249982803763, 284.70526543301446, 22.0263991189707, 22.180924341128037, 22.142166703200754, 6236.916503446453, 6278.414113444121, 6278.728951257433, 110.37475365645446, 14.090624380825375, -12.63862283313756, 6236.262387665456, 6274.6613439952935, 6278.771908589096, 0.9999981271676216, 0.9999982414398989, 0.9999986932626005, 59.96572455705885, 59.96621282956653, 59.96852212601588, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 778.8629, 3.514319, 2738.72, 596.167, 4.603114, 2747.646, 597.8434, 4.596035, 2747.854, 611.4839, 4.478461, 2740.845, 594.3738, 4.621288, 2746.782, 600.0128, 9.157869, 5495.703, 99.66149, 99.99563, 100.0, 99.76102, 99.95882, 100.0
209562.49912000002, 284.32237860120983, 284.4647094748037, 284.72967598770157, 22.02504902681573, 22.13789379097032, 22.150313242447574, 6236.379713429027, 6272.985267806543, 6267.360040026054, 108.79794105209822, 9.187099161768856, -11.295564438444671, 6231.665545200767, 6275.381322177917, 6263.619131977783, 0.9999981752368571, 0.9999978229165325, 0.9999986891560133, 59.96491363340673, 59.96759949413201, 59.966488344361956, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 780.0458, 3.514498, 2738.167, 594.2993, 4.62135, 2746.285, 593.9028, 4.623829, 2746.344, 606.7847, 4.525714, 2745.966, 600.5922, 4.57618, 2747.942, 594.1876, 9.244302, 5492.891, 99.6481, 99.95252, 99.95058, 99.94068, 100.0, 99.95427
209564.81468, 284.35210519369883, 284.39329741583447, 284.8236098291809, 22.047980023327636, 22.130338913683495, 22.156078736110064, 6235.421550307823, 6269.859906001747, 6275.318571608781, 105.47045237620068, 15.389252740838856, -13.494821131906889, 6236.697638852009, 6268.562715321402, 6267.723473591049, 0.9999987567566516, 0.99999869617457, 0.9999983079217075, 59.971473377843076, 59.97038874607273, 59.967448781282826, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 778.0349, 3.518067, 2737.37, 600.2721, 4.578063, 2748.102, 593.7669, 4.625302, 2746.339, 606.6682, 4.524611, 2745.903, 600.554, 4.575632, 2747.833, 594.1678, 9.244668, 5492.885, 99.61824, 100.0, 99.95458, 99.93657, 100.0, 99.95417
209567.17876, 284.2545642737964, 284.31184628307284, 284.65978152088, 22.011892133569788, 22.13517432734655, 22.1147356308089, 6227.672894387793, 6267.789888960328, 6265.685271784501, 102.53405113917688, 7.937453735704139, -12.79052832182515, 6226.708177155095, 6270.93757641198, 6265.589897673564, 0.9999977798795437, 0.9999974118887353, 0.999997266220967, 59.96814149710414, 59.970313414115545, 59.97087001774903, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 771.2136, 3.537877, 2730.776, 606.6924, 4.526857, 2746.265, 587.6133, 4.665614, 2741.636, 600.4348, 4.576828, 2747.952, 606.925, 4.525044, 2745.772, 587.8654, 9.327805, 5483.634, 99.36678, 99.94163, 99.7813, 100.0, 99.93377, 99.78366
209569.60532000003, 284.36504365029106, 284.397873916405, 284.768799413248, 22.03099457613009, 22.153649660436518, 22.14475054051106, 6222.394540113386, 6274.0540715984025, 6268.720686298819, 103.88948737377177, 14.830508517823773, -12.811936321758822, 6234.325697901101, 6269.3672701871, 6270.01137320987, 0.9999980749550877, 0.9999982792149997, 0.9999980191075303, 59.968058453144145, 59.9706776522509, 59.96900176059627, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 600], 5500.0, [], 777.9758, 3.518424, 2737.385, 600.2721, 4.577327, 2748.1, 593.9417, 4.624566, 2746.45, 606.8041, 4.525346, 2745.961, 600.5349, 4.575266, 2747.838, 594.1678, 9.244302, 5492.826, 99.62015, 100.0, 99.9484, 99.94283, 100.0, 99.951
