TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
209889.64948000002, 284.1452262449227, 284.304117008312, 284.7949061029275, 22.036982013848597, 22.157494282722272, 22.15079764249601, 6232.191242057275, 6269.460196869807, 6275.596994547124, 108.70022057460807, 12.277609152437435, -17.08695108594202, 6230.779926541681, 6263.8219631136735, 6271.370979698136, 0.9999978874014512, 0.9999985697520765, 0.999998271452763, 59.97628410113509, 59.9747610702798, 59.97279856124731, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 778.0349, 3.517175, 2738.267, 595.2136, 4.615271, 2747.418, 585.5945, 4.681445, 2737.658, 610.4937, 4.486551, 2741.873, 594.9269, 4.619644, 2746.455, 807.9108, 6.798733, 5492.638, 99.65664, 99.98963, 99.65899, 99.78786, 99.95462, 99.9538
209891.99816000002, 284.2992886207314, 284.38407900224234, 284.8826674818378, 22.02190298287346, 22.150613264157872, 22.12427058068189, 6227.433892308778, 6266.045282349915, 6265.290003692413, 111.20176064845646, 14.395850795633578, -14.200526179447934, 6232.657041805343, 6261.707431087171, 6272.9883877449265, 0.9999983216419047, 0.9999972764702358, 0.9999983004658682, 59.96982901475348, 59.970034793747274, 59.96992902522463, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 780.7753, 3.511821, 2738.773, 595.1358, 4.615456, 2746.509, 587.3804, 4.667087, 2741.635, 606.7847, 4.525162, 2745.74, 600.5731, 4.575814, 2748.105, 814.4915, 6.734824, 5484.494, 99.70063, 99.97509, 99.77913, 99.94075, 100.0, 99.80984
209894.30752000003, 284.28928037407235, 284.3949442482493, 284.7803218863684, 22.03422343702808, 22.181143454572315, 22.15105265361395, 6229.34597478063, 6265.735863711431, 6276.318258312147, 106.35360527968578, 12.260200699203324, -15.708563188026574, 6230.179039991747, 6260.270253584474, 6271.225325374339, 0.9999985836235007, 0.9999983809621374, 0.9999973503472891, 59.96696488628027, 59.969054415559484, 59.964346514395885, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.3831, 3.496473, 2742.719, 600.311, 4.577695, 2748.048, 587.6522, 4.66543, 2741.752, 606.843, 4.525162, 2746.122, 600.6112, 4.575084, 2748.21, 814.7101, 6.733908, 5485.07, 99.81863, 100.0, 99.78346, 99.9365, 100.0, 99.81196
209896.64192000002, 284.2539879511591, 284.3763007836407, 284.8114100442288, 22.069088805716635, 22.169213052521457, 22.15108244104592, 6237.054538649595, 6275.403346545058, 6288.17828074158, 106.8541995170392, 7.3305868766024105, -19.208853355020892, 6238.27675627647, 6275.703582585215, 6282.034651313335, 0.9999971333175848, 0.9999986712850644, 0.9999973989248888, 59.96615578826401, 59.96844066186166, 59.96334516550999, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 790.6523, 3.472558, 2745.893, 606.634, 4.527225, 2746.211, 593.8057, 4.624934, 2746.509, 600.5125, 4.575909, 2748.006, 606.7724, 4.525044, 2746.154, 820.9926, 6.66652, 5472.703, 99.93871, 99.94171, 99.9547, 100.0, 99.94367, 99.58591
209898.94596, 284.1675700138832, 284.28795396562003, 284.7246986649493, 22.0522864937077, 22.176352655663308, 22.169542823060144, 6243.812674754849, 6273.524251948931, 6279.195652836067, 109.95684556061838, 7.097924377970685, -14.462971691226585, 6241.038631742489, 6275.622573944124, 6281.828063907454, 0.999998572682868, 0.9999983938827033, 0.9999984451383571, 59.96589727275959, 59.96568456507691, 59.965400897112744, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.3239, 3.496651, 2742.556, 600.3304, 4.578432, 2747.991, 587.6328, 4.665798, 2741.524, 606.6876, 4.525162, 2745.959, 600.5731, 4.57618, 2747.945, 814.5511, 6.733725, 5484.84, 99.81271, 100.0, 99.78325, 99.93862, 100.0, 99.81103
209901.25476, 284.09073712596893, 284.25642488410114, 284.6899745594935, 22.014656554581343, 22.173097556605516, 22.12507628573181, 6229.566154488522, 6261.215041986196, 6266.503177233639, 109.67265001020951, 10.893751480549781, -15.505555457176683, 6228.459164958952, 6269.526572979711, 6272.363644983741, 0.9999972668493345, 0.9999994222468194, 0.9999965096432919, 59.96644440413094, 59.96742873980234, 59.96640198850671, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.2845, 3.496651, 2742.508, 600.2526, 4.577879, 2748.215, 593.8834, 4.624198, 2746.343, 606.843, 4.52553, 2746.07, 600.5159, 4.576362, 2748.044, 821.5095, 6.654068, 5468.927, 99.81097, 100.0, 99.95053, 99.93275, 100.0, 99.53593
209903.62584000002, 284.27372034791455, 284.21727743496086, 284.7164048094218, 22.063028507548466, 22.182804631678327, 22.18877745698381, 6238.016588020206, 6276.8600147110965, 6284.966434201469, 107.44404946568147, 12.659790184239682, -13.456087643492538, 6240.31342632911, 6273.4585231774045, 6276.55297904915, 0.9999980258370159, 0.9999987504185232, 0.9999983553552007, 59.96260823504644, 59.96032637583862, 59.96339216002574, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 777.9758, 3.518246, 2737.595, 594.0658, 4.623192, 2746.562, 599.4352, 4.583886, 2747.744, 610.9985, 4.494089, 2743.367, 597.6356, 4.597729, 2747.92, 822.7819, 6.649856, 5470.645, 99.62224, 99.95252, 100.0, 99.84225, 100.0, 99.54946
209905.96604000003, 284.23383001468505, 284.30478782365867, 284.7890844407088, 22.046142536218714, 22.184844314784645, 22.167032942996403, 6235.015406583926, 6272.710809566904, 6275.765359504535, 108.16389514317973, 6.176557860204866, -14.883602013297605, 6242.170373410615, 6271.081246145359, 6284.301197816169, 0.9999980954501158, 0.9999976003913665, 0.9999973977965966, 59.95902851166803, 59.95935891672683, 59.958030420650104, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 783.0818, 3.50379, 2741.084, 597.2759, 4.599983, 2747.309, 593.9417, 4.624013, 2746.455, 606.8235, 4.524795, 2745.959, 600.4396, 4.576727, 2747.995, 820.933, 6.667253, 5472.875, 99.75914, 99.98767, 99.95853, 99.93658, 100.0, 99.59005
209908.28668000002, 284.15990970964543, 284.2797103694215, 284.7411723120767, 22.0133316951945, 22.174785543950854, 22.139417315209695, 6228.696012982198, 6270.023610270988, 6268.2336650533825, 107.84888897651763, 11.212609322984008, -13.464467654284249, 6232.654295832076, 6262.190326996905, 6271.8483737969655, 0.9999958815841079, 0.9999984107607507, 0.9999970342610576, 59.958182403393906, 59.956052949202615, 59.9551647919344, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 774.6242, 3.531274, 2732.601, 589.163, 4.658005, 2742.218, 588.0792, 4.664142, 2741.687, 600.3183, 4.57646, 2747.89, 606.8105, 4.525409, 2745.991, 814.5511, 6.733725, 5485.074, 99.45041, 99.81887, 99.78325, 100.0, 99.93389, 99.81099
209910.63348000002, 284.26743329620524, 284.3350254007, 284.73218561702, 22.03790434316558, 22.19468583347196, 22.1323721209341, 6232.201266321845, 6278.271940449218, 6277.919424329559, 109.25705401993628, 9.676301561194578, -12.219303308008875, 6230.268796885887, 6266.619106254832, 6273.2125603872555, 0.9999985705894132, 0.9999997259143781, 0.9999982825845831, 59.9542190421196, 59.95032935177728, 59.95258947493288, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 778.0349, 3.518246, 2737.432, 593.949, 4.623744, 2746.562, 593.8834, 4.623829, 2746.284, 606.8041, 4.525346, 2745.899, 600.4205, 4.575814, 2748.157, 820.8535, 6.667069, 5472.7, 99.62625, 99.9585, 99.95036, 99.93439, 100.0, 99.58801
209912.98568, 284.28538083634055, 284.4330531296363, 284.8721942437041, 22.03305151858237, 22.217979892631476, 22.158349014413925, 6238.815256440354, 6281.263634343912, 6279.9497509969915, 110.44812253467671, 14.829504412855385, -8.259716366399516, 6237.702129514774, 6278.213228623321, 6281.018483567524, 0.9999979249783477, 0.9999986350127729, 0.9999972792145924, 59.9565255220695, 59.95744008690267, 59.95298629967685, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 778.0941, 3.517889, 2737.323, 594.0074, 4.623376, 2746.505, 587.6716, 4.66543, 2741.635, 606.8041, 4.52553, 2746.125, 600.5159, 4.575632, 2748.106, 814.6306, 6.732626, 5484.899, 99.62799, 99.95645, 99.78121, 99.93263, 100.0, 99.81513
209915.32596000002, 284.2150706870409, 284.44461736657263, 284.84447693012703, 22.038317824977085, 22.16736714223153, 22.137045014270633, 6228.305145089829, 6265.018810800443, 6271.2340145052995, 108.78428486808889, 14.341950526753635, -12.617772322536894, 6229.763310213515, 6270.069091751997, 6273.403311196418, 0.9999982027320709, 0.9999965827111297, 0.9999975606359931, 59.95922767614717, 59.95944011227421, 59.95938507197416, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.2845, 3.496473, 2742.666, 600.3888, 4.576958, 2747.932, 581.2657, 4.703533, 2734.126, 612.9404, 4.471658, 2740.222, 594.2784, 4.621653, 2746.455, 808.2488, 6.795986, 5492.073, 99.80105, 100.0, 99.50592, 99.72777, 99.95664, 99.93939
209917.69268, 284.1211652450802, 284.2985095097413, 284.624560369622, 22.02489534000293, 22.131628813433164, 22.16400592354353, 6232.552035255819, 6273.200272585402, 6273.529693983855, 111.96289976395076, 12.211272844123869, -14.103719014128274, 6234.67358822344, 6277.4421742465765, 6276.905065622138, 0.9999971416974099, 0.9999990505023694, 0.9999966033298827, 59.96153390890288, 59.96396006770426, 59.95902069679636, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 778.0941, 3.518067, 2737.38, 594.0074, 4.623192, 2746.511, 587.5939, 4.665798, 2741.635, 606.6682, 4.524795, 2745.743, 600.5159, 4.575632, 2747.835, 814.5313, 6.732626, 5484.615, 99.62435, 99.95458, 99.77913, 99.92872, 100.0, 99.80684
209920.03672, 284.1908174769555, 284.2010774408114, 284.64915796018335, 22.054907048720732, 22.18876033212158, 22.178870067468157, 6224.961462800017, 6271.93897096484, 6277.378373534026, 108.48694368929455, 8.891289130987388, -16.164539235128018, 6240.77773741637, 6276.128900411187, 6281.522269483732, 0.9999966239965926, 0.9999995100114757, 0.9999970948348214, 59.96845693603582, 59.96478351248697, 59.96437189659649, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.3239, 3.496294, 2742.771, 600.4861, 4.572169, 2748.049, 588.584, 4.656227, 2743.484, 604.0467, 4.553293, 2747.558, 604.9221, 4.541298, 2746.579, 819.9191, 6.677324, 5473.156, 99.82054, 100.0, 99.84648, 99.99638, 99.96695, 99.60871
209922.37908, 284.15225926752436, 284.2281504665559, 284.70540310523086, 22.044714688682497, 22.184976944721203, 22.195440604173545, 6244.083017617051, 6278.123711189784, 6280.397092131981, 105.8508116211151, 10.658159974789328, -22.518342163601574, 6239.5016891416935, 6272.099569373742, 6280.411004207296, 0.9999980323034058, 0.9999975445595978, 0.9999975400288763, 59.960979765561355, 59.96694379127027, 59.972808422836636, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 788.3654, 3.484515, 2744.467, 602.8207, 4.557986, 2747.826, 588.8557, 4.657883, 2742.363, 606.8235, 4.525346, 2745.906, 600.4968, 4.57618, 2747.997, 814.571, 6.733725, 5485.01, 99.8831, 100.0, 99.8057, 99.94267, 100.0, 99.8111
209924.78160000002, 284.21284741296006, 284.3891053442895, 284.7410595757148, 22.069506119031804, 22.16816115778972, 22.18244200798321, 6242.90013807123, 6273.661549188384, 6281.2250861111115, 107.76559628762425, 10.945993361016235, -17.228336176514404, 6240.421720632249, 6280.5076604266615, 6284.2359070812645, 0.9999971461694844, 0.999998040644505, 0.9999970941385538, 59.96857617053778, 59.967127119089994, 59.9700128047232, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.3436, 3.496294, 2742.016, 600.2137, 4.578248, 2748.052, 593.864, 4.624382, 2746.396, 606.8235, 4.524795, 2746.017, 600.4586, 4.57618, 2747.835, 814.4119, 6.73519, 5485.014, 99.82108, 100.0, 99.95249, 99.93867, 100.0, 99.80885
209927.1166, 284.1605581109907, 284.3084037185461, 284.73969508038, 22.03765025409491, 22.107525697611447, 22.14665081749863, 6229.372724063637, 6262.384343081906, 6273.095934260468, 110.94315555979188, 12.491460728786478, -9.073051340005804, 6234.737744072091, 6271.807475870009, 6267.109405525545, 0.9999982510173474, 0.999998486977704, 0.9999981840427847, 59.97023388274325, 59.96995645178832, 59.969639070835996, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 778.0743, 3.518067, 2737.485, 594.0269, 4.623376, 2746.511, 600.2699, 4.578363, 2747.913, 612.8239, 4.471107, 2740.222, 594.2593, 4.62147, 2746.51, 808.2488, 6.795071, 5492.645, 99.62398, 99.96056, 100.0, 99.72777, 99.96051, 99.9498
209929.43228, 284.22724050430134, 284.2974472103037, 284.73858659894387, 22.03504095535939, 22.183066126558533, 22.14886571076631, 6238.361803512284, 6277.954689909342, 6276.677836417133, 110.49430270154062, 11.535342297911939, -10.018377111924451, 6236.43957198423, 6271.976632622419, 6270.824266565493, 0.9999982772340215, 0.9999981304053212, 0.9999980586142261, 59.968201660273905, 59.96836881090138, 59.96839966505358, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.3436, 3.496294, 2742.46, 600.2916, 4.577327, 2748.101, 593.9028, 4.624198, 2746.345, 606.8235, 4.524611, 2745.739, 600.5922, 4.575266, 2747.995, 814.3324, 6.735373, 5485.245, 99.80924, 100.0, 99.95253, 99.92856, 100.0, 99.8057
209931.7918, 284.29378387707925, 284.38472950818124, 284.6546628670958, 22.034500044674953, 22.18034720304733, 22.164057073098327, 6238.432694250263, 6271.794408362864, 6283.453480283892, 111.15098121786286, 10.340384131309861, -20.24232758989001, 6241.773627437115, 6276.903018934904, 6277.412877273428, 0.9999965269213296, 0.9999985326281244, 0.9999981914020354, 59.96548408780373, 59.96563082694303, 59.96577245627652, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.3633, 3.49683, 2742.843, 593.949, 4.624113, 2746.451, 593.8251, 4.624198, 2746.344, 606.8818, 4.524611, 2746.187, 600.4586, 4.575997, 2748.109, 815.1475, 6.727499, 5482.23, 99.80523, 99.95452, 99.95257, 99.94486, 100.0, 99.77999
209934.11224000002, 284.16352623987575, 284.40141358165084, 284.79928186518964, 22.058060585740517, 22.16565793802828, 22.20374014027136, 6238.987451136953, 6277.924980176611, 6284.899162249586, 110.70961749942484, 14.104860599165477, -16.004951766286467, 6240.627132473968, 6283.758013714922, 6285.308723024364, 0.9999989464168583, 0.9999991254421963, 0.9999973031483658, 59.966588280552145, 59.96685448977421, 59.9646068064705, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 790.6326, 3.472737, 2745.903, 587.7038, 4.665373, 2742.046, 587.7881, 4.662669, 2742.643, 602.1825, 4.558809, 2747.549, 603.5106, 4.55609, 2747.641, 816.6983, 6.711568, 5482.118, 99.95137, 99.78394, 99.81587, 99.99445, 99.9958, 99.75824
209936.41588000002, 284.2555921100111, 284.4289423158774, 284.8456179441975, 22.047528157876396, 22.173147838421738, 22.157011199271725, 6240.673143753259, 6282.5753777873215, 6284.852924863429, 109.77770629437327, 10.923119062976184, -11.84901537063979, 6238.984852075984, 6274.421841786573, 6282.535751523518, 0.9999970638281718, 0.9999985422117524, 0.9999975813936596, 59.966102269319265, 59.966046152006236, 59.965655294727654, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.3831, 3.496651, 2742.623, 593.9101, 4.623929, 2746.565, 593.9611, 4.624382, 2746.4, 606.8235, 4.525346, 2746.073, 600.4968, 4.575997, 2747.831, 820.7342, 6.668351, 5472.646, 99.8075, 99.95864, 99.95253, 99.9407, 100.0, 99.58587
209938.81364, 284.2208608220734, 284.32898583019556, 284.7605363807176, 22.004711887395132, 22.144619284613135, 22.132848390172423, 6232.445510707959, 6263.087941491406, 6270.000866412139, 106.49906377800289, 9.92263239886438, -13.98117711363875, 6229.397005510652, 6266.912541721635, 6271.6523197348115, 0.9999970239898526, 0.9999991007933792, 0.9999979536081697, 59.96766280002785, 59.968892273373, 59.96809462565804, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 780.9527, 3.510929, 2738.774, 598.774, 4.585247, 2748.155, 600.1534, 4.578732, 2747.965, 612.785, 4.471842, 2740.165, 594.2403, 4.622566, 2746.512, 827.116, 6.595653, 5455.182, 99.68251, 100.0, 100.0, 99.72982, 99.95675, 99.26807
209941.19868000003, 284.23883324583073, 284.3300357357565, 284.6971770232021, 22.049760874275528, 22.16258889679096, 22.162358465565735, 6234.62852326068, 6267.69526820869, 6277.826211257234, 107.24080682671615, 11.74914175196318, -11.292715936310287, 6237.111152485423, 6271.040221634035, 6283.011514313415, 0.9999973436607352, 0.9999993078281857, 0.9999977910833299, 59.96797557957113, 59.96872435991746, 59.971958297124644, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.3239, 3.496473, 2742.393, 594.0074, 4.623376, 2746.454, 593.9417, 4.624382, 2746.288, 606.7847, 4.525714, 2746.183, 600.4396, 4.576362, 2748.105, 820.8734, 6.66652, 5472.878, 99.81916, 99.95457, 99.95058, 99.94081, 100.0, 99.58374
209943.58604000002, 284.25609052670427, 284.35462700943054, 284.71929961733355, 22.01747471746104, 22.168377453233575, 22.17565331716964, 6236.479338537911, 6283.1605539758675, 6279.041485192027, 107.4143395122988, 12.531652458706958, -15.171481038005368, 6236.239665812675, 6275.950799002556, 6278.690977033476, 0.9999980401467429, 0.9999982350571496, 0.9999974857993497, 59.972115339147415, 59.97314106151143, 59.96961926486811, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 778.0941, 3.518246, 2737.437, 600.2332, 4.578432, 2747.993, 593.9611, 4.623829, 2746.399, 606.8235, 4.524795, 2745.85, 600.4777, 4.576545, 2748.102, 820.9529, 6.665971, 5472.647, 99.62453, 100.0, 99.95266, 99.94475, 100.0, 99.588
209945.98520000002, 284.2974761931375, 284.3681388278795, 284.74450313899143, 22.043430775774524, 22.18386667348692, 22.15185056355009, 6237.229353776011, 6272.829591038482, 6275.529550397891, 108.67593504825936, 13.991779426947687, -12.404583707685447, 6238.930249262452, 6273.570195864124, 6280.775003536913, 0.9999969265403281, 0.9999991348245115, 0.999996712357608, 59.974757220792725, 59.97206756104881, 59.97309855121906, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 771.4698, 3.537342, 2729.945, 606.634, 4.526857, 2746.266, 587.6328, 4.665982, 2741.688, 600.4736, 4.576092, 2748.061, 606.8105, 4.525044, 2745.989, 815.2469, 6.726583, 5482.575, 99.3675, 99.94774, 99.77913, 100.0, 99.93966, 99.77996
209948.35804000002, 284.06596327077386, 284.3171951063926, 284.717779866947, 22.066770407760817, 22.18034059235514, 22.185133391411956, 6238.207990567347, 6281.344565121408, 6275.8414865654395, 110.66808795983661, 9.944561562790113, -9.97167263706956, 6238.263670855004, 6270.507579053966, 6278.444997992901, 0.9999979934654907, 0.9999986274151467, 0.9999972613558955, 59.97134190849233, 59.969370952977606, 59.96985886538951, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 778.0152, 3.517889, 2737.212, 600.2916, 4.578248, 2748.161, 593.3787, 4.631193, 2745.552, 606.8041, 4.524611, 2745.797, 600.4968, 4.575266, 2747.885, 816.8971, 6.715962, 5483.025, 99.61441, 100.0, 99.93228, 99.93471, 100.0, 99.77474
209950.68348, 284.2646476172314, 284.33247704803694, 284.66987483281247, 22.005687615105263, 22.134166580505052, 22.138681392389984, 6226.936297591939, 6260.324681787085, 6272.508314401863, 107.10535236182841, 11.883002588823501, -12.542103267932362, 6223.5186533723445, 6270.416120161831, 6274.0430692443, 0.9999977934485761, 0.9999974306045677, 0.9999956504910138, 59.962467743754765, 59.968863213179965, 59.96791789076727, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 778.0743, 3.516104, 2738.892, 598.8324, 4.592799, 2747.7, 584.9733, 4.681813, 2737.597, 610.8625, 4.485999, 2741.538, 594.8125, 4.62147, 2746.512, 807.7915, 6.799831, 5492.692, 99.65157, 99.99995, 99.65079, 99.77566, 99.95288, 99.9506
209953.06324000002, 284.2082941062448, 284.3779521411628, 284.83513952686656, 22.019896686438923, 22.145904396160823, 22.140118686699054, 6236.083187591856, 6261.057547706801, 6271.10890886089, 106.96063506047858, 11.009474906136802, -15.040203178134334, 6227.215945675144, 6268.812815962738, 6269.78679305977, 0.9999969791024093, 0.9999978605528919, 0.9999984047857657, 59.96190140620561, 59.96263759523558, 59.96450472013745, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 780.1246, 3.511642, 2738.644, 599.2798, 4.5823, 2748.047, 587.4969, 4.66635, 2741.749, 606.8818, 4.524795, 2746.132, 600.5159, 4.575814, 2747.888, 814.4915, 6.732993, 5484.723, 99.67035, 100.0, 99.77513, 99.93666, 100.0, 99.80563
209955.40372000003, 284.11079081875044, 284.2714403667145, 284.76545138883597, 22.044406128115366, 22.14988162868034, 22.142446080965133, 6231.1933102001985, 6273.694147092585, 6275.964813612393, 106.12661638519603, 11.353553864766127, -19.289732272141237, 6233.928292308275, 6272.572255873743, 6273.931364971315, 0.999997419832231, 0.9999990169149082, 0.9999966520272234, 59.96397665460256, 59.96565456755967, 59.96517903848905, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.4028, 3.496651, 2742.608, 600.3304, 4.577511, 2747.993, 587.6328, 4.665798, 2741.695, 606.7653, 4.525714, 2746.069, 600.554, 4.575449, 2748.156, 814.5909, 6.733176, 5485.588, 99.81881, 100.0, 99.78308, 99.93643, 100.0, 99.80682
209957.72372, 284.291304996832, 284.39405695182273, 284.811989056127, 22.061594903983913, 22.169247534078064, 22.183904235569347, 6237.884919824229, 6284.774131296209, 6276.666233337277, 108.57433598569469, 8.879088705213235, -17.696419965978293, 6237.365703658651, 6268.289578068977, 6276.808464143291, 0.9999959652358555, 0.9999984358504406, 0.9999959488481116, 59.9694757701149, 59.968555979468526, 59.966963224248694, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 790.6129, 3.473094, 2746.338, 606.5562, 4.52741, 2746.267, 593.7863, 4.62475, 2746.395, 600.5901, 4.575725, 2748.003, 606.7151, 4.526322, 2746.154, 820.9131, 6.666337, 5472.816, 99.95037, 99.9397, 99.95244, 100.0, 99.9318, 99.58897
209960.08676, 284.23956742680815, 284.37828172739404, 284.744587137622, 22.058323762084804, 22.18056833762757, 22.16189933066134, 6240.131342944494, 6280.143525214217, 6283.983510640669, 110.3035153699834, 12.510828274862888, -16.17444667379459, 6236.266955953889, 6280.676253394563, 6283.003707103376, 0.9999975986568023, 0.9999976546115101, 0.9999967573735036, 59.96964590652515, 59.968233683899456, 59.96897412977792, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.3633, 3.496473, 2742.393, 600.3499, 4.578063, 2748.108, 587.5745, 4.665614, 2741.638, 606.7847, 4.525714, 2746.015, 600.554, 4.575814, 2747.886, 814.571, 6.731894, 5484.561, 99.8108, 100.0, 99.7793, 99.93272, 100.0, 99.80892
209962.43420000002, 284.2001386004546, 284.39373583433854, 284.78168498148034, 22.03117277253596, 22.15402857535516, 22.14489641088691, 6214.615172904089, 6277.078792146889, 6279.572017816357, 106.98090901801879, 8.607742379382671, -15.892427085958502, 6234.822986565227, 6270.491817015229, 6277.651957961754, 0.9999971177831448, 0.9999978212356285, 0.9999970256397953, 59.96910708930697, 59.96762907081374, 59.96642352884983, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.2845, 3.496294, 2742.56, 600.311, 4.577879, 2748.216, 593.9417, 4.624013, 2746.285, 606.9789, 4.524059, 2745.436, 599.3904, 4.586771, 2747.917, 809.5609, 6.782985, 5490.558, 99.81287, 100.0, 99.95453, 99.92611, 100.0, 99.91296
209964.81780000002, 283.53830831548964, 283.63398293349695, 284.0751623976221, 22.10147229820445, 22.223886379044703, 22.19965048656606, 6241.133966272564, 6273.188334967884, 6281.968410598133, 106.82969374780441, 7.587646946946961, -12.35280302818046, 6246.577004297909, 6283.1606990325645, 6289.298544877112, 0.9999972327929236, 0.9999989986254292, 0.9999959009357311, 59.96493599154084, 59.96284374335289, 59.96274264541408, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 778.0941, 3.517889, 2737.643, 594.3187, 4.62135, 2747.185, 598.4258, 4.591801, 2747.795, 609.7363, 4.502731, 2744.975, 598.7419, 4.58458, 2747.94, 814.8096, 6.732443, 5485.363, 99.61824, 99.97309, 99.99743, 99.88211, 100.0, 99.79837
209967.13536000001, 284.09520732055614, 284.2818222149167, 284.71264256021044, 22.048977841475423, 22.185802166411367, 22.158511217244232, 6238.471238057855, 6275.505384467805, 6283.070099372458, 109.3518610920587, 13.879051458012782, -14.164970685500975, 6245.127624139313, 6281.878937470827, 6283.144409249408, 0.9999982293767173, 0.9999977024686117, 0.999997235179088, 59.95978063074872, 59.95846058960253, 59.96028833727378, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 781.3076, 3.507359, 2739.156, 596.0697, 4.611403, 2746.959, 593.8251, 4.624382, 2746.508, 606.7458, 4.52553, 2746.017, 600.3823, 4.575814, 2747.836, 814.6903, 6.732077, 5484.615, 99.69639, 99.97296, 99.95253, 99.9325, 100.0, 99.80267
209969.47368000002, 284.3115053492817, 284.4041254911302, 284.9079131880903, 22.040427021352762, 22.147733122105425, 22.120340640629554, 6220.281698620266, 6267.654550974437, 6273.139119756111, 110.92062899342045, 12.589133518849849, -14.342492210762089, 6233.839035226762, 6262.468698402352, 6269.676883910809, 0.9999974687745337, 0.999998810060925, 0.9999953993051339, 59.95578628847574, 59.957540563547376, 59.95859183424938, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 773.0076, 3.537342, 2731.527, 587.8594, 4.665004, 2741.879, 587.6328, 4.665614, 2741.693, 600.5125, 4.576092, 2747.947, 606.7914, 4.525592, 2746.148, 820.8535, 6.667069, 5472.762, 99.41133, 99.78394, 99.77921, 100.0, 99.93586, 99.58798
209971.741, 284.2867171193856, 284.40778679951734, 284.8033340917944, 22.064955515281806, 22.180122599645586, 22.169707605668915, 6237.19947171869, 6267.83999180977, 6282.952187088389, 107.91979550979704, 11.166964711496178, -13.003183013444414, 6234.8835199842615, 6274.1654861132365, 6272.578070793933, 0.9999976280517002, 0.9999973562236627, 0.9999963492594318, 59.958926819736426, 59.96064309503323, 59.958884032325905, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 778.0941, 3.518246, 2737.762, 593.9685, 4.623929, 2746.51, 593.8834, 4.624198, 2746.339, 606.843, 4.524978, 2746.122, 600.4777, 4.57618, 2748.16, 814.4517, 6.734274, 5484.844, 99.63826, 99.95046, 99.9504, 99.93652, 100.0, 99.81306
209974.09924, 284.1871537759525, 284.2872180981101, 284.7116179818069, 22.041839611249937, 22.191766167562182, 22.166474481038723, 6243.358653074907, 6275.140681097952, 6277.536501464383, 109.45919378280647, 13.057331324901497, -14.658899903839028, 6232.327535628507, 6273.374929242911, 6283.4185411530625, 0.9999978861023121, 0.999996878463213, 0.9999974633700033, 59.961614078633, 59.96150434303393, 59.9616276631598, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 778.1138, 3.518067, 2737.275, 594.0269, 4.623744, 2746.45, 593.8834, 4.624382, 2746.396, 606.8041, 4.524611, 2745.91, 600.4586, 4.575997, 2748.21, 814.4716, 6.732443, 5484.726, 99.62052, 99.95248, 99.95249, 99.93477, 100.0, 99.80789
209976.43928000002, 284.1916798371688, 284.3590799759102, 284.78803502194853, 22.029987745446128, 22.174809332267646, 22.16006539909666, 6231.190720419303, 6268.032614060057, 6269.912929148026, 106.75268433868041, 7.568614491438439, -14.733299389956656, 6221.755368929014, 6272.821882108025, 6267.977678299243, 0.9999978927927443, 0.9999990677665452, 0.9999975534501834, 59.96237700308235, 59.96109586677244, 59.96280422793105, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.3042, 3.496473, 2742.393, 600.2332, 4.577695, 2748.214, 600.2893, 4.578363, 2748.079, 612.8239, 4.471474, 2740.335, 594.2212, 4.622018, 2746.563, 808.6862, 6.785731, 5491.184, 99.80679, 100.0, 100.0, 99.73185, 99.95855, 99.92716
209978.77308, 284.23086765288, 284.45774492652095, 284.8006070977073, 22.031081138126034, 22.16900378260231, 22.13304887262301, 6234.952028128596, 6276.384376672125, 6275.63091332169, 107.33055923430311, 10.062388976007725, -12.907340098774966, 6231.69212374478, 6278.043941987758, 6271.94450963749, 0.9999982600377868, 0.9999985244226158, 0.9999973825143831, 59.965086586794285, 59.96414727107919, 59.96374123470769, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 778.0152, 3.518246, 2737.155, 593.9685, 4.623376, 2746.456, 593.8834, 4.624198, 2746.393, 606.8235, 4.525346, 2745.852, 600.554, 4.575632, 2747.996, 814.5511, 6.73574, 5484.496, 99.62052, 99.95257, 99.95457, 99.93276, 100.0, 99.80151
209981.11676, 284.1622256233073, 284.2722127081167, 284.7041329006491, 22.04826375749436, 22.1782121695044, 22.16397800906794, 6234.112980642527, 6280.807720169147, 6279.666929153559, 106.22541144666224, 11.682177829999091, -16.479342216396617, 6243.701659789951, 6275.298831590438, 6277.49726165477, 0.9999954632575816, 0.9999984489576776, 0.9999971177512491, 59.96558115312222, 59.96397642386234, 59.96439934582286, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.3042, 3.49683, 2742.508, 600.6417, 4.571248, 2747.942, 592.1946, 4.635978, 2745.057, 603.7748, 4.554029, 2747.729, 604.9794, 4.536184, 2746.361, 820.1378, 6.672197, 5473.271, 99.81096, 100.0, 99.90373, 100.0, 99.96703, 99.59725
209983.48472, 284.11348576507083, 284.3781785053737, 284.8143824401485, 22.065853823058948, 22.198676397198476, 22.180042222355176, 6241.511433477759, 6280.620142950262, 6286.156831008729, 107.57009086701419, 12.424530769553257, -11.544949766636819, 6241.169399443499, 6278.947874930209, 6286.419381574919, 0.9999978410592231, 0.999997577547109, 0.9999967459942942, 59.96741045535974, 59.967468634695976, 59.96963298484055, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 787.7148, 3.486657, 2744.11, 602.062, 4.56388, 2747.939, 593.1458, 4.626775, 2746.454, 606.843, 4.525898, 2745.906, 600.4777, 4.57618, 2748.158, 814.5511, 6.733176, 5485.07, 99.86926, 100.0, 99.95458, 99.94065, 100.0, 99.80889
209985.79928, 284.29025615588415, 284.4027249748928, 284.8163790209509, 22.048104312075033, 22.17399632183398, 22.16059170622422, 6234.886859072416, 6273.972380300027, 6276.026891884613, 113.36949618072731, 9.8104069229571, -10.036079108846934, 6237.743895393323, 6273.139540485262, 6281.092421830575, 0.9999962180915294, 0.999998289727554, 0.9999979208009745, 59.96875724005475, 59.970523347311634, 59.96787738586674, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.3633, 3.496116, 2742.671, 600.3304, 4.577695, 2748.157, 587.5939, 4.665798, 2741.743, 606.843, 4.525346, 2745.852, 600.554, 4.575997, 2748.099, 814.6704, 6.734641, 5485.187, 99.79669, 100.0, 99.78134, 99.94073, 100.0, 99.81194
209988.13548000003, 284.2425307044875, 284.38346692570076, 284.79113544748503, 22.03087546659236, 22.114679192293195, 22.131710012912805, 6228.281908676045, 6265.229479283918, 6270.149844593398, 107.80103402285204, 14.542571409443099, -14.717935158245382, 6230.509443808988, 6268.027542478939, 6265.822546296269, 0.9999968549311047, 0.9999981988542848, 0.9999974750960066, 59.9691696891761, 59.96874282143511, 59.97081825287614, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 778.0941, 3.518067, 2737.202, 594.1241, 4.623007, 2746.563, 581.2463, 4.703533, 2734.012, 612.8433, 4.47129, 2740.164, 594.2784, 4.622018, 2746.459, 808.1891, 6.795803, 5492.241, 99.62225, 99.95662, 99.51, 99.72588, 99.96243, 99.95078
209990.47908000002, 284.2673753244085, 284.39854430940755, 284.72846276450787, 22.034984880770697, 22.141224569683928, 22.1265735794017, 6232.50567103183, 6272.526727690423, 6277.420171351581, 111.64773129314563, 13.318537674823347, -10.730203153479124, 6236.3833252024515, 6263.310373049719, 6275.0510145191565, 0.9999970331866422, 0.9999987365174762, 0.9999972178095332, 59.97232962900207, 59.97349403565344, 59.971680496409775, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.3239, 3.496294, 2742.288, 600.2916, 4.577695, 2748.048, 587.6328, 4.66543, 2741.75, 606.8041, 4.525162, 2746.068, 600.4777, 4.575997, 2747.834, 814.7499, 6.731345, 5484.782, 99.81498, 100.0, 99.77912, 99.94054, 100.0, 99.81096
209992.81244, 284.3360857485618, 284.4120371415962, 284.874237220215, 22.072089348219, 22.17089056849881, 22.16074308024868, 6238.361679973712, 6276.64835520002, 6282.612959952168, 110.74648554364103, 9.07750180471021, -13.435762688073623, 6241.006197944238, 6277.819106168626, 6277.147406754063, 0.9999974556149188, 0.9999989318187212, 0.9999976457440125, 59.973370717415065, 59.97564239377865, 59.97435624312833, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.3239, 3.496651, 2742.513, 600.2721, 4.577327, 2748.042, 587.5745, 4.665982, 2741.749, 606.8624, 4.52553, 2746.072, 600.4968, 4.576727, 2748.119, 815.6247, 6.717977, 5478.3, 99.823, 100.0, 99.77717, 99.93458, 100.0, 99.68877
209995.12232000002, 284.3414051375532, 284.4108036516276, 284.8734970421373, 22.058181696698323, 22.195895299138137, 22.151993117957012, 6245.512143050196, 6275.595721638006, 6279.795774377211, 110.36583045645239, 6.534197458132894, -16.100435946081006, 6236.468864696376, 6273.164741536345, 6285.166518466507, 0.9999952021522459, 0.9999990941329233, 0.9999969448587539, 59.968882210119304, 59.972920574598284, 59.97179713277667, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 790.6129, 3.473094, 2745.95, 606.6146, 4.526857, 2746.155, 593.8445, 4.626223, 2746.002, 601.8135, 4.56598, 2747.786, 603.8158, 4.549698, 2747.531, 817.4935, 6.70699, 5481.656, 99.93625, 99.93749, 99.93813, 100.0, 99.99814, 99.74983
209997.40728, 284.256126760517, 284.4556909124306, 284.81691663681505, 22.038789838735738, 22.184243540811632, 22.150636795891984, 6239.314171136835, 6273.536386491207, 6276.219699847398, 110.8224028936229, 8.655672538655551, -15.440610872570687, 6232.650723153926, 6267.375601409052, 6283.444261236558, 0.9999968697953435, 0.9999974538673282, 0.9999988619852777, 59.97231854053592, 59.975750043282765, 59.97068901485277, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.4028, 3.496116, 2742.56, 600.2916, 4.577879, 2748.154, 590.8746, 4.644998, 2745.33, 606.8624, 4.52553, 2746.014, 600.4968, 4.57618, 2747.886, 820.6547, 6.667619, 5472.873, 99.81287, 100.0, 99.89939, 99.93857, 100.0, 99.59
209999.80068000001, 284.2245442207192, 284.37064822713353, 284.72322898459316, 22.01174655970092, 22.13571120271884, 22.10342487567024, 6232.641307044678, 6269.939882503309, 6273.694733219964, 110.36695963147866, 11.992100372374352, -18.077545510637265, 6230.770249670247, 6268.2142167820475, 6268.093343420444, 0.9999970955806956, 0.9999992576784316, 0.9999987302139833, 59.97095023935023, 59.972564329782514, 59.97283197801787, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 781.1301, 3.508965, 2739.6, 596.0113, 4.609746, 2747.021, 599.4934, 4.581493, 2748.135, 612.8239, 4.47129, 2740.114, 594.2784, 4.622018, 2746.563, 827.0167, 6.596751, 5455.527, 99.70512, 99.97503, 100.0, 99.72384, 99.95861, 99.25554
210002.12060000002, 284.3130868439017, 284.3774235548771, 284.9476541331904, 22.03944508336437, 22.184499860133556, 22.13494530718216, 6233.558532793349, 6271.732612805437, 6277.5052079035195, 108.10481218323321, 11.739769736713697, -13.779797551004322, 6236.564148492357, 6268.758288915605, 6276.386678683866, 0.9999974738976437, 0.9999972721651865, 0.9999967400727354, 59.96980981801899, 59.967910638139585, 59.97030098978199, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.2648, 3.496651, 2742.45, 600.2526, 4.578063, 2747.991, 593.8834, 4.624382, 2746.398, 606.8041, 4.525346, 2745.851, 600.4014, 4.575997, 2747.89, 820.9728, 6.665788, 5472.646, 99.80506, 100.0, 99.95453, 99.93263, 100.0, 99.58587
210004.42148000002, 284.1609773560418, 284.36788166904324, 284.8549256761164, 22.02225810042936, 22.164033676628918, 22.154587472111, 6234.609518333613, 6274.6816821671355, 6276.462784653779, 106.79440621742833, 11.141761061448506, -11.238669260258348, 6245.356968795042, 6272.891722801692, 6276.436401492346, 0.9999972181089908, 0.9999992017978715, 0.9999976560926586, 59.968451630871336, 59.964882095547964, 59.96484273679279, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 600 800], 5500.0, [], 784.2845, 3.49683, 2742.613, 600.2916, 4.578432, 2748.044, 593.7863, 4.624934, 2746.283, 606.8235, 4.525714, 2746.015, 600.4014, 4.57691, 2748.16, 820.9529, 6.66652, 5472.532, 99.81479, 100.0, 99.94836, 99.94262, 100.0, 99.5838
