TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
210646.67688, 283.4716808565827, 283.80666904638207, 284.21696396948624, 22.08457867841665, 22.188049336469852, 22.189535289417872, 6240.189248447913, 6260.978267402269, 6280.230060000898, 109.38754706222562, 9.331670165123228, -11.42974918095706, 6232.770777942314, 6265.592540014755, 6280.309454375307, 0.9999976143818551, 0.9999997229705262, 0.9999973951609304, 59.96542221844448, 59.965437965550535, 59.965131067825475, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.9724, 3.507538, 2739.899, 600.311, 4.577695, 2747.991, 593.8057, 4.624566, 2746.345, 606.6682, 4.526266, 2745.856, 793.5903, 3.46143, 2747.171, 594.128, 9.245034, 5492.486, 99.71564, 100.0, 99.9564, 99.94276, 99.98055, 99.95182
210648.97848000002, 283.61371414911264, 283.77809111566984, 284.2449449879816, 22.075000298846753, 22.20721427419322, 22.16533940388196, 6232.593568405773, 6272.4156129497205, 6279.144721158352, 102.96296006320836, 12.399837128644776, -13.498002887384246, 6235.905558468224, 6271.499625224167, 6279.286601427536, 0.9999988366173225, 0.9999997453697712, 0.9999990565400163, 59.96590820974765, 59.967101078426275, 59.967850541834814, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 774.7622, 3.528775, 2733.885, 606.5562, 4.527778, 2746.212, 587.6522, 4.665798, 2741.744, 600.4542, 4.576644, 2748.058, 799.1602, 3.43988, 2747.88, 589.9728, 9.300703, 5487.987, 99.50342, 99.94171, 99.78316, 100.0, 100.0, 99.86503
210651.35008, 283.7605018856922, 283.9184843795837, 284.2305606445392, 22.086335285546088, 22.203232734735572, 22.17727543747818, 6232.969981060871, 6278.33438856395, 6282.9001238983265, 108.09563079837562, 4.99772678013278, -13.04124566127397, 6235.195498097911, 6278.236600716653, 6278.031270252991, 0.9999979935107853, 0.9999983236272111, 0.9999985383777263, 59.96558976140898, 59.967277692083, 59.96628946109913, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 781.0316, 3.508787, 2740.301, 600.3304, 4.577695, 2748.215, 593.8834, 4.624382, 2746.398, 606.7264, 4.525714, 2746.022, 793.6094, 3.46143, 2746.998, 594.128, 9.244851, 5492.757, 99.70556, 100.0, 99.95253, 99.9406, 99.97437, 99.95085
210653.74792000002, 283.57080025618745, 283.72856408708384, 284.0791983653655, 22.050575627060066, 22.211085772212318, 22.18716516376417, 6236.337215240262, 6273.405473218224, 6272.861646352852, 106.10810558449657, 7.755933183966988, -10.13937995463084, 6230.852870148334, 6265.439308084311, 6265.817753255238, 0.9999975825947652, 0.9999989778774347, 0.9999971295980743, 59.96901943863863, 59.971688563124566, 59.971065519677246, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 772.6725, 3.536449, 2730.112, 597.0619, 4.601825, 2747.301, 598.1152, 4.589776, 2748.022, 612.2219, 4.477358, 2740.565, 787.2766, 3.485354, 2744.3, 600.3707, 9.152925, 5495.721, 99.4047, 99.99574, 100.0, 99.73803, 99.88632, 100.0
210656.1558, 283.71570188294845, 283.79942180421415, 284.2965791328067, 22.069581429855468, 22.20981296640469, 22.182455872997295, 6233.390428211227, 6276.7843384320095, 6275.018044675693, 107.63990001363504, 7.302429070505468, -12.118045689761857, 6228.618348134129, 6272.327557053641, 6275.739439963221, 0.999998490691187, 0.9999989601771094, 0.9999981526172259, 59.97195304255818, 59.97163893755064, 59.97086525478679, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 774.3679, 3.529489, 2734.014, 600.2332, 4.578432, 2747.99, 593.9028, 4.624198, 2746.561, 606.7653, 4.526633, 2745.91, 793.6094, 3.461612, 2747.058, 594.128, 9.245034, 5492.757, 99.50342, 100.0, 99.95849, 99.9388, 99.97656, 99.95292
210658.51564000003, 283.5903162724717, 283.75754547169595, 284.14625608765783, 22.07212855876494, 22.19341027427637, 22.201933424113847, 6233.922446768396, 6275.40713999376, 6277.73844946014, 103.62900910945757, 7.040510918097425, -14.101979954611124, 6230.738822354187, 6269.736950030114, 6275.580298751408, 0.9999980793980362, 0.9999989007276654, 0.9999979190590153, 59.970063084201, 59.97602112023998, 59.97631922118803, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 774.6833, 3.528954, 2733.947, 600.2332, 4.578063, 2748.1, 593.9028, 4.62475, 2746.343, 606.6293, 4.526817, 2746.186, 793.6094, 3.46143, 2747.059, 594.128, 9.245034, 5492.818, 99.50114, 100.0, 99.95653, 99.94484, 99.98263, 99.95184
210660.83864000003, 283.54086461305286, 283.7841057131204, 284.10418415472805, 22.07895981168076, 22.193587569467123, 22.172467270213094, 6236.060934516093, 6270.716891091653, 6278.026731249073, 101.47152016765222, 11.04576155976929, -16.892053554990184, 6229.262151832327, 6264.803070641378, 6276.539855336262, 0.9999985238041462, 0.9999998833110313, 0.999998917796893, 59.982949994468754, 59.98244278439523, 59.97686504083331, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.8936, 3.50843, 2740.201, 606.5562, 4.526857, 2745.935, 587.6522, 4.665246, 2741.636, 600.3377, 4.577012, 2748.058, 799.885, 3.435497, 2748.115, 587.8257, 9.328171, 5483.455, 99.72701, 99.94787, 99.78534, 100.0, 100.0, 99.78145
210663.15408, 283.5699975525671, 283.73256646598827, 284.2531773130444, 22.07586612201126, 22.208144791597785, 22.19083238479798, 6233.936689419714, 6266.810584232178, 6276.283017960689, 103.84768774663462, 10.019865234732606, -10.26536427703627, 6240.13788128188, 6271.865106610418, 6279.1711310858545, 0.9999974265886271, 0.999998723928924, 0.9999985156382487, 59.98275069356145, 59.98394777394076, 59.98306847425289, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 774.5848, 3.529311, 2734.0, 600.2916, 4.577695, 2747.992, 593.864, 4.623829, 2746.229, 606.6099, 4.526633, 2746.188, 793.6094, 3.46143, 2747.007, 594.128, 9.2454, 5492.703, 99.50132, 100.0, 99.9587, 99.94488, 99.97639, 99.95072
210665.51428, 283.47536026383136, 283.51910315845373, 284.1536845787078, 22.083598379727828, 22.228853761269594, 22.19638672014637, 6237.249560504841, 6271.344323254248, 6285.469918360966, 105.87250819479686, 10.772868403563052, -10.808996177775725, 6240.050028169979, 6271.904765219309, 6280.278758651239, 0.9999983934578631, 0.9999994106174562, 0.9999988656571033, 59.985182680732606, 59.98588431055696, 59.98518265697134, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.9921, 3.508252, 2739.564, 600.2916, 4.577879, 2748.1, 594.0387, 4.620332, 2746.957, 608.144, 4.513762, 2744.283, 791.0153, 3.473118, 2745.639, 598.2434, 9.179844, 5495.79, 99.72993, 100.0, 99.95667, 99.88832, 99.92494, 100.0
210667.88396, 283.6075771019029, 283.7304836064953, 284.19766031278004, 22.092240666439412, 22.210580828979925, 22.193878747861508, 6236.450252056659, 6268.632617178983, 6277.663100665475, 106.72353548745423, 8.398914971472834, -13.891110909226427, 6243.6347443480545, 6267.970620435128, 6280.536008230661, 0.9999980305217052, 0.9999994063029639, 0.9999990303353335, 59.986256412312294, 59.9874667854366, 59.99004140078671, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 786.0785, 3.489512, 2743.233, 596.0892, 4.606614, 2747.805, 596.4846, 4.607631, 2746.963, 607.5614, 4.521117, 2746.075, 793.5713, 3.46143, 2747.002, 594.128, 9.244668, 5492.817, 99.83073, 100.0, 99.9731, 99.92195, 99.97258, 99.95076
210670.24964000002, 283.61591911993776, 283.74174433726387, 284.2152971809793, 22.08250220252222, 22.20765210091533, 22.192426644964964, 6229.562204194435, 6267.603765376061, 6278.589290628188, 108.05161202257614, 9.153821574564859, -13.717794358357423, 6232.53718736079, 6273.3908419928875, 6280.592575683029, 0.9999973660000393, 0.9999987027202438, 0.9999986927838403, 59.9854753048556, 59.987192466541494, 59.988287945856676, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.9527, 3.50843, 2740.186, 600.2916, 4.578248, 2748.21, 593.8834, 4.624198, 2746.402, 606.6876, 4.526266, 2746.019, 793.5903, 3.461795, 2747.001, 594.0883, 9.2454, 5492.757, 99.72647, 100.0, 99.95453, 99.93884, 99.97449, 99.94781
210672.59616000002, 283.6754299099711, 283.80252617483904, 284.28301701495036, 22.061422302789683, 22.185299912025265, 22.159512732899092, 6222.944713753597, 6267.694995939224, 6269.220129142435, 104.04498988536238, 8.880211055359268, -9.394510230423293, 6222.754253330897, 6259.356383115582, 6266.227338622127, 0.9999991795433583, 0.9999991617476007, 0.9999988213719547, 59.987053531009316, 59.98626827799462, 59.98819222672208, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 774.6833, 3.529311, 2734.063, 606.5367, 4.527041, 2746.206, 587.7104, 4.66543, 2741.86, 600.3377, 4.576828, 2747.896, 799.885, 3.435314, 2748.268, 587.8257, 9.327988, 5483.341, 99.49923, 99.9436, 99.78121, 100.0, 100.0, 99.78364
210674.904, 283.5753066946337, 283.71697308416367, 284.20794519624343, 22.074853035058513, 22.226714537625153, 22.170496657838868, 6240.160361017491, 6264.056421554186, 6281.380272142895, 105.73121177529947, 6.844755161118201, -11.674664208536797, 6235.07054288902, 6267.262030714315, 6279.115425179556, 0.9999988360278681, 0.9999990070553707, 0.9999985804855884, 59.98708397946145, 59.98816374025524, 59.98975910844584, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.4203, 3.508609, 2739.784, 600.2137, 4.578248, 2748.159, 593.9611, 4.623645, 2746.456, 606.6682, 4.526082, 2745.964, 793.6285, 3.461612, 2747.063, 594.0883, 9.245034, 5492.755, 99.69914, 100.0, 99.95467, 99.93445, 99.98257, 99.94867
210677.29652, 283.68127059400246, 283.70393448025214, 284.192589510598, 22.100638264074153, 22.192873706990788, 22.19316848018817, 6235.1855574606525, 6272.301343129176, 6278.99734748965, 107.56822728457448, 8.453085483324685, -10.875585347926517, 6242.270273345211, 6268.795247807561, 6282.044487847863, 0.9999971039001042, 0.9999992003874988, 0.9999983573253178, 59.98737325171831, 59.99005330239548, 59.98708472412707, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.9921, 3.508787, 2740.191, 600.3499, 4.577511, 2748.101, 593.9999, 4.623645, 2746.4, 606.6876, 4.526266, 2745.853, 793.6285, 3.46143, 2747.167, 594.2473, 9.243203, 5493.672, 99.71028, 100.0, 99.95036, 99.93272, 99.98055, 99.95983
210679.61724000002, 283.6872967242151, 283.7041008750711, 284.2689007033736, 22.074066072475013, 22.18414226162177, 22.186825903202546, 6234.220790358217, 6274.53050027526, 6274.826129599285, 104.23442377074753, 8.6534898889945, -11.42388429439552, 6239.299584877729, 6262.16056312016, 6279.451981475307, 0.9999982968853015, 0.9999980702393144, 0.9999991433302896, 59.987645102318645, 59.986084413918526, 59.98491536241707, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 786.9854, 3.486835, 2744.529, 593.9101, 4.623929, 2746.394, 600.0952, 4.5791, 2747.967, 612.1442, 4.48269, 2742.163, 789.2985, 3.478231, 2745.836, 597.3488, 9.204565, 5494.345, 99.88034, 99.95239, 100.0, 99.79843, 99.92522, 99.98073
210682.013, 283.6647343851778, 283.7684088965777, 284.111063718222, 22.065030963196545, 22.190266181549237, 22.191746265107707, 6235.485236935858, 6275.294717123094, 6276.670249204227, 104.95841498680738, 6.515416476171595, -6.051195716317807, 6232.500070118695, 6271.710149505678, 6275.193729181935, 0.9999987961189033, 0.9999989811714182, 0.999998651354899, 59.98851474913004, 59.988646909454204, 59.98869772102669, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.9921, 3.508609, 2740.071, 600.2137, 4.578063, 2747.936, 593.9222, 4.624013, 2746.454, 606.6682, 4.526266, 2746.075, 793.6094, 3.461612, 2747.112, 594.128, 9.2454, 5492.643, 99.71272, 100.0, 99.95849, 99.94079, 99.97852, 99.95072
210684.3488, 283.72899244072363, 283.824484035534, 284.24706333223656, 22.063625814874943, 22.173202837807864, 22.176125068680335, 6212.6652249757935, 6267.399745163407, 6270.737220611585, 105.44633165716232, 7.015726328659639, -12.502852040862308, 6228.987085121881, 6269.137167596005, 6263.225219950506, 0.9999974071004651, 0.9999996938305464, 0.9999987738317897, 59.993300776598446, 59.99095063970339, 59.99004548207606, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 778.2912, 3.518424, 2736.545, 604.4355, 4.540856, 2746.604, 588.2928, 4.664326, 2741.859, 600.4348, 4.576828, 2748.119, 799.8087, 3.435314, 2748.272, 587.8257, 9.327988, 5483.454, 99.59394, 99.96004, 99.78928, 100.0, 100.0, 99.78147
210686.68976, 283.8263887939775, 283.9137409336762, 284.24613450776246, 22.070247791836834, 22.20510404976009, 22.154639692663203, 6233.220809364563, 6276.234460037046, 6285.488662660707, 101.85473772085379, 5.570482138356965, -12.794321789622344, 6228.22256778844, 6269.960844163094, 6273.070423947851, 0.9999981594221541, 0.9999994623429592, 0.9999983730541556, 59.99157650650597, 59.993190975225524, 59.99234787439522, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.9724, 3.508787, 2739.803, 600.1943, 4.578432, 2747.991, 593.9028, 4.624013, 2746.508, 606.6293, 4.526266, 2746.134, 793.6094, 3.461612, 2747.171, 594.1081, 9.245034, 5492.643, 99.71254, 100.0, 99.95653, 99.93884, 99.97673, 99.95085
210689.00508000003, 283.72489623214835, 283.846810315669, 284.2706001889307, 22.07681088272407, 22.207259164410605, 22.202281594952023, 6239.649773045161, 6269.811451249563, 6276.3975894747, 105.35782465855436, 7.128802456283665, -10.18338156901757, 6235.208000336696, 6277.192988007435, 6279.751670247021, 0.9999977490952251, 0.9999998047946531, 0.999998484830886, 59.99277943660869, 59.99269254628614, 59.99035061012419, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 781.0513, 3.508252, 2740.497, 600.2332, 4.578063, 2747.876, 593.9222, 4.623461, 2746.51, 606.6099, 4.526817, 2746.017, 793.6285, 3.46143, 2747.11, 594.128, 9.245217, 5492.709, 99.73777, 100.0, 99.95662, 99.93865, 99.97864, 99.95074
210691.35940000002, 283.5987592774921, 283.7473537640967, 284.1515703712686, 22.09849237374381, 22.22347590731408, 22.18987317892677, 6236.6438421258445, 6278.2724747779475, 6281.527744080604, 106.53029948822586, 7.0308078137861685, -14.437331774087852, 6238.326092611633, 6271.215528432673, 6277.729878141472, 0.9999975167886243, 0.9999985649554648, 0.9999982174877706, 59.99472182335839, 59.98886315380899, 59.989748277608, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 787.2811, 3.486657, 2745.002, 593.9296, 4.623929, 2746.287, 600.2893, 4.577811, 2748.132, 612.7462, 4.472577, 2740.448, 787.2957, 3.484988, 2743.667, 600.3906, 9.152925, 5495.713, 99.90854, 99.95247, 100.0, 99.73803, 99.88777, 100.0
210693.74452, 283.67938624223643, 283.7168629660543, 284.1318166026688, 22.07887436876708, 22.220330797770927, 22.17778637979475, 6236.253116333229, 6273.013328672509, 6280.697658900984, 108.25902792283978, 6.934942863821561, -12.1076592996817, 6235.199676598209, 6271.302476600184, 6279.5734604326135, 0.9999987696194637, 0.9999987832643756, 0.9999992491472877, 59.987926108881766, 59.99089385069411, 59.99339316279452, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 781.1301, 3.509144, 2740.291, 600.1943, 4.578616, 2748.047, 593.9805, 4.624013, 2746.451, 606.6682, 4.526266, 2746.019, 793.6285, 3.461064, 2747.115, 594.128, 9.245034, 5492.703, 99.71725, 100.0, 99.9567, 99.94902, 99.97078, 99.95184
210696.07676000003, 283.64460981826375, 283.8017803789551, 284.25843323449385, 22.04456316684065, 22.191700739183197, 22.177655077531718, 6227.637477446218, 6267.196447515724, 6271.962429217327, 105.62543029589642, 8.084292989148025, -12.082452306823598, 6229.359462100137, 6265.244346354407, 6275.357584799849, 0.9999991901465056, 0.9999997435396188, 0.9999992639229687, 59.98973646836672, 59.99026508708079, 59.990485343791676, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.9133, 3.508073, 2740.224, 600.1943, 4.577695, 2747.881, 593.3204, 4.631193, 2745.225, 604.4933, 4.548329, 2747.376, 797.1764, 3.44682, 2747.988, 589.5752, 9.313704, 5484.633, 99.72038, 100.0, 99.91374, 99.98974, 100.0, 99.82151
210698.45356000002, 283.7408459232891, 283.72931975571026, 284.24949851281207, 22.071407770307108, 22.21376635999433, 22.192551897367935, 6237.745211822359, 6269.855876537907, 6271.991057794862, 104.84148597912281, 8.084413448541085, -9.008214758981467, 6236.484832751333, 6271.011982550671, 6277.144561863534, 0.9999991153875135, 0.9999992976821277, 0.9999981928795626, 59.98573951566996, 59.98579069065605, 59.98288163604796, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 776.2408, 3.522529, 2737.046, 603.3461, 4.557434, 2747.991, 592.2722, 4.633033, 2746.291, 606.5516, 4.526817, 2746.075, 793.6094, 3.461247, 2746.95, 594.128, 9.244851, 5492.703, 99.58144, 100.0, 99.94033, 99.94072, 99.98055, 99.95195
210700.79724, 283.72577573915737, 283.79860281086206, 284.2226375001497, 22.078355954009066, 22.2123332274428, 22.186883326812346, 6235.077683004984, 6271.793066144487, 6281.65886177766, 105.39340118202517, 5.5377936817662885, -8.608032757781075, 6238.233928611652, 6270.871320958953, 6281.04853916722, 0.9999972910102307, 0.9999992219606967, 0.9999978811559413, 59.98085254007716, 59.98256108028922, 59.98302336898908, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 781.1104, 3.508073, 2739.904, 600.2526, 4.578063, 2748.046, 593.8445, 4.624382, 2746.396, 606.7458, 4.525898, 2746.133, 793.6094, 3.461612, 2747.223, 594.128, 9.244851, 5492.644, 99.71619, 100.0, 99.95249, 99.93483, 99.98066, 99.95195
210703.10752000002, 283.691853148852, 283.9111043528691, 284.23166265195374, 22.07107118635998, 22.211692622790174, 22.190772191386667, 6240.662177202712, 6274.799083929191, 6272.126415409203, 105.82247240784324, 10.270937255919307, -10.130294085877722, 6237.970553344018, 6273.892585196007, 6277.581296963792, 0.9999973834579197, 0.999999322230675, 0.9999989529232395, 59.97728710517879, 59.97896764778409, 59.98039714766265, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 787.4586, 3.484337, 2744.591, 593.9101, 4.625034, 2746.395, 600.0952, 4.578179, 2747.916, 612.7073, 4.471474, 2740.332, 787.3148, 3.485171, 2744.311, 600.4105, 9.152741, 5495.654, 99.88678, 99.95431, 100.0, 99.73197, 99.87003, 100.0
210705.44296000001, 283.8279161397353, 283.8340222150052, 284.1873919703033, 22.062923835271075, 22.18759915504328, 22.17804462815517, 6231.219366986417, 6274.290482667808, 6268.97032815648, 111.40352617597114, 8.451103548728042, -11.996083655669963, 6240.752312595541, 6270.357785198033, 6278.302865919943, 0.9999989790616293, 0.9999993754367649, 0.9999990474007202, 59.97666541463171, 59.978030569081504, 59.97927726735226, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.9724, 3.508609, 2740.071, 600.2137, 4.577695, 2748.048, 593.8445, 4.624566, 2746.288, 606.7264, 4.526633, 2746.02, 793.6285, 3.461795, 2747.063, 594.0883, 9.245217, 5492.636, 99.72228, 100.0, 99.94854, 99.93666, 99.98252, 99.95292
210707.77696000002, 283.72098732393994, 283.7640148180383, 284.2303897263094, 22.05916948818544, 22.199598049700537, 22.15555494479958, 6231.006190433007, 6260.752721865409, 6274.757377999141, 107.62142240169351, 4.282853352769507, -10.643252192189237, 6231.9283530175, 6263.210711477045, 6274.751704228958, 0.9999992080064599, 0.9999999944378214, 0.9999988450884624, 59.97947895057432, 59.97671922505133, 59.97732770994641, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 781.0118, 3.50843, 2739.698, 600.1748, 4.578248, 2748.051, 593.8251, 4.624566, 2746.341, 606.707, 4.526082, 2746.133, 793.5713, 3.46143, 2747.12, 594.0883, 9.246682, 5492.264, 99.70871, 100.0, 99.95267, 99.9348, 99.98252, 99.94286
210710.05608, 283.73863466330795, 283.7655084211808, 284.3406160800085, 22.09063201226401, 22.22831032690615, 22.182739378390863, 6237.7906521607065, 6275.872396326867, 6276.244151286933, 106.31417754790436, 4.27892642605093, -10.323917422511386, 6228.395509807637, 6267.688066922414, 6277.745817428809, 0.9999982211841101, 0.9999991180507959, 0.999998258612935, 59.97691308470531, 59.97555910937323, 59.97642954471899, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 774.7031, 3.528954, 2733.885, 606.6924, 4.527041, 2746.214, 587.6328, 4.665614, 2741.807, 600.4154, 4.573886, 2748.093, 798.3591, 3.442071, 2747.708, 590.2313, 9.289716, 5489.202, 99.49714, 99.94176, 99.78547, 100.0, 100.0, 99.87803
210712.36532, 283.78702898445556, 283.83875489745634, 284.29197282330637, 22.079878929754745, 22.199869898466407, 22.18726207713045, 6237.545983867802, 6268.778166275602, 6280.452270918278, 106.00587422350145, 10.72343440739678, -11.780647406246771, 6236.437235869234, 6271.023270916923, 6279.900101569267, 0.9999989148387647, 0.9999997540801542, 0.9999992995172156, 59.974904950501276, 59.97521402940825, 59.97554152018016, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 781.1301, 3.508252, 2740.646, 600.2916, 4.578616, 2748.047, 593.9417, 4.624566, 2746.394, 606.707, 4.526449, 2746.016, 793.5903, 3.46143, 2747.006, 594.1081, 9.245217, 5492.644, 99.7432, 100.0, 99.9524, 99.94484, 99.97466, 99.94973
210714.74844000002, 283.80857694863516, 283.84656578783176, 284.3123598968436, 22.078480598193934, 22.218829239329754, 22.177779929594273, 6238.851615712198, 6268.757484518322, 6283.013861057194, 106.55621830721725, 5.7540369233588535, -11.593181258764162, 6234.418318872006, 6273.079478751304, 6272.856949799987, 0.9999980952854011, 0.9999992358406249, 0.9999990683564959, 59.97941346286222, 59.98094500770382, 59.97826644202177, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 782.5101, 3.502719, 2741.564, 597.7429, 4.600167, 2747.363, 598.0569, 4.591249, 2748.08, 612.0277, 4.479197, 2740.504, 787.372, 3.485719, 2744.415, 600.3707, 9.153291, 5495.707, 99.77662, 100.0, 100.0, 99.74422, 99.87615, 100.0
210717.10648000002, 283.89340726769876, 283.84567415651367, 284.26173932234695, 22.08056745362357, 22.179136284847928, 22.19779917272522, 6233.822788616102, 6275.414994164565, 6281.673025460056, 107.99952360965472, 8.81320513540959, -8.17255356104829, 6231.356902794755, 6274.380287741618, 6270.516286751418, 0.9999991616706513, 0.9999982417611833, 0.9999981681176322, 59.977445382533475, 59.980973500007224, 59.98041712712808, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 782.3524, 3.503611, 2740.267, 600.1943, 4.578248, 2747.994, 593.9222, 4.624382, 2746.34, 606.6876, 4.526266, 2745.965, 793.6285, 3.461612, 2746.948, 594.1081, 9.245034, 5492.643, 99.73234, 100.0, 99.95045, 99.93669, 99.97258, 99.95193
210719.45900000003, 283.6688050377378, 283.69778587114655, 284.2528240295072, 22.059354792957315, 22.17289219432301, 22.168773216405327, 6232.887437376155, 6271.963025731636, 6272.57352942371, 107.7722669195382, 8.050310658196395, -13.507833633982273, 6238.061538718853, 6268.401476670535, 6272.850661696313, 0.9999974931452124, 0.9999989637790274, 0.9999994871375955, 59.987274710483725, 59.985697771691726, 59.98420152190656, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 781.0118, 3.508073, 2740.406, 600.2332, 4.577879, 2747.99, 593.8445, 4.624566, 2746.396, 612.7462, 4.472209, 2740.278, 793.6285, 3.461612, 2747.223, 594.1081, 9.245217, 5492.762, 99.73448, 100.0, 99.95058, 99.73603, 99.98257, 99.95074
210721.79524, 283.7255805174747, 283.6380413179199, 284.20273042047745, 22.01390025609549, 22.17467015009268, 22.155620600983955, 6228.6596770676815, 6269.460480418235, 6271.893057748326, 108.3300935240054, 7.89493378146517, -11.980394109371332, 6230.413861244521, 6263.279826221255, 6272.626775235209, 0.9999988704860798, 0.9999996254390613, 0.9999990309834609, 59.98156769648682, 59.98417095702482, 59.98217540672675, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 774.7622, 3.529132, 2734.215, 606.5952, 4.527225, 2746.211, 587.6716, 4.665246, 2741.695, 618.999, 4.40988, 2730.439, 799.8469, 3.435497, 2748.103, 587.8058, 9.328171, 5483.393, 99.50915, 99.93744, 99.78113, 99.37163, 100.0, 99.78362
210724.15668000001, 283.7144447938673, 283.824484035534, 284.14355702181473, 22.065226105478715, 22.187601129543165, 22.161105897628477, 6238.385205005745, 6265.240679249619, 6280.040332793286, 102.31230651418082, 6.889516707456096, -13.97566207945124, 6230.945624976716, 6267.861647638723, 6279.507387282338, 0.9999981905207284, 0.9999986929426219, 0.9999967054386966, 59.9810560005438, 59.982725885894055, 59.98235746683758, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.9527, 3.508073, 2740.276, 600.2332, 4.579353, 2747.937, 593.9805, 4.624013, 2746.512, 612.7656, 4.472026, 2740.278, 793.6285, 3.461612, 2747.11, 594.128, 9.245217, 5492.816, 99.71028, 100.0, 99.94853, 99.73404, 99.97847, 99.95182
210726.44236000002, 283.69418559040855, 283.74784399885584, 284.24331379376787, 22.10297495271808, 22.207647068473307, 22.201993909423475, 6237.521619513982, 6268.104769313187, 6286.859823058642, 108.005919216233, 9.017850880872402, -13.220336188440797, 6239.733504049711, 6279.323514482729, 6282.334916533151, 0.9999980214473194, 0.9999997307385085, 0.9999986259798769, 59.98054015734055, 59.979370606131425, 59.97720062511649, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.9527, 3.507895, 2739.989, 600.2332, 4.578432, 2748.104, 593.9611, 4.623461, 2746.844, 611.6976, 4.482138, 2742.792, 791.6257, 3.470744, 2746.029, 597.4482, 9.188633, 5495.564, 99.73587, 100.0, 99.95257, 99.79238, 99.941, 100.0
210728.78992, 283.729595038817, 283.8594079516584, 284.3513610404806, 22.053352956092358, 22.19081135338367, 22.17832702086751, 6230.160477724918, 6272.177212926197, 6269.947841344752, 106.76069551544265, 9.498506726540427, -12.359195375925992, 6230.403720424779, 6270.31515640028, 6267.72432156861, 0.9999973512787002, 0.9999986942009897, 0.9999985495269385, 59.97865020906609, 59.979380919137334, 59.977905548033924, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 787.2417, 3.488799, 2743.83, 595.2136, 4.610482, 2747.588, 597.2999, 4.605422, 2747.296, 610.5325, 4.489125, 2741.42, 792.8464, 3.461977, 2747.229, 594.1081, 9.245217, 5492.704, 99.87593, 99.99585, 99.9934, 99.78569, 99.97118, 99.95294
210731.11588000003, 283.7503169389879, 283.7931496501106, 284.3016593511664, 22.052470883288706, 22.209494542210383, 22.175698271275802, 6237.7287604926, 6270.917070071027, 6276.926715683011, 106.92519586180958, 4.803854231347032, -13.15843840421985, 6234.03095279461, 6269.453028581546, 6281.330557942197, 0.9999959468829349, 0.9999999005280168, 0.9999983566474202, 59.98009815549428, 59.97913929484552, 59.97684105111235, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.9921, 3.50843, 2739.578, 600.2332, 4.578248, 2748.046, 593.9417, 4.624198, 2746.508, 606.7264, 4.526082, 2746.026, 793.6094, 3.461247, 2746.893, 594.1081, 9.245217, 5492.751, 99.72265, 100.0, 99.95061, 99.939, 99.97072, 99.95083
210733.40116, 283.74100100325575, 283.88594072390805, 284.2529425959399, 22.019948373754826, 22.166254214223642, 22.159937380915693, 6228.098956387374, 6262.279835029383, 6269.351437511575, 108.3731284432065, 5.260245727728943, -9.612506812471793, 6226.232428757177, 6268.366261844357, 6269.8314796042805, 0.9999992927726851, 0.9999998660287966, 0.9999975398522405, 59.9764553533417, 59.9781963529527, 59.97602762918001, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 775.3143, 3.528597, 2733.612, 606.5562, 4.52741, 2746.211, 587.7299, 4.664694, 2741.806, 600.2989, 4.576828, 2747.896, 799.8469, 3.435862, 2747.896, 587.7859, 9.328537, 5483.507, 99.48722, 99.94145, 99.78542, 100.0, 100.0, 99.7835
210735.76524, 283.78662592241585, 283.7781356776739, 284.2877510789256, 22.05887803127063, 22.18610976793251, 22.201123058097288, 6242.226614328716, 6264.661266761161, 6279.471594614363, 102.43159305691916, 5.184078053531721, -12.257811143716594, 6242.6554758433, 6274.88929608261, 6280.337445523305, 0.9999989507634562, 0.9999992438773471, 0.9999988048202727, 59.97961466571361, 59.978034634190514, 59.97992522435103, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 781.1498, 3.508073, 2740.344, 600.2137, 4.578616, 2748.161, 593.9611, 4.624382, 2746.339, 606.6876, 4.526449, 2746.02, 793.5903, 3.46143, 2747.226, 594.0883, 9.245034, 5492.696, 99.68924, 100.0, 99.9504, 99.93877, 99.98269, 99.94867
210738.13612, 283.6859985634554, 283.86277331448645, 284.2005471161872, 22.064024996801614, 22.196161110918002, 22.198975523623584, 6232.55467255905, 6273.931768388921, 6272.815223773359, 106.48325941082157, 11.028969524533068, -9.57770650675684, 6238.454499878878, 6275.465609691649, 6276.297267154348, 0.9999987892554995, 0.999998971031875, 0.9999981588297684, 59.979438620238064, 59.97989930780706, 59.979560155425844, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.933, 3.508073, 2739.746, 600.2332, 4.578432, 2748.159, 593.9417, 4.624382, 2746.396, 606.5905, 4.526082, 2745.966, 793.5903, 3.46143, 2747.115, 594.1081, 9.245217, 5492.756, 99.72785, 100.0, 99.95058, 99.9348, 99.9846, 99.95182
210740.45164, 283.6688657541648, 283.8061426219768, 284.1527888767813, 22.071027274921338, 22.201432460887595, 22.202498081491974, 6234.770000031268, 6270.34245483024, 6280.283342944373, 106.33231428065346, 8.798891238531269, -9.98811726064605, 6240.009482531681, 6273.1495156260735, 6279.308375193386, 0.9999982405168452, 0.9999984082800061, 0.9999962919951422, 59.98185137417364, 59.97949161955753, 59.980672000364585, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 787.4388, 3.485586, 2744.576, 593.9101, 4.624665, 2746.342, 600.1923, 4.578547, 2747.912, 612.6879, 4.472945, 2740.281, 787.8489, 3.48371, 2744.88, 599.158, 9.180759, 5495.267, 99.85181, 99.94849, 100.0, 99.73817, 99.89729, 100.0
210742.76736000003, 283.7468556637413, 283.83970340010103, 284.25315315691904, 22.071709067120473, 22.204145017491534, 22.18068277370564, 6232.510556645903, 6269.059243746644, 6274.152299856189, 107.41258645829839, 11.996138621122327, -8.743946845849678, 6238.296724990327, 6267.951254820476, 6275.896446215185, 0.9999962162017692, 0.9999983680547149, 0.9999978503595828, 59.979808241210335, 59.97830802171303, 59.979525151121535, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.933, 3.50843, 2739.856, 600.2916, 4.577879, 2747.991, 593.8445, 4.623645, 2746.457, 608.5129, 4.507511, 2744.108, 790.2141, 3.476953, 2745.282, 594.1081, 9.245034, 5492.756, 99.73101, 100.0, 99.9547, 99.86921, 99.91251, 99.95182
210745.19064000002, 283.7426889292709, 283.83577087335294, 284.2831323483132, 22.03558246137462, 22.14675372146895, 22.107293924041773, 6223.811924258992, 6260.764237249014, 6261.8212077490825, 103.9644668435501, 8.180303753054432, -9.397936977408335, 6213.3714453158145, 6259.625614883034, 6265.768056165864, 0.9999975953767645, 0.999998669389746, 0.9999964782874916, 59.97916151399369, 59.98191043674159, 59.98169073459058, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.0655, 3.515033, 2738.54, 602.5678, 4.554302, 2747.387, 589.9816, 4.65052, 2742.984, 617.8921, 4.418337, 2731.171, 781.0964, 3.507634, 2739.725, 587.8058, 9.328354, 5483.387, 99.66657, 99.99439, 99.84213, 99.39838, 99.72963, 99.78154
210747.50800000003, 283.7128732734198, 283.88780475798467, 284.2697435029413, 22.071654868023984, 22.207629877642763, 22.189716362732753, 6224.126020744352, 6276.321208966503, 6272.371993855801, 105.99865255325153, 10.667093369713257, -16.364070952539578, 6235.156808419604, 6272.1068889084345, 6270.762012456939, 0.9999988639601362, 0.999998543302825, 0.9999977370154504, 59.97813027162469, 59.98075262839931, 59.97989650781268, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 779.7698, 3.513963, 2739.915, 600.4083, 4.57659, 2748.046, 593.9417, 4.623645, 2746.454, 612.8044, 4.472026, 2740.559, 787.3148, 3.485719, 2744.186, 594.1081, 9.2454, 5492.811, 99.69629, 100.0, 99.95458, 99.73401, 99.88031, 99.95281
210749.84732000003, 283.7468008121508, 283.85856816696895, 284.2821106500881, 22.06596403241016, 22.209759104327013, 22.175048947737213, 6238.5703683797265, 6270.348261631393, 6273.89795398758, 108.27113420304295, 12.844106369987003, -13.40422584596115, 6237.763737983701, 6274.684009979774, 6271.475944513528, 0.9999976370308388, 0.9999989337785973, 0.9999983677592762, 59.97663075224889, 59.97944509767418, 59.97820905820018, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 781.1301, 3.50843, 2739.785, 600.058, 4.578616, 2748.102, 593.6893, 4.624382, 2746.512, 612.7073, 4.472026, 2740.504, 787.1813, 3.485902, 2744.299, 594.1081, 9.245217, 5492.642, 99.72456, 100.0, 99.95253, 99.73404, 99.868, 99.95182
210752.25328, 283.62805230627964, 283.707723013982, 284.1210780412194, 22.082555241342394, 22.21253452201741, 22.219534461743898, 6229.909368318705, 6276.494054215275, 6281.010394102121, 108.27185155145116, 7.662630225374301, -7.099508551185863, 6242.696533698806, 6272.618614858419, 6283.771434662882, 0.9999983455534577, 0.9999994594517095, 0.9999993237952561, 59.98016197179775, 59.978357153624465, 59.97870592134396, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 787.3994, 3.484872, 2744.586, 593.949, 4.623929, 2746.448, 600.1729, 4.578547, 2748.021, 606.6487, 4.526449, 2745.91, 793.5713, 3.461612, 2747.056, 600.4304, 9.153291, 5495.827, 99.8866, 99.9544, 100.0, 99.94289, 99.97673, 100.0
210754.61644, 283.8596397688859, 283.7951270025837, 284.19286595570907, 22.09357904478674, 22.196591703939777, 22.18154543908036, 6230.944946000109, 6273.412326875248, 6278.6049467674675, 106.94089140067172, 10.671814072597499, -10.894440092066361, 6240.830394709005, 6271.310203409941, 6281.355947230631, 0.9999993871348224, 0.9999994850494264, 0.9999988440728595, 59.97896484184384, 59.98193727920368, 59.97906992910118, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 781.2878, 3.507181, 2740.086, 600.2526, 4.578248, 2748.101, 593.9805, 4.624198, 2746.287, 612.7656, 4.472209, 2740.671, 787.3339, 3.485719, 2744.361, 594.1479, 9.2454, 5492.824, 99.72282, 100.0, 99.94849, 99.73609, 99.8784, 99.95305
210757.00832000002, 283.6897861265055, 283.7139401818593, 284.034861815844, 22.05362308053785, 22.182140522394374, 22.1762332383029, 6230.5065070834835, 6263.466715619315, 6264.672847900791, 104.86296379687826, 7.951621119765605, -11.729954618549073, 6229.407636936412, 6259.168025302886, 6271.95972254773, 0.9999993180319252, 0.9999992729437233, 0.9999990178898346, 59.97798051429801, 59.976424987025084, 59.98072170515125, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 780.9527, 3.508609, 2740.186, 600.2526, 4.577879, 2748.104, 593.9222, 4.624013, 2745.835, 605.8138, 4.537113, 2747.018, 795.8984, 3.452481, 2748.064, 590.1716, 9.303633, 5485.918, 99.71045, 100.0, 99.94037, 99.95839, 100.0, 99.84345
210759.41568, 283.6867164253058, 283.64381277032675, 284.1962235443456, 22.083549311019585, 22.212226119148145, 22.18075859383233, 6235.555306807652, 6268.990147389672, 6279.111911401959, 107.84609503317938, 5.656146821791481, -7.623841994035047, 6233.30645482226, 6268.562046459521, 6275.379338274074, 0.9999990394524898, 0.9999998206916857, 0.9999992719443229, 59.97699593185602, 59.9741344800652, 59.97643138642044, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 775.5706, 3.526277, 2735.79, 604.5912, 4.54675, 2747.551, 590.991, 4.641132, 2745.275, 605.5419, 4.533436, 2746.302, 793.6285, 3.461247, 2746.948, 594.1081, 9.245584, 5492.755, 99.56217, 99.9945, 99.89743, 99.94903, 99.97466, 99.95181
210761.77896000003, 283.81686346265406, 283.85040120184993, 284.2388497533482, 22.088714692177852, 22.215024531168662, 22.190948822727268, 6238.276969949857, 6269.405227431646, 6277.7516253797385, 104.50403170668778, 4.321765180241073, -8.219709985276495, 6234.2038865622735, 6271.182259029349, 6273.894316073134, 0.9999987654360271, 0.9999993558313992, 0.9999990668003724, 59.97040482483613, 59.97487867490502, 59.97513150597924, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 600 800 600], 5500.0, [], 781.3076, 3.508609, 2740.277, 600.1943, 4.577511, 2748.101, 593.9417, 4.62475, 2746.45, 606.6682, 4.526633, 2746.246, 793.5331, 3.461612, 2747.169, 594.0684, 9.245767, 5492.697, 99.72977, 100.0, 99.95444, 99.94702, 99.97466, 99.95074
