TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
212274.42380000002, 283.94386518474, 283.97959107956905, 284.41590717913573, 22.083328662427974, 22.198381495759218, 22.180685313139914, 6231.64346255195, 6278.750382591026, 6279.234298981878, 112.36788867562518, 1.1712376685823074, -16.95535543877736, 6231.572856864699, 6269.060623065537, 6277.296768527585, 0.9999952833070225, 0.999999678923185, 0.999997268096965, 59.975715311019684, 59.976404704413234, 59.97610103908901, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 780.0852, 3.511999, 2738.978, 599.9802, 4.58009, 2747.988, 587.3028, 4.667271, 2741.523, 780.2507, 3.509685, 2738.959, 599.8101, 4.58111, 2747.883, 814.3324, 6.736289, 5485.008, 99.68859, 100.0, 99.77513, 99.67612, 100.0, 99.81083
212276.81276000003, 283.8569498710791, 283.9040006591506, 284.30645730772653, 22.075909051829967, 22.1833682444255, 22.174796833324717, 6234.399247065884, 6271.207765879675, 6278.517031837338, 110.21921571501662, 4.091798804810878, -16.91019142420413, 6242.052514855423, 6272.853934338646, 6281.9627322444285, 0.9999970093622722, 0.9999997454157946, 0.9999965288825194, 59.977634492198014, 59.97628822533853, 59.97664070811626, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.9078, 3.511286, 2738.906, 600.0386, 4.579537, 2747.991, 587.3998, 4.666903, 2741.354, 780.2895, 3.509317, 2738.714, 599.772, 4.581475, 2748.206, 814.3324, 6.73519, 5485.182, 99.68232, 100.0, 99.76896, 99.69103, 100.0, 99.80872
212279.11144, 284.05402102264077, 284.11830160130404, 284.49240425307977, 22.060419414096316, 22.1964155605823, 22.176618137261606, 6238.310504801708, 6277.517529976404, 6280.170527005528, 105.27469010586537, 8.253770055661448, -16.520830296830354, 6236.245852970301, 6275.080329016422, 6275.911230984289, 0.9999968724164955, 0.9999993734026128, 0.9999964441245781, 59.98080302614669, 59.9769367814777, 59.97774421182445, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 773.3231, 3.532166, 2732.572, 606.2449, 4.530356, 2746.323, 593.6116, 4.626407, 2746.228, 773.8619, 3.53138, 2733.497, 605.5516, 4.535819, 2746.847, 819.4816, 6.687579, 5477.439, 99.43892, 99.94789, 99.9465, 99.46174, 99.96889, 99.66903
212281.41924000002, 284.0743830747921, 284.21767485311955, 284.4673664705144, 22.073287263765227, 22.210618386138147, 22.193473522211995, 6241.807312472422, 6270.184827084612, 6276.334626291304, 103.12947535753938, 4.304154442292202, -18.60758396991423, 6239.497517381107, 6278.99075198431, 6276.662426504007, 0.99999717266419, 0.9999980152178337, 0.9999959149860584, 59.9757320675121, 59.975127293463494, 59.974030905470286, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.9275, 3.511821, 2738.773, 599.9219, 4.580274, 2747.989, 587.9045, 4.662117, 2742.87, 780.5419, 3.510788, 2740.627, 599.9436, 4.580197, 2747.826, 819.5214, 6.680986, 5475.385, 99.68478, 100.0, 99.82416, 99.693, 100.0, 99.63572
212283.76536000002, 284.0353944643743, 284.1272110456504, 284.4194204661159, 22.0621650983771, 22.19596611277076, 22.175364076642534, 6237.76063811981, 6279.872477637474, 6273.356770095728, 102.72302015176899, 8.466625323575954, -17.190112296437746, 6230.743585921007, 6271.6014178173955, 6280.164731192412, 0.9999981687796807, 0.9999996971218816, 0.9999975147838148, 59.97771120339293, 59.97729039507063, 59.977108519037586, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 780.5781, 3.510393, 2741.586, 598.4238, 4.596851, 2747.647, 596.6981, 4.5999, 2747.798, 784.5422, 3.49424, 2743.928, 594.183, 4.625854, 2746.234, 826.8576, 6.598766, 5456.157, 99.72612, 100.0, 100.0, 99.83197, 99.94656, 99.28789
212286.05868000002, 283.98695361030553, 284.1763548854203, 284.59008663387823, 22.07249267072488, 22.20497774075786, 22.19392910344984, 6246.5492625866555, 6279.780342116515, 6280.249329629025, 108.91602847839431, 7.706568891193001, -14.256945469708398, 6240.073510172298, 6277.4084174824875, 6280.297268648353, 0.9999970924638719, 0.9999995739205484, 0.9999961375797388, 59.97607087976739, 59.97388758494465, 59.97232017431181, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 782.5298, 3.505218, 2740.61, 598.8324, 4.588931, 2748.045, 593.9028, 4.625854, 2746.118, 780.3478, 3.510236, 2739.258, 599.772, 4.581293, 2747.988, 820.6149, 6.669633, 5473.275, 99.76242, 100.0, 99.9465, 99.69379, 100.0, 99.5973
212288.40652000002, 283.98994591875004, 284.12145364195345, 284.48621254549226, 22.07916710048439, 22.191081496758063, 22.180500094909007, 6241.603159989739, 6273.966127108916, 6278.657678678037, 105.90319343462124, 7.319870066205112, -18.031318047704673, 6243.1117746742375, 6277.286460998009, 6279.613163266275, 0.9999963673983548, 0.9999995245336527, 0.9999967642784697, 59.97487226884635, 59.9731325487894, 59.97539133793536, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.8683, 3.511821, 2739.413, 599.9802, 4.580458, 2748.049, 593.6893, 4.626039, 2746.17, 780.4448, 3.508765, 2738.531, 599.8101, 4.581475, 2747.938, 820.6149, 6.670366, 5473.447, 99.6886, 100.0, 99.94432, 99.66624, 100.0, 99.59838
212290.71556, 284.0463872689537, 284.1127252776138, 284.53683642161826, 22.043267158301486, 22.14461888087186, 22.145900439725626, 6228.965115262239, 6270.769343961371, 6270.721896889886, 105.97212911294991, 8.856529468677763, -18.19882312406321, 6234.947673242805, 6257.385027517591, 6270.355088740679, 0.9999966999344881, 0.9999991914366128, 0.9999953551764513, 59.974459180516774, 59.97838711382708, 59.975374007957484, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 773.5991, 3.532166, 2732.131, 606.3033, 4.529252, 2746.159, 587.361, 4.667455, 2741.468, 774.1727, 3.531564, 2732.962, 606.1238, 4.529975, 2746.475, 814.1932, 6.735557, 5485.351, 99.49269, 99.95371, 99.77313, 99.47005, 99.95535, 99.8182
212293.05556, 283.98831245389766, 284.0358890369073, 284.48913604428145, 22.069699641808107, 22.18116816314537, 22.16612542508646, 6231.360566056987, 6277.0329882692195, 6277.68377245995, 102.76166454101076, 8.975983242544203, -16.364618068319032, 6235.415727363542, 6266.572982615111, 6271.436857547741, 0.9999964248998714, 0.9999996046270908, 0.9999937749510746, 59.97542751297765, 59.97528848071249, 59.974877675500665, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.8683, 3.510929, 2739.218, 599.9024, 4.581011, 2748.103, 593.6699, 4.626223, 2746.401, 780.173, 3.510788, 2738.981, 599.6766, 4.581293, 2748.151, 820.5353, 6.670915, 5473.676, 99.67624, 100.0, 99.95267, 99.67194, 100.0, 99.60143
212295.39760000003, 284.2194684624045, 284.19176460323115, 284.5904055191851, 22.027527920838722, 22.171887573174104, 22.16101972248268, 6221.208515916511, 6263.20234798033, 6268.446484082386, 101.3212486655903, 7.432332777978445, -19.06037144121592, 6227.1095188486315, 6262.503053814569, 6266.921807643639, 0.9999976312549237, 0.9999988760675106, 0.9999958271952579, 59.974159882740175, 59.97814452991465, 59.97689508815925, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.9078, 3.511107, 2739.528, 599.9608, 4.579721, 2748.045, 587.3804, 4.667271, 2741.409, 773.9979, 3.531013, 2733.006, 599.6193, 4.585128, 2748.034, 821.8276, 6.656631, 5468.186, 99.70252, 100.0, 99.77096, 99.46517, 100.0, 99.52451
212297.75348, 284.07735895253217, 284.15518136926346, 284.4379804351913, 22.080809711414823, 22.17245977005603, 22.16839132704421, 6227.282721463386, 6278.740987658684, 6278.707049044845, 103.30765931936753, 7.561172488302873, -16.994574563011383, 6239.817443945368, 6272.367838236525, 6272.781784232984, 0.9999963747166865, 0.9999989085720332, 0.9999967934000907, 59.973897693141744, 59.9775633879088, 59.97519076699569, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 786.2166, 3.489512, 2743.771, 593.5988, 4.625955, 2746.396, 581.5181, 4.700956, 2735.64, 769.8229, 3.543699, 2729.245, 597.0634, 4.601564, 2747.752, 822.4837, 6.654984, 5472.305, 99.85485, 99.95246, 99.5282, 99.3591, 100.0, 99.5578
212300.07012000002, 284.01361066145154, 284.11316050386785, 284.447740042324, 22.038783712966573, 22.18836270925128, 22.18412098205155, 6233.4177786986065, 6276.389874672533, 6273.978332851633, 107.14795098903278, 8.65926472907313, -19.018743482943478, 6228.567159921392, 6276.467416874048, 6278.0208419790415, 0.9999953626084117, 0.9999994148876586, 0.9999956025755133, 59.97486873465993, 59.97496218291568, 59.97693225708069, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.9275, 3.512713, 2738.725, 600.0386, 4.579537, 2748.1, 587.3028, 4.667639, 2741.409, 774.095, 3.531013, 2733.448, 599.9055, 4.580563, 2748.045, 820.595, 6.670183, 5473.623, 99.69122, 100.0, 99.77096, 99.45543, 100.0, 99.59837
212302.39712, 283.94320419731633, 284.0695348693153, 284.42986330104503, 22.09101225092217, 22.16239779879634, 22.200278470831673, 6243.703243969556, 6281.505121022657, 6282.624321568948, 107.1303398859668, 4.034001436841777, -16.90611178375275, 6242.225530279612, 6274.270598487392, 6277.3777857848045, 0.9999961678478058, 0.9999987133740614, 0.9999953491439816, 59.97316092327806, 59.97492269896081, 59.97226532555242, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 775.886, 3.525563, 2734.291, 605.1165, 4.535514, 2746.323, 593.5728, 4.626775, 2746.344, 780.4643, 3.510604, 2739.32, 606.1047, 4.530705, 2746.422, 814.3126, 6.736106, 5485.415, 99.51192, 99.96607, 99.94233, 99.69496, 99.94527, 99.81714
212304.72160000002, 284.1368482127372, 284.1251421557573, 284.4809729007652, 22.035032962101848, 22.192154987034478, 22.17452749955261, 6238.033660006502, 6270.213223718547, 6273.838629098116, 104.61658184834187, 8.458623612925294, -18.86808515155417, 6234.001600952884, 6266.9098094388255, 6275.563791609173, 0.9999945251737601, 0.9999992190382838, 0.9999954814995644, 59.98063118535899, 59.97779713064976, 59.97810450999275, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 780.0852, 3.511642, 2738.94, 599.883, 4.580274, 2747.994, 587.3804, 4.667087, 2741.414, 773.9785, 3.53138, 2733.287, 599.8292, 4.58111, 2748.096, 820.7143, 6.669084, 5473.393, 99.67658, 100.0, 99.76905, 99.47539, 100.0, 99.59947
212307.02548, 283.9955818745989, 284.03739208892074, 284.4195057678542, 22.076087493181728, 22.168421333163085, 22.178055633677246, 6232.16065585602, 6270.434659471862, 6272.006088073318, 108.72356024579577, 5.663580407885092, -16.7051454350285, 6232.364307185532, 6267.468069048005, 6275.902523281019, 0.999996633344435, 0.999999855547437, 0.9999960218277396, 59.97439961650679, 59.97366967770016, 59.97527079850986, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.9866, 3.511999, 2739.261, 600.0192, 4.579906, 2748.218, 593.7087, 4.625854, 2746.281, 780.0759, 3.510052, 2739.464, 599.8673, 4.581658, 2748.147, 814.2728, 6.736106, 5485.638, 99.68095, 100.0, 99.95041, 99.69042, 100.0, 99.82229
212309.33484000002, 284.16924433131067, 284.273392049462, 284.5875110086863, 22.08291266298585, 22.195181067781515, 22.173670165797073, 6240.734180998534, 6274.328290261637, 6276.746873431539, 109.30356212703646, 6.506185335384544, -15.068060275238395, 6239.855868418602, 6278.110171487304, 6275.422160088043, 0.9999969177265762, 0.9999998242719998, 0.999996651304292, 59.97082438508305, 59.97127799775301, 59.97122386258485, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 786.256, 3.489512, 2743.556, 593.5599, 4.626876, 2746.174, 599.9205, 4.580757, 2748.079, 786.6782, 3.487989, 2744.08, 593.649, 4.625854, 2746.392, 808.0499, 6.798, 5492.575, 99.85695, 99.94438, 100.0, 99.86006, 99.94634, 99.94852
212311.62192, 284.1627894460528, 284.25922775388034, 284.62494013085825, 22.077394817612756, 22.18296089216774, 22.17534085337555, 6240.703777092301, 6280.718437191982, 6277.036696964233, 113.1934651479969, 5.1026740862600946, -16.627277929070715, 6244.271727740853, 6282.37934704758, 6279.924976046422, 0.9999957152622299, 0.9999995575633199, 0.9999955350687341, 59.965316193505764, 59.9651741903481, 59.965944457265735, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.8683, 3.512535, 2739.481, 599.9802, 4.580642, 2748.101, 593.6505, 4.625854, 2746.229, 780.3283, 3.510604, 2738.686, 599.8292, 4.58111, 2747.935, 814.233, 6.736289, 5485.751, 99.69834, 100.0, 99.94628, 99.67188, 100.0, 99.82435
212313.95996, 284.0180522527259, 284.16376566221817, 284.51057572644874, 22.053237210626527, 22.20299318181853, 22.18019809921225, 6232.858873465449, 6267.479254990313, 6276.694228533268, 108.40133702677781, 6.264870698965751, -17.081612824486456, 6244.546018383339, 6269.0266365907855, 6281.607256927624, 0.9999972361729642, 0.9999993730844426, 0.9999970565769473, 59.96361463960314, 59.964444964272396, 59.963793186687674, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 786.1968, 3.489691, 2743.713, 599.9802, 4.58009, 2748.158, 593.6699, 4.629536, 2745.78, 778.9302, 3.517039, 2736.888, 602.9765, 4.556456, 2747.753, 820.6944, 6.676958, 5475.385, 99.85712, 100.0, 99.93006, 99.6313, 100.0, 99.62648
212316.26944, 283.999970959944, 284.0724785691925, 284.4142914509019, 22.076282011241847, 22.17286372651701, 22.192116834601453, 6242.940109025347, 6281.64836755664, 6275.774219361282, 109.27723847120114, 0.7112448138382206, -17.188830393811486, 6241.370115613913, 6274.461747221793, 6277.616102064499, 0.9999970308052993, 0.9999990032495659, 0.999995931614656, 59.96231719938215, 59.961686283347504, 59.9577485229632, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 792.1113, 3.467739, 2746.534, 604.7858, 4.547487, 2747.218, 590.1563, 4.6496, 2744.775, 778.4642, 3.51612, 2738.383, 600.5159, 4.58038, 2747.935, 814.5313, 6.733725, 5491.527, 99.94591, 99.98237, 99.88529, 99.64202, 100.0, 99.81304
212318.61004000003, 284.14200499196613, 284.21750614173, 284.5498770786436, 22.051926467390437, 22.228536132717235, 22.179572126270543, 6249.251652970278, 6276.1660088453955, 6281.789364661869, 107.57792148501494, 2.705244607317127, -16.082915373257492, 6239.652470558003, 6274.180246866573, 6283.93295994381, 0.9999957602986412, 0.9999995193101247, 0.9999944910508825, 59.96323644669366, 59.965811912242216, 59.964072220326905, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 786.1968, 3.489691, 2743.724, 599.883, 4.580642, 2747.938, 593.631, 4.626407, 2746.232, 780.5613, 3.510604, 2740.301, 599.7147, 4.582388, 2747.881, 820.5552, 6.67, 5473.505, 99.85521, 100.0, 99.9465, 99.68829, 100.0, 99.60152
212320.89472, 284.0475858795606, 284.1558668334754, 284.4890274318607, 22.07449013660149, 22.189366463612085, 22.17376850906082, 6240.1513129590685, 6278.947654594253, 6277.584784441913, 110.81811319543021, 10.863764259528807, -15.829026741731923, 6240.852850249236, 6275.6842667343935, 6280.95878861522, 0.9999985256722966, 0.9999988355050925, 0.999997536904605, 59.96671854302167, 59.96652086201032, 59.96285013643525, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.8881, 3.511821, 2738.663, 593.5794, 4.626876, 2746.277, 599.9399, 4.580389, 2748.081, 786.5811, 3.487253, 2744.369, 593.6299, 4.625854, 2746.34, 826.8377, 6.598949, 5456.847, 99.70097, 99.94814, 100.0, 99.87871, 99.94448, 99.29001
212323.20760000002, 284.01208733639106, 284.2518253720738, 284.6309776432338, 22.07248724291242, 22.210183556501104, 22.197949004153454, 6240.2752072755175, 6283.224928516953, 6287.21660141822, 105.32217379120988, 5.003666839485504, -17.64424959957796, 6241.1960585045645, 6269.750174042492, 6283.075984497056, 0.9999960258896148, 0.9999983312865672, 0.9999963146024292, 59.96957787030777, 59.968354829282475, 59.96586523602977, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 786.1968, 3.490048, 2743.833, 600.0192, 4.580642, 2747.989, 593.6505, 4.625854, 2746.113, 780.2507, 3.510972, 2738.928, 599.8101, 4.581841, 2747.83, 820.4956, 6.671098, 5473.445, 99.85695, 100.0, 99.94441, 99.68067, 100.0, 99.60249
212325.58212, 283.89631611099077, 284.16695606146106, 284.47035533473434, 22.074789325749975, 22.179010634190266, 22.19165404479723, 6237.451899773143, 6268.896111051869, 6278.0995805393, 105.08578707151992, 8.766079640838598, -18.360422744975352, 6231.787802320624, 6272.5469035275755, 6275.156241263412, 0.9999938195372878, 0.9999991306456325, 0.999996505514087, 59.97189582125297, 59.97076475601936, 59.967235593242215, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.9472, 3.510929, 2739.548, 599.9802, 4.58009, 2748.105, 593.631, 4.625854, 2746.286, 780.4254, 3.509685, 2738.49, 599.8483, 4.581658, 2748.045, 820.5751, 6.670183, 5472.99, 99.68388, 100.0, 99.94441, 99.66476, 100.0, 99.59213
212327.994, 284.0552981631407, 284.175442139681, 284.5118608734285, 22.07631922988832, 22.19725191692394, 22.157112804233297, 6235.658159175414, 6273.331974217416, 6275.108327453854, 102.540597763797, 9.17400201278133, -17.380928400591074, 6238.158481008337, 6275.289868766503, 6278.405641365611, 0.9999966453781448, 0.9999991933101247, 0.9999968828342257, 59.973593978647706, 59.971976752185185, 59.9723987070783, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 773.7962, 3.531809, 2732.686, 606.2644, 4.529436, 2746.215, 587.3804, 4.667087, 2741.524, 773.9785, 3.530829, 2733.198, 605.2464, 4.538193, 2747.324, 816.0223, 6.718526, 5481.659, 99.44659, 99.95183, 99.77517, 99.47213, 99.97455, 99.74989
212330.30928000002, 284.04928245890267, 284.09737512006313, 284.430247546924, 22.088691620668893, 22.20764352563344, 22.186876315095326, 6239.396836276601, 6285.899880447443, 6278.23308572058, 103.79197577020227, 9.730599979024873, -17.211966154564834, 6237.78120640597, 6275.606420608243, 6285.958978745124, 0.9999959456193699, 0.999999108490013, 0.9999953815392493, 59.97159218663908, 59.97071089993932, 59.9728036052199, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.7895, 3.512178, 2738.657, 599.8635, 4.58009, 2748.157, 592.2916, 4.638371, 2744.831, 780.3672, 3.51042, 2739.521, 599.8101, 4.581841, 2747.992, 815.903, 6.719991, 5484.789, 99.70061, 100.0, 99.91176, 99.70226, 100.0, 99.7902
212332.61284000002, 284.1020957619729, 284.08804417944646, 284.40688344777806, 22.049689510001897, 22.19379318338381, 22.191778576370915, 6234.7618367153445, 6280.910175665589, 6275.81331995947, 104.10295523422994, 9.975082952179491, -16.241505413455798, 6237.676091660939, 6275.429115744506, 6273.523624019762, 0.9999957518973708, 0.9999985566501941, 0.9999970191797892, 59.97607247575869, 59.97099432413963, 59.97335326606175, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 780.9527, 3.508073, 2740.949, 597.704, 4.597036, 2747.419, 584.2357, 4.688992, 2736.647, 785.2995, 3.492585, 2743.705, 593.8206, 4.625671, 2746.342, 807.7915, 6.800014, 5492.98, 99.7416, 99.99991, 99.62412, 99.84528, 99.94835, 99.95067
212334.93032, 284.1537888891353, 284.1979897054166, 284.6158086325487, 22.00430736314977, 22.173944469433295, 22.153120403636404, 6229.706275579988, 6275.205060078648, 6283.334162889932, 109.56254571173258, 8.977571739306768, -18.129601450826726, 6242.3083181325965, 6271.06797368564, 6274.388472417995, 0.9999961674987601, 0.9999989778118923, 0.9999976686428409, 59.97280766129028, 59.97214464774264, 59.97170341272181, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 782.3524, 3.505039, 2739.45, 599.0269, 4.582668, 2748.212, 587.2834, 4.667639, 2741.354, 780.2701, 3.510052, 2738.972, 599.8101, 4.58038, 2748.099, 814.2131, 6.735923, 5485.634, 99.76179, 100.0, 99.76679, 99.70032, 100.0, 99.82222
212337.27176, 284.18441140564715, 284.332480670445, 284.65908520926445, 22.04258570320521, 22.184673075507853, 22.154245291273774, 6232.227295561693, 6270.436142917979, 6279.945138355388, 108.01529601426182, 7.258500702985884, -13.66157864802176, 6238.322707212757, 6272.86843254428, 6278.160316791517, 0.9999953488328363, 0.9999993673211648, 0.9999966493239003, 59.97408285927629, 59.971348112540596, 59.97113023273234, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.8881, 3.511999, 2739.135, 600.0386, 4.579906, 2748.104, 587.3998, 4.667087, 2741.353, 780.4643, 3.509685, 2739.231, 599.9246, 4.580745, 2748.093, 814.074, 6.736472, 5485.524, 99.68059, 100.0, 99.77301, 99.69204, 100.0, 99.81602
212339.61084, 284.19894425734975, 284.3353687212035, 284.8354589413845, 22.041053335878413, 22.174347108607126, 22.14801456915511, 6236.693981085484, 6270.1385221250275, 6276.443548039568, 106.46548166322646, 7.023741411970832, -21.225797418594993, 6229.632796123616, 6270.152994620519, 6277.624450225058, 0.9999956843817125, 0.9999993232720746, 0.9999956114473921, 59.96827645475112, 59.966794259735785, 59.96848939338921, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 773.8159, 3.533059, 2732.884, 606.1282, 4.529988, 2746.377, 593.7087, 4.626407, 2746.338, 774.0756, 3.531013, 2733.016, 605.9903, 4.531984, 2746.475, 820.7143, 6.669816, 5473.388, 99.45825, 99.94781, 99.94833, 99.47132, 99.95533, 99.59937
212342.00868000003, 284.1851449218243, 284.35658536542815, 284.65313251968877, 22.06632658487729, 22.199400423626546, 22.202192358070423, 6240.463736134049, 6277.151482057174, 6277.558321286186, 113.23765187393644, 9.255515745389857, -18.381213550942903, 6240.721663796634, 6277.855391036644, 6283.973256219735, 0.9999960320735443, 0.9999997486623033, 0.9999953436892235, 59.96153253572543, 59.964547960464, 59.96425397043278, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.9275, 3.511464, 2739.303, 600.097, 4.580826, 2748.044, 587.3804, 4.667455, 2741.465, 780.2895, 3.510052, 2739.718, 599.9627, 4.580928, 2747.885, 814.3324, 6.732993, 5482.736, 99.68981, 100.0, 99.76705, 99.71185, 100.0, 99.80276
212344.28652000002, 284.1583064202153, 284.3423839602938, 284.6965069314339, 22.06910480807157, 22.1857444176089, 22.1834318434202, 6241.399232718933, 6277.652287773231, 6279.236443435894, 105.66738321975026, 5.120573676053482, -20.23351824851784, 6235.166746924968, 6274.609742911544, 6283.060972748222, 0.9999965564227904, 0.999997978135614, 0.9999966698702519, 59.96815648072171, 59.96474105008998, 59.96789035566437, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.9866, 3.512356, 2739.428, 599.9802, 4.580458, 2748.215, 593.6893, 4.626039, 2746.173, 780.3866, 3.509317, 2739.437, 598.8564, 4.591155, 2747.696, 822.603, 6.648025, 5466.983, 99.7069, 100.0, 99.94646, 99.71362, 100.0, 99.48282
212346.60452000002, 284.1715847346769, 284.30620713732065, 284.59772450227024, 22.068224377721016, 22.163519795187025, 22.17475236122226, 6236.242473152096, 6273.2274136728865, 6284.271854493941, 105.80703701468292, 10.076279822519496, -18.912104561594333, 6235.288360960016, 6284.095974305765, 6276.689650054043, 0.9999964484978101, 0.9999990770047054, 0.9999957112386233, 59.96999340648818, 59.971908888831294, 59.97144370889472, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 786.2166, 3.490048, 2743.829, 593.7739, 4.625218, 2746.681, 598.6975, 4.59309, 2747.636, 783.7849, 3.498285, 2741.006, 597.5402, 4.596268, 2747.703, 821.8077, 6.662858, 5472.875, 99.85885, 99.96284, 99.99761, 99.77565, 100.0, 99.57349
212348.91480000003, 284.214725006611, 284.31620190772867, 284.7515930988602, 22.036058225871063, 22.197195728492364, 22.169555405622656, 6241.92995754628, 6281.042482025508, 6275.353455460487, 107.14722632411372, 8.124772274385123, -20.655137897610985, 6237.363614430937, 6277.4516583556915, 6286.77146403268, 0.9999955886527474, 0.9999994569005898, 0.9999947849375874, 59.971637585128136, 59.97471800460117, 59.97253871265762, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.8486, 3.511999, 2738.978, 599.9219, 4.581195, 2747.825, 593.6893, 4.625854, 2746.281, 780.3283, 3.510052, 2738.486, 599.791, 4.581293, 2747.883, 820.4757, 6.669084, 5473.559, 99.6926, 100.0, 99.94828, 99.69023, 100.0, 99.60249
212351.19616000002, 284.0379090193258, 284.27339023788153, 284.62749832926505, 22.045720968450972, 22.138056709078892, 22.139969796532288, 6231.911745763798, 6270.5987745346365, 6271.966313567879, 110.55143650393359, 10.0508978974799, -17.24217659122678, 6225.461693582692, 6264.306773747809, 6268.142276201985, 0.9999948075431289, 0.999999824714139, 0.9999964905331598, 59.974501260324004, 59.97573279054066, 59.97789053138965, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 776.0831, 3.526277, 2734.248, 605.3305, 4.537356, 2746.323, 587.5163, 4.666903, 2741.52, 773.959, 3.531197, 2733.439, 606.2574, 4.53034, 2746.531, 813.6962, 6.742515, 5486.036, 99.52252, 99.94981, 99.77517, 99.48092, 99.95334, 99.82737
212353.55820000003, 284.107698678234, 284.3010841303337, 284.6359206204201, 22.076000297667342, 22.20356353015295, 22.174416700817627, 6243.302763273648, 6278.736470845182, 6276.3565717880665, 105.39938679221086, 7.9035917913042795, -19.888446614352063, 6238.98172208109, 6283.100453213693, 6280.915036620195, 0.9999954615387792, 0.9999986245086159, 0.9999939950026688, 59.9738488595769, 59.975591211614834, 59.975826020865384, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.8289, 3.512178, 2739.035, 599.9024, 4.58009, 2747.936, 593.631, 4.626039, 2746.286, 780.3866, 3.509685, 2738.875, 599.7529, 4.580745, 2748.099, 820.6348, 6.670183, 5473.39, 99.68459, 100.0, 99.95054, 99.74054, 100.0, 99.60033
212355.91652000003, 284.1071720059909, 284.2755830469779, 284.5916854801946, 22.052574672700125, 22.190879725552275, 22.193493785684456, 6231.6467769290175, 6275.389323050569, 6274.009032466008, 106.24383032267951, 7.427745591455732, -15.86847625479777, 6229.067120147761, 6268.232339566822, 6277.787761788023, 0.9999968827056813, 0.9999989745948032, 0.9999957265541293, 59.9713887382101, 59.9712709084283, 59.97117545922883, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.9866, 3.511642, 2738.763, 599.883, 4.581011, 2747.933, 587.3804, 4.667087, 2741.411, 780.406, 3.510052, 2739.383, 599.8101, 4.58111, 2747.991, 820.5353, 6.669633, 5473.565, 99.67467, 100.0, 99.77104, 99.67839, 100.0, 99.60261
212358.2368, 284.11125343858583, 284.1937752226554, 284.54081958848184, 22.04043821728678, 22.18792998206199, 22.178085787973494, 6235.786301237787, 6268.744325319612, 6271.681321161979, 108.544050094039, 6.936874661451725, -16.14828644325098, 6234.584869583955, 6277.514946015525, 6277.258079305234, 0.9999975319489047, 0.9999992114226699, 0.9999972613605258, 59.9715928603208, 59.97144651579837, 59.97269044086037, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 786.2363, 3.489512, 2743.661, 593.5599, 4.625955, 2746.391, 581.0133, 4.705006, 2733.789, 786.6393, 3.487805, 2743.745, 593.649, 4.625854, 2746.175, 826.9371, 6.598033, 5457.418, 99.85886, 99.9505, 99.49371, 99.85582, 99.9424, 99.30877
212360.57812000002, 284.1350707968414, 284.193846699451, 284.53136422722173, 22.039239976689633, 22.19182623741269, 22.17606749626205, 6238.309132885481, 6267.49189086339, 6278.86041036432, 105.49655162712685, 9.518118745706488, -21.512424719234332, 6234.092593763849, 6275.5777749751605, 6275.105262974758, 0.9999960124343671, 0.9999988647893259, 0.9999962968261737, 59.97219190037735, 59.97480638246601, 59.9762926645362, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 780.0458, 3.511821, 2739.098, 599.9608, 4.58009, 2748.1, 587.361, 4.667087, 2741.351, 780.3478, 3.509868, 2739.128, 599.8483, 4.580745, 2747.713, 820.6149, 6.668534, 5473.162, 99.6865, 100.0, 99.76909, 99.68475, 100.0, 99.59527
212362.96108, 284.18577715769084, 284.24713902304387, 284.68345068052275, 22.063321246891004, 22.180950339801104, 22.18487018796123, 6232.187068245858, 6280.352892172057, 6275.325570145578, 106.57184180425634, 9.374721826653058, -18.154767406351084, 6241.530250429463, 6274.79082476962, 6278.931639364957, 0.9999960728796622, 0.9999988078752609, 0.9999951390590068, 59.97289147931947, 59.97309388538251, 59.976208976716855, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.9866, 3.511999, 2739.175, 600.0192, 4.574748, 2747.939, 588.8751, 4.653465, 2743.765, 776.9495, 3.521452, 2735.041, 604.9221, 4.541115, 2746.737, 815.2867, 6.730978, 5484.726, 99.69242, 100.0, 99.85671, 99.55726, 99.96488, 99.80269
212365.25784, 283.96835348278535, 284.1407393171297, 284.50399182138847, 22.052220813669244, 22.179157690134428, 22.186828925501505, 6234.158106578453, 6270.436954909344, 6281.556398796059, 103.24427440852514, 7.763104793972161, -20.03799667158745, 6240.143775716091, 6280.742012371751, 6284.092342252647, 0.9999963997599819, 0.9999980740136917, 0.9999963550129738, 59.97727089429933, 59.97516543454659, 59.9743621306945, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 775.9648, 3.524135, 2736.287, 602.3149, 4.561854, 2747.829, 588.9722, 4.660828, 2742.031, 780.3089, 3.510604, 2739.743, 599.7529, 4.581841, 2747.986, 820.5155, 6.67, 5473.736, 99.56719, 100.0, 99.80983, 99.69122, 100.0, 99.59835
212367.62944000002, 284.03952769438035, 284.22474513932053, 284.5903606822436, 22.05543687866844, 22.17512277119743, 22.169226885479848, 6229.5037764259505, 6279.414699325249, 6277.408036847389, 112.92638883113932, 7.112076668153918, -16.391459900143218, 6231.921845974194, 6272.256273224015, 6283.066645880417, 0.9999967427182588, 0.9999998264306273, 0.9999958480400477, 59.97288522517732, 59.98004378828702, 59.97968180494719, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.9866, 3.512356, 2738.978, 599.883, 4.580274, 2747.879, 593.6505, 4.626223, 2746.283, 780.6196, 3.508949, 2739.383, 599.791, 4.581841, 2748.202, 814.1336, 6.738303, 5485.468, 99.68251, 100.0, 99.94837, 99.67742, 100.0, 99.8192
212370.08008, 284.0524163297653, 284.2453816222381, 284.5568423882789, 22.06423254747834, 22.214244345447728, 22.19311203970272, 6241.224220286673, 6278.999562770836, 6279.522008206183, 110.20405605569886, 6.069672438550924, -15.223596564407217, 6243.70523420169, 6284.459442325903, 6286.000780446217, 0.9999978285589409, 0.9999990835125996, 0.9999962612068629, 59.97155169623064, 59.968516697731424, 59.972220069168465, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 786.1771, 3.489512, 2743.823, 593.5405, 4.626139, 2746.168, 599.9399, 4.580389, 2748.021, 786.7365, 3.488173, 2743.902, 593.6871, 4.625854, 2746.338, 808.0301, 6.797817, 5492.808, 99.85885, 99.95225, 100.0, 99.874, 99.9483, 99.94438
212372.43376, 283.94214500206556, 284.09762607859585, 284.4550216599, 22.04595428155562, 22.19494090428813, 22.16768342897417, 6231.501154915935, 6271.093371090547, 6279.276652086997, 112.58435445230214, 4.806228901768463, -18.14212765003458, 6232.527290908288, 6275.0154747805145, 6281.1649157394195, 0.9999974500167506, 0.9999994740924487, 0.9999972199541692, 59.970532289185606, 59.97030095331453, 59.96683371323918, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.9669, 3.511107, 2739.175, 599.8635, 4.581195, 2748.103, 593.6893, 4.625486, 2746.284, 780.2895, 3.508949, 2738.879, 599.791, 4.581475, 2747.994, 814.3126, 6.736289, 5485.526, 99.68967, 100.0, 99.94841, 99.67936, 100.0, 99.82025
212374.77456000002, 284.0378449570741, 284.14143407967106, 284.56937340324197, 22.0331530865031, 22.20566991493394, 22.188624299805277, 6235.5045835050205, 6258.355296934108, 6278.21033074113, 110.59677416490695, 6.0314953339293425, -17.812855028229073, 6232.199419042186, 6269.3830063289915, 6274.111687302554, 0.9999944404766998, 0.9999995374450493, 0.9999972527312292, 59.96541814715934, 59.96586839653959, 59.964886103093875, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 780.0063, 3.511286, 2738.878, 599.9413, 4.580458, 2747.984, 599.9981, 4.58002, 2747.909, 780.2507, 3.510788, 2738.949, 600.0199, 4.574901, 2747.838, 816.2211, 6.703876, 5475.846, 99.68598, 100.0, 100.0, 99.6967, 100.0, 99.64411
212377.17608, 284.00552874542984, 284.2507165985335, 284.59427011529675, 22.087692277392, 22.210761126912537, 22.201666956576688, 6243.299035114365, 6276.857061471719, 6280.706615671004, 106.82576509888167, 11.204515882951569, -17.8621622362989, 6233.342715457324, 6276.2834575428515, 6271.164290843183, 0.9999962448092045, 0.9999991009843026, 0.9999953467589096, 59.967087147234494, 59.96637983030034, 59.96544429556347, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 773.4808, 3.533237, 2733.432, 606.3033, 4.532567, 2746.825, 605.084, 4.543022, 2747.347, 776.6971, 3.520349, 2737.728, 601.8892, 4.570701, 2747.778, 815.5651, 6.729147, 5484.904, 99.46727, 99.96212, 99.9871, 99.60288, 100.0, 99.80894
212379.48496000003, 284.0599177781381, 284.17097542219176, 284.5153156576109, 22.065539480275124, 22.201850226341506, 22.171011748656756, 6232.564518969528, 6273.571105683323, 6279.028112649545, 105.09750814002166, 10.337931503837808, -18.395390070514168, 6245.621329683033, 6273.706518853074, 6281.830795053827, 0.9999932030331015, 0.9999993398468127, 0.9999956170211018, 59.96472265267684, 59.96720287298486, 59.967234765421345, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 779.9472, 3.511821, 2739.135, 600.0192, 4.579906, 2748.156, 599.9787, 4.58002, 2747.914, 780.4837, 3.510604, 2739.494, 599.8101, 4.581658, 2747.824, 820.595, 6.670183, 5473.104, 99.69086, 100.0, 100.0, 99.70129, 100.0, 99.5942
212381.8134, 284.0379867804043, 284.21388445983945, 284.6046333514869, 22.047614249441555, 22.180862992200414, 22.179010231075047, 6235.24530551116, 6277.129798923929, 6277.84141372055, 108.96489894367255, 8.44698706580266, -12.595664083883548, 6243.733394316966, 6276.070074307079, 6280.356632332614, 0.999998342552837, 0.9999984792054386, 0.9999974339447054, 59.972176158817305, 59.967018668585865, 59.97244981946055, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 784.8168, 3.493796, 2743.485, 593.6378, 4.626139, 2746.229, 593.631, 4.625486, 2746.177, 786.7559, 3.487805, 2744.187, 593.5536, 4.626401, 2746.123, 826.9769, 6.597667, 5456.156, 99.83754, 99.9502, 99.94854, 99.86572, 99.94449, 99.2837
212384.12944000002, 284.08720688339196, 284.2233290426645, 284.6510674522778, 22.080347666050578, 22.182615400646355, 22.1816340335031, 6235.434809175042, 6275.6196056464205, 6278.702732894013, 106.25693051588723, 7.013905006754385, -14.274527616644036, 6240.133439141591, 6280.963608239813, 6283.704070220698, 0.9999965112055317, 0.9999994459149926, 0.9999963528008082, 59.972417260126086, 59.96996557474625, 59.97247441216516, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 780.1443, 3.511107, 2739.399, 599.9608, 4.580458, 2748.158, 599.9205, 4.58002, 2748.023, 779.9788, 3.509133, 2738.82, 599.9246, 4.580197, 2748.097, 820.5552, 6.669633, 5473.389, 99.6938, 100.0, 100.0, 99.67676, 100.0, 99.5994
212386.43284000002, 284.10622016679497, 284.21510712741116, 284.65895756535116, 22.070367499088864, 22.18138211485857, 22.193083920121065, 6244.042160832725, 6279.180148755147, 6274.812378414608, 106.734627564123, 10.21166614044347, -15.987414405051823, 6241.319066343562, 6274.632052470435, 6280.223581502742, 0.9999964918514582, 0.9999987017812031, 0.9999957070845377, 59.97418693750506, 59.974469753701115, 59.97403081729793, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 780.0063, 3.511642, 2739.035, 599.9024, 4.580458, 2747.988, 593.6893, 4.62567, 2746.286, 780.2313, 3.510972, 2739.73, 599.772, 4.581475, 2747.934, 820.6149, 6.669816, 5473.677, 99.68459, 100.0, 99.94241, 99.67612, 100.0, 99.60464
212388.7178, 284.1505874678731, 284.27012635494077, 284.69640342281673, 22.04972073190003, 22.179087548440577, 22.1769427582774, 6243.192309594646, 6269.087108262258, 6278.813479779092, 106.45441978096483, 7.7643147823698655, -13.191479532679296, 6236.514945871435, 6282.692367729254, 6276.697662497789, 0.9999978699032842, 0.9999985088144929, 0.9999965236419204, 59.97479955089282, 59.97865497739227, 59.9748133231386, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 600 800], 5500.0, [], 773.7765, 3.53288, 2733.237, 606.3033, 4.529436, 2746.152, 587.3222, 4.667455, 2741.41, 774.1533, 3.530461, 2733.177, 606.0857, 4.531253, 2746.313, 814.3126, 6.735373, 5485.125, 99.43666, 99.94358, 99.77101, 99.4738, 99.95527, 99.82038
