TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
213031.63036, 284.00575218285496, 284.20113804352434, 284.5911977043405, 22.04811412538185, 22.20412021368914, 22.17536972118292, 6237.450191706835, 6280.595687545597, 6285.951493795605, 108.20119868283109, 8.95905896366503, -10.57049800552791, 6234.638836882077, 6280.5046985102645, 6274.320713360667, 0.9999974513570353, 0.9999980656585005, 0.9999980978437908, 59.99453847225987, 59.9920819630363, 59.992758864384406, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 779.6712, 3.511107, 2739.76, 601.6923, 4.571617, 2748.213, 593.864, 4.624382, 2746.285, 781.4352, 3.506927, 2739.919, 794.4678, 3.457777, 2747.252, 594.0883, 9.245584, 5492.751, 99.69017, 100.0, 99.95444, 99.71674, 99.98569, 99.95173
213033.88448, 284.0205893239293, 284.1697729021118, 284.5444908014973, 22.039191904536626, 22.206215835940114, 22.200947595038834, 6235.230955715737, 6277.974301584034, 6278.9346924702395, 111.08164756007454, 13.404178824069731, -14.648104079322536, 6239.18379222234, 6274.212255353928, 6278.753875256233, 0.999998499447718, 0.9999983268682623, 0.9999985852015053, 59.99180562847239, 59.98968847299394, 59.99166379309183, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 781.8398, 3.505039, 2740.519, 600.2137, 4.5788, 2747.991, 594.0193, 4.623461, 2746.4, 781.4546, 3.506559, 2740.14, 794.5059, 3.45796, 2747.246, 594.1081, 9.245217, 5492.642, 99.74151, 100.0, 99.94857, 99.71493, 99.98356, 99.94973
213036.20708000002, 283.90289798452005, 284.13939127157323, 284.49111519668674, 22.096241396404736, 22.20461048630672, 22.204609197825196, 6248.068424228065, 6283.224252675124, 6290.29672234429, 108.66869310788434, 13.65494296788711, -16.857210275283933, 6239.8845794872095, 6283.350123313335, 6286.630356108479, 0.9999975633358197, 0.9999982970826495, 0.9999986527840808, 59.98985456280352, 59.9904422872995, 59.99113160130357, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 788.3457, 3.481124, 2744.889, 593.8907, 4.624297, 2746.507, 600.2699, 4.577811, 2747.965, 787.785, 3.483944, 2744.783, 800.8006, 3.431479, 2747.906, 600.3707, 9.153657, 5495.674, 99.88754, 99.95465, 100.0, 99.88973, 100.0, 100.0
213039.51528000002, 283.94544227839583, 284.1461974870079, 284.52075819502534, 22.062137784497025, 22.206280899455816, 22.176765047808196, 6245.823387261803, 6277.713602112066, 6287.003167483107, 108.61127634488366, 11.525335256240169, -9.20825179951862, 6232.465579618847, 6272.842298148075, 6280.465987748908, 0.9999979223686073, 0.9999965894061978, 0.9999985447705759, 59.99517483831166, 59.99242272799911, 59.990833861312815, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.3918, 3.504504, 2741.432, 600.2916, 4.577695, 2748.274, 593.9417, 4.624382, 2746.453, 781.474, 3.506927, 2740.833, 794.4678, 3.458142, 2747.199, 594.1081, 9.2454, 5492.811, 99.73456, 100.0, 99.94862, 99.72794, 99.98962, 99.94964
213041.82628, 283.897211009667, 284.1072429003612, 284.47322951474166, 22.053979106232603, 22.165295638860645, 22.153875904376584, 6221.487845347538, 6267.809462451155, 6272.514407721582, 106.18811235402109, 12.99221678787967, -16.65277894951123, 6224.81891902757, 6266.19878034923, 6272.705261042251, 0.9999990990088572, 0.9999986002277315, 0.9999984506283855, 59.985905835584845, 59.98801571604675, 59.99200314836417, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 778.3109, 3.518603, 2736.812, 605.6807, 4.534777, 2746.207, 587.9045, 4.665246, 2741.859, 775.1241, 3.527152, 2734.787, 788.2876, 3.481884, 2744.872, 587.8257, 9.328537, 5483.567, 99.61705, 99.9578, 99.78125, 99.51957, 99.92118, 99.78461
213044.14444, 283.8507729274379, 284.0661502011891, 284.37768191236216, 22.07576450760771, 22.225976235647583, 22.16748043648401, 6237.401861612389, 6278.653245636088, 6282.9193911037455, 108.86116359316338, 13.662974761396136, -12.514515664849114, 6232.697658509911, 6278.677700327502, 6272.248006090124, 0.999998181293724, 0.9999983796856906, 0.9999977770113442, 59.98723093266573, 59.98509559169893, 59.98694890686251, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.4116, 3.505396, 2741.112, 600.2526, 4.578248, 2747.988, 593.864, 4.624382, 2746.396, 781.6488, 3.506375, 2740.57, 794.4678, 3.45796, 2747.25, 594.0883, 9.2454, 5492.751, 99.78121, 100.0, 99.95453, 99.71866, 99.98945, 99.95292
213046.49776000003, 283.81385561970654, 283.8999811466072, 284.3242802253856, 22.068929794344015, 22.202311313653375, 22.215933271118644, 6235.464445236428, 6274.383235644402, 6275.123976672148, 106.31113096571562, 12.928041216228394, -11.19445082714492, 6242.181770860358, 6271.2415129135925, 6286.9821365071575, 0.9999983135742211, 0.9999968536147675, 0.9999978106589509, 59.98929771462117, 59.98676018322992, 59.98398044891548, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.1553, 3.505218, 2741.03, 600.311, 4.578432, 2748.217, 594.0969, 4.624013, 2746.399, 781.4158, 3.507478, 2740.511, 794.5059, 3.457777, 2747.412, 594.0883, 9.245217, 5492.697, 99.75716, 100.0, 99.95866, 99.72712, 99.98564, 99.95074
213048.7838, 283.8104781847665, 284.005398994491, 284.37894230719473, 22.066783454089926, 22.25426526656381, 22.20419929584557, 6243.116708660929, 6279.171877072178, 6282.736506789244, 104.3942401595416, 16.75039112942636, -16.056383771189758, 6244.13636281896, 6278.593198044441, 6283.6791412110615, 0.9999953302666812, 0.9999979177362949, 0.9999973737976506, 59.98154762373758, 59.97928524037333, 59.982916671847065, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 788.7006, 3.480589, 2745.095, 593.9296, 4.623744, 2746.397, 600.2117, 4.578363, 2748.133, 787.7462, 3.483944, 2744.784, 800.8387, 3.431479, 2748.015, 600.4304, 9.152741, 5495.66, 99.92465, 99.95444, 100.0, 99.8938, 100.0, 100.0
213051.12480000002, 283.72527376908425, 283.91747527534056, 284.30396807219677, 22.091923218653257, 22.20512369865729, 22.216770059758026, 6236.459953077418, 6279.589021036513, 6280.2373452121765, 108.12779064098157, 15.935280164639607, -11.777702401587703, 6236.893207942979, 6284.573250492659, 6279.9025724464755, 0.9999977929101564, 0.9999975033564721, 0.9999982575843552, 59.97713719155801, 59.978584504297885, 59.974686574964736, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.3327, 3.503968, 2740.806, 600.2721, 4.578432, 2747.992, 593.9805, 4.623829, 2746.455, 781.5517, 3.505272, 2740.137, 794.4869, 3.45796, 2747.417, 594.128, 9.245034, 5492.876, 99.74325, 100.0, 99.95653, 99.7247, 99.98945, 99.954
213053.45944, 283.7833572475807, 284.01040040704083, 284.3909226204249, 22.055420582634827, 22.194815866781166, 22.177115226377456, 6225.803266122179, 6272.20468508198, 6266.330587984833, 107.23510280037021, 14.75170348591746, -14.844157110557035, 6228.646914553061, 6273.574190030183, 6266.230248991052, 0.9999980753587973, 0.9999963950584422, 0.9999985313804514, 59.97459368803636, 59.97653398457584, 59.97570867087604, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.3918, 3.503433, 2741.054, 600.311, 4.578248, 2747.995, 593.3204, 4.628247, 2745.504, 779.8234, 3.51373, 2737.861, 791.4921, 3.47257, 2745.338, 589.4161, 9.315719, 5484.376, 99.75805, 100.0, 99.93015, 99.64185, 99.91395, 99.81464
213055.80372000003, 283.7581103001865, 283.9579315593188, 284.36689267182135, 22.06244204462236, 22.232120683793585, 22.189322705687662, 6237.3493479665885, 6272.5642642660105, 6279.488848568673, 102.44265194975105, 14.069572791350538, -7.450682103871031, 6239.189946584204, 6281.698434807982, 6279.785119633142, 0.9999962200353496, 0.9999975355094542, 0.9999971052644804, 59.97284625065663, 59.96980949064343, 59.971765245735725, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 776.99, 3.521994, 2737.825, 603.7546, 4.55025, 2747.545, 591.1657, 4.638371, 2745.555, 780.6584, 3.507846, 2740.766, 794.4487, 3.458142, 2747.142, 594.0883, 9.245034, 5492.635, 99.61166, 99.99854, 99.92186, 99.74757, 99.98958, 99.94975
213058.15084000002, 283.86347419994576, 284.0738950149758, 284.4599970632061, 22.075978265861874, 22.18127767862639, 22.19415493678721, 6237.4595903701675, 6281.968460289739, 6273.1217262287755, 104.05381703852345, 14.383391112044592, -13.279339975119456, 6239.03257559758, 6277.188276463485, 6274.474858181991, 0.9999977032904981, 0.9999972334395445, 0.9999975760418385, 59.970374488376514, 59.97174205071986, 59.97015065011448, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.1158, 3.503611, 2741.035, 600.2721, 4.578432, 2748.159, 593.9222, 4.624566, 2746.341, 781.707, 3.506559, 2741.176, 794.4678, 3.45796, 2747.412, 594.0684, 9.245584, 5492.696, 99.75735, 100.0, 99.95048, 99.72483, 99.98945, 99.95277
213060.51340000003, 283.82117124145805, 284.09111316964885, 284.5545674908115, 22.10768503800348, 22.225858533065775, 22.20386782537122, 6239.349053213873, 6283.124133768228, 6289.945691577068, 106.45075014284089, 11.518060750104723, -17.822380122943287, 6234.73510395537, 6281.446239600386, 6281.361720161815, 0.9999961357807667, 0.9999976745384106, 0.9999973573017338, 59.977544222071444, 59.97520491526288, 59.97308380382823, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 788.3063, 3.482017, 2745.067, 593.949, 4.623929, 2746.564, 600.2505, 4.577627, 2748.073, 787.8239, 3.48376, 2744.615, 800.8006, 3.431296, 2748.076, 600.3309, 9.153474, 5495.645, 99.91994, 99.95244, 100.0, 99.88568, 100.0, 100.0
213062.84756000002, 283.8771375930913, 284.09918942844405, 284.55599038470154, 22.077890698592853, 22.216704181855054, 22.188952170117123, 6237.020542444024, 6280.49766368412, 6280.266618057938, 110.73262286557406, 11.115159419115116, -10.752248605294426, 6234.030067186867, 6277.4835353744875, 6277.721009852164, 0.999997655930332, 0.999996767613255, 0.9999985505471598, 59.976015075720035, 59.97646412251206, 59.976817281578995, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.1553, 3.503433, 2740.212, 600.2526, 4.578063, 2747.935, 593.8834, 4.624198, 2746.51, 781.5323, 3.505456, 2739.923, 794.4678, 3.458142, 2747.525, 594.0883, 9.245217, 5492.696, 99.7934, 100.0, 99.95257, 99.71767, 99.98962, 99.95072
213065.179, 283.8757338722247, 284.08918420330406, 284.52643391336943, 22.052108062480407, 22.19239445550695, 22.155597599146788, 6239.373245285748, 6270.58426596426, 6273.011687505418, 108.52364835390563, 14.654648437978267, -9.549760360538798, 6228.1625891973645, 6270.687620163254, 6274.627637889879, 0.9999980027525935, 0.999999198592383, 0.9999982657100908, 59.97364861705654, 59.97430031736396, 59.97821794827747, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.3327, 3.504147, 2741.255, 600.2137, 4.579169, 2748.104, 593.9999, 4.624013, 2746.394, 781.377, 3.506191, 2740.087, 794.4869, 3.45796, 2747.416, 594.0883, 9.247598, 5492.183, 99.76537, 100.0, 99.95849, 99.72287, 99.98738, 99.94138
213067.56000000003, 283.9104858149633, 284.0793407723231, 284.49873601166723, 22.065176307082762, 22.203881717272512, 22.199227242616676, 6237.878506673391, 6277.848951661955, 6274.663148208433, 107.27207548458864, 9.406461084381363, -13.020789873553213, 6237.499874980537, 6271.980575113897, 6275.345267952831, 0.9999977184206724, 0.9999973946011872, 0.9999970228743501, 59.97696261082391, 59.97789754616069, 59.975814547522546, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 775.9648, 3.525741, 2735.299, 606.5952, 4.526304, 2746.212, 587.5939, 4.665246, 2741.862, 775.8621, 3.523842, 2736.228, 790.3858, 3.474031, 2746.333, 591.4043, 9.282024, 5490.889, 99.54859, 99.94578, 99.78746, 99.5561, 99.9417, 99.90568
213069.81864, 283.74312915969773, 283.9152496708595, 284.2281522784248, 22.09515919973094, 22.225534344912507, 22.194840962961006, 6234.143608174434, 6277.95504275142, 6283.644107091833, 105.84037408643644, 13.727480685876515, -15.939708543907727, 6239.883384713974, 6277.366255158548, 6283.1755897332505, 0.9999986446944595, 0.9999973164395071, 0.999998252377822, 59.97476066665869, 59.975799470443135, 59.97516483216819, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.2736, 3.504147, 2741.48, 600.2916, 4.577511, 2748.097, 593.9805, 4.623829, 2746.454, 781.6876, 3.507294, 2740.078, 794.5059, 3.45796, 2747.36, 594.1081, 9.2454, 5492.589, 99.75161, 100.0, 99.94839, 99.72254, 99.98356, 99.94878
213072.11648000003, 283.6949788662738, 283.8942626706629, 284.34600803020754, 22.09607375953681, 22.237586306232398, 22.235787366240004, 6252.236750784757, 6280.7936790957265, 6286.813760134515, 109.49196691815553, 17.206795803688692, -12.146703605262246, 6243.077158493077, 6278.858787844648, 6284.745779507823, 0.9999957243572811, 0.9999974607073032, 0.9999966165063559, 59.97129290571387, 59.97489270930087, 59.97403988478689, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 783.9888, 3.497722, 2742.665, 597.0619, 4.602009, 2747.531, 598.1928, 4.590144, 2747.912, 787.2025, 3.485047, 2745.078, 800.7053, 3.431479, 2748.128, 600.2912, 9.154389, 5495.759, 99.81287, 99.99378, 100.0, 99.89496, 100.0, 100.0
213074.46364000003, 283.7322085008099, 283.9438039225557, 284.31502455527425, 22.076869199961717, 22.224443076507466, 22.20624615330747, 6236.748350050587, 6278.799036542683, 6278.532053232022, 104.89809067006922, 14.687657302567914, -11.804295091017138, 6228.322585951764, 6279.9570483707075, 6279.954033785574, 0.9999977519818366, 0.999998842932341, 0.9999980912151384, 59.97790632400081, 59.97528407526799, 59.975152420936205, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 783.0227, 3.500756, 2741.575, 600.1943, 4.578616, 2747.935, 593.9417, 4.624013, 2746.342, 781.5323, 3.50564, 2740.244, 794.4678, 3.457777, 2747.252, 594.0883, 9.245584, 5492.749, 99.77701, 100.0, 99.95049, 99.69626, 99.98772, 99.94973
213076.80800000002, 283.60723189157426, 283.78370325183096, 284.24577638412137, 22.067634528076216, 22.229188438793365, 22.193371398863437, 6231.059554388439, 6276.210458601219, 6281.634826244617, 104.52333266526148, 12.32522609424177, -16.069717084768072, 6235.187137901411, 6277.870647206788, 6279.294277645695, 0.9999968012266284, 0.9999978042670908, 0.9999975332347114, 59.97874472516564, 59.97821996413457, 59.97818583515925, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 781.9581, 3.504682, 2740.819, 600.2721, 4.577695, 2748.048, 593.9028, 4.624566, 2746.51, 781.1633, 3.506375, 2739.61, 794.5059, 3.45796, 2747.525, 594.0883, 9.2454, 5492.69, 99.76327, 100.0, 99.95444, 99.70551, 99.98962, 99.94962
213079.24856, 283.6959437836345, 283.8904488112792, 284.20875213805454, 22.079240637126986, 22.216991797629625, 22.195655143372946, 6234.755739431421, 6271.783650274051, 6270.247773273578, 103.43061349737445, 12.298783027013997, -14.731570762685351, 6229.127223693361, 6272.30406453169, 6274.399303858116, 0.9999980371113005, 0.9999981544487596, 0.9999985031322506, 59.97876345688065, 59.97843404349433, 59.97763339768706, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 775.7283, 3.526098, 2735.298, 606.5952, 4.526673, 2746.1, 587.6522, 4.66543, 2741.857, 775.2213, 3.527335, 2734.176, 788.2113, 3.482432, 2745.005, 587.8058, 9.328537, 5483.447, 99.53658, 99.94577, 99.78729, 99.50773, 99.86869, 99.78256
213081.60480000003, 283.6862077299084, 283.8655607198682, 284.17259736644934, 22.089177048232283, 22.219600049590323, 22.188168851415213, 6234.352020331067, 6280.022868101936, 6277.99590929821, 109.67934627818977, 8.583122041748084, -10.133681419873028, 6230.114260359413, 6274.183176820693, 6285.856259269793, 0.9999968022057568, 0.9999967175384215, 0.9999955826413268, 59.97829478561347, 59.98333402695817, 59.98376254537835, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 781.9778, 3.504682, 2740.084, 600.2332, 4.577695, 2747.938, 593.9222, 4.624013, 2746.399, 780.9109, 3.508214, 2739.556, 794.4869, 3.45796, 2747.303, 594.0883, 9.2454, 5492.751, 99.75023, 100.0, 99.95853, 99.70354, 99.98962, 99.95173
213084.03912000003, 283.65349561129995, 283.69242476420004, 284.187088337909, 22.072804605674513, 22.205971443432595, 22.188974734443626, 6239.554906980297, 6278.353650129202, 6279.069445537302, 109.9341630075321, 13.988481523595738, -11.637317461952989, 6236.817556208202, 6282.625138864262, 6279.889053732431, 0.9999984089875089, 0.9999974217287331, 0.9999963603699062, 59.983004116798135, 59.98101088770803, 59.9846519912825, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 781.8596, 3.504861, 2740.504, 600.097, 4.582116, 2747.875, 595.4169, 4.613706, 2747.575, 771.6094, 3.539103, 2730.058, 798.5498, 3.438419, 2748.082, 599.4761, 9.167574, 5495.767, 99.7485, 100.0, 99.98929, 99.35785, 100.0, 100.0
213086.36704, 283.57906647808136, 283.7790954729855, 284.18461577556565, 22.08420193211534, 22.21528870546306, 22.205002100694674, 6232.090318346421, 6274.705496219139, 6273.97073163848, 111.30279933840725, 13.422926510128491, -15.026879414037467, 6239.354542896859, 6272.321672662461, 6274.279704659031, 0.999998349380031, 0.9999975716279906, 0.9999973314711992, 59.984831100962, 59.98451794834025, 59.982014595520596, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 786.394, 3.491476, 2743.324, 597.1398, 4.597404, 2747.924, 595.611, 4.616835, 2746.564, 774.697, 3.528255, 2734.733, 794.4869, 3.45796, 2747.19, 594.1081, 9.245217, 5492.756, 99.84305, 100.0, 99.96887, 99.50789, 99.98137, 99.95291
213088.7208, 283.7102832306066, 283.88986872607416, 284.1758315621132, 22.085469548949217, 22.213452138120335, 22.199474770222338, 6230.923506339587, 6273.296575436538, 6278.447206780848, 104.76358089159419, 12.879017934870262, -12.608237345252746, 6236.141147256524, 6272.9283075527255, 6281.518568826074, 0.9999979668622575, 0.9999987897968324, 0.9999986859344533, 59.988992183675066, 59.987562841218406, 59.983715141837784, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 781.9976, 3.504147, 2741.05, 600.1943, 4.578432, 2747.992, 594.0193, 4.623829, 2746.283, 775.0465, 3.527519, 2734.014, 794.4869, 3.45796, 2747.144, 594.128, 9.2454, 5492.817, 99.75963, 100.0, 99.94836, 99.52999, 99.97969, 99.95181
213091.01692000002, 283.6598398423363, 283.8269962253695, 284.0930268153934, 22.061080095349176, 22.177820686767006, 22.182127019935905, 6229.869013341728, 6264.361030722858, 6267.708390565734, 106.25033931424105, 10.85001395818881, -11.689162522860897, 6234.888826597718, 6266.604542926813, 6269.114942777896, 0.999997576093412, 0.9999978787400442, 0.9999983809783947, 59.98135976222137, 59.98510025657653, 59.98430989524732, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 775.9057, 3.525384, 2735.303, 606.6924, 4.526488, 2746.21, 587.691, 4.665614, 2741.69, 781.5323, 3.506559, 2740.418, 788.3257, 3.481884, 2744.702, 587.8257, 9.328171, 5483.562, 99.54876, 99.94774, 99.78121, 99.74202, 99.89481, 99.78243
213093.33544000002, 283.6552655550819, 283.8875838480111, 284.1723440578258, 22.082690105127384, 22.219051801667916, 22.19798895903018, 6240.0170339565675, 6272.1376103280345, 6282.927851307367, 113.00764097914225, 16.54682765632151, -16.8745667652715, 6239.629002663792, 6277.378509055117, 6282.604729898839, 0.9999987415771006, 0.9999955502557863, 0.9999963738644403, 59.985805029085284, 59.9864875284071, 59.9873469515712, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 781.9384, 3.505039, 2741.034, 600.311, 4.577511, 2748.047, 593.8445, 4.624382, 2746.228, 775.163, 3.527152, 2734.354, 794.4678, 3.45796, 2747.365, 594.0883, 9.2454, 5492.703, 99.77702, 100.0, 99.94845, 99.51421, 99.98962, 99.95085
213095.72304, 283.55564657181276, 283.8283290216546, 284.2577993485465, 22.1128700917586, 22.24141167593018, 22.199436388722663, 6243.129639399731, 6276.870900615799, 6280.141611552819, 103.89360656624604, 16.749099733503954, -13.9708923961025, 6241.1805560705025, 6286.556781657937, 6282.942659959431, 0.9999972632493392, 0.9999952998621141, 0.9999974736166908, 59.986905355246854, 59.98660111941839, 59.98503944553373, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 781.9384, 3.505574, 2741.26, 600.2526, 4.577879, 2748.214, 593.9028, 4.624198, 2746.455, 781.7847, 3.506191, 2740.49, 794.5059, 3.45796, 2747.303, 594.1876, 9.244119, 5493.658, 99.76555, 100.0, 99.95053, 99.73752, 99.98356, 99.9586
213098.03264000002, 283.52663284422226, 283.7936232723462, 284.1621583672337, 22.072430493838045, 22.21232296342341, 22.203543275870373, 6232.514443177732, 6281.912251206923, 6283.643145457793, 106.23073176499065, 7.632829587690139, -11.104936933555791, 6242.131568026462, 6269.943326991571, 6281.950794593154, 0.9999981894263185, 0.9999983033811554, 0.9999967056457097, 59.98992595523515, 59.98861018982381, 59.98879675220641, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 788.5231, 3.481481, 2744.932, 593.8517, 4.624849, 2746.508, 600.2505, 4.577995, 2748.077, 787.0666, 3.486702, 2743.683, 799.1602, 3.440245, 2747.873, 597.4482, 9.203649, 5494.473, 99.8992, 99.95248, 100.0, 99.8607, 100.0, 99.98759
213100.32732, 283.7105026651459, 283.882911037738, 284.27720620595267, 22.08287456473769, 22.216407225828434, 22.20072827433364, 6239.71554792293, 6279.112101060895, 6285.251047245065, 105.70204362510776, 15.099085031768482, -13.207491708126327, 6236.222777485025, 6280.769642759038, 6276.137256466432, 0.9999975508130275, 0.9999987864492383, 0.9999984030791562, 59.994482616927705, 59.99364571086822, 59.99477396862153, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.2933, 3.503968, 2741.015, 600.058, 4.578063, 2748.27, 593.864, 4.624382, 2746.511, 781.1827, 3.505823, 2739.298, 794.4869, 3.45796, 2747.242, 594.1479, 9.245584, 5492.751, 99.75663, 100.0, 99.95666, 99.74399, 99.98328, 99.95173
213102.62748000002, 283.64381418246126, 283.8294557749691, 284.2883253203553, 22.061792751355515, 22.199343998985434, 22.16230707003921, 6230.12292153925, 6265.799544999706, 6268.446968435134, 106.9875077647348, 13.900581585406485, -12.527796403013781, 6229.5593491506625, 6270.52093546762, 6270.989500491876, 0.999998393513891, 0.9999986334601366, 0.9999980952019659, 59.99591874054058, 59.99484325179548, 59.99310164401609, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 780.4401, 3.511107, 2738.874, 603.4434, 4.549881, 2747.329, 589.8651, 4.653649, 2742.919, 775.765, 3.524945, 2733.885, 788.3829, 3.482614, 2745.086, 587.8455, 9.328171, 5483.508, 99.67873, 99.99049, 99.82594, 99.52328, 99.90239, 99.78045
213104.96692, 283.7499815819016, 283.81962208568206, 284.24364172434497, 22.082141899561808, 22.21783715799371, 22.185450271166413, 6240.4754807282725, 6272.671307713505, 6278.843373199364, 106.39051123228046, 14.084632259506463, -8.951854372184243, 6242.10343508731, 6279.457012424252, 6280.422483922802, 0.9999986426723632, 0.9999978635057166, 0.9999985719782197, 59.99362235935959, 59.99574188776061, 59.99400509063598, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 781.1301, 3.507359, 2740.604, 600.4277, 4.578063, 2748.154, 593.9611, 4.624013, 2746.449, 781.4158, 3.50564, 2740.315, 794.5059, 3.45796, 2747.36, 594.0883, 9.2454, 5492.528, 99.74903, 100.0, 99.95866, 99.70017, 99.98755, 99.95281
213107.31160000002, 283.7192036725621, 283.87586690752704, 284.2613236479249, 22.085597593959417, 22.22720153640818, 22.19423816340627, 6237.200656224525, 6273.903047992655, 6286.220457759668, 106.24662306402843, 9.833797215869012, -9.90482548538921, 6237.479842984686, 6274.662754067065, 6285.822264293906, 0.9999969982756126, 0.9999982530163363, 0.9999977412617608, 59.99413540996027, 59.99430530541198, 59.99193664995049, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.2144, 3.504147, 2740.992, 600.2526, 4.578432, 2747.934, 593.9417, 4.623829, 2746.511, 781.0468, 3.506375, 2739.366, 794.4869, 3.45796, 2747.361, 594.1081, 9.2454, 5492.755, 99.74569, 100.0, 99.95666, 99.72855, 99.9876, 99.94855
213109.67808, 283.6654525025588, 283.82870319537517, 284.24588629732733, 22.110778925773676, 22.24198280778925, 22.21468215435531, 6245.486232064606, 6280.1572646426985, 6285.336687850694, 105.29972785287646, 13.990498298705234, -14.823143799060745, 6233.5245301328605, 6284.677840944932, 6275.248212392682, 0.9999972651008523, 0.9999979831258519, 0.9999980023465159, 59.99557279014062, 59.99195134122566, 59.9826738603131, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 788.5626, 3.480232, 2745.262, 593.8517, 4.624665, 2746.451, 600.2311, 4.578363, 2748.022, 787.8627, 3.48376, 2744.735, 800.7816, 3.431662, 2747.912, 600.4105, 9.152741, 5495.706, 99.90231, 99.95452, 100.0, 99.89202, 100.0, 100.0
213111.99916, 283.6876741094868, 283.82536928207793, 284.1749057265221, 22.119634357525065, 22.21004705157013, 22.21382979146146, 6236.143040316803, 6278.839856770076, 6284.64916662434, 102.82401856552815, 14.670221573707295, -16.83930450513344, 6239.861568841722, 6272.837327919059, 6283.901383738079, 0.999998745256395, 0.99999742766513, 0.9999973991770418, 59.99399436122921, 59.99473363714929, 59.99468695959977, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.1158, 3.504682, 2740.169, 600.2526, 4.578063, 2748.046, 593.9805, 4.623645, 2746.512, 781.6876, 3.507294, 2740.007, 794.4869, 3.458142, 2747.247, 594.1081, 9.2454, 5492.75, 99.72585, 100.0, 99.95671, 99.71995, 99.99165, 99.95062
213114.32692000002, 283.67296236838894, 283.9401835861198, 284.27052430308146, 22.060494755940468, 22.170608847275652, 22.179362712227533, 6223.277004024532, 6270.906618228645, 6267.734238790899, 108.35860158575633, 13.787921624397313, -13.701839846919484, 6233.4670209629385, 6264.728141166252, 6269.259993981524, 0.9999961196568959, 0.9999972822443302, 0.9999985343744723, 59.99506596420733, 59.99518807915267, 59.99490751123647, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.0961, 3.504325, 2741.155, 600.2332, 4.578063, 2748.102, 593.8834, 4.624566, 2746.454, 780.7361, 3.508398, 2738.16, 792.5794, 3.46563, 2746.588, 591.0862, 9.291913, 5487.259, 99.72847, 100.0, 99.95457, 99.67304, 99.95806, 99.86897
213116.61336000002, 283.60007014522574, 283.82547451958413, 284.18282255036183, 22.112363593099655, 22.213932826961088, 22.220803894206107, 6239.52294636535, 6278.946462651731, 6284.802918682495, 104.94014647068957, 11.081755862587897, -7.24438395885727, 6236.085504733432, 6280.080529710894, 6276.00097208437, 0.9999979174748708, 0.9999980615610534, 0.9999983353242926, 59.99246499151622, 59.991967706488055, 59.99366617666202, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 775.9451, 3.524849, 2736.068, 605.4473, 4.536435, 2747.107, 589.6128, 4.650704, 2744.381, 778.736, 3.515568, 2738.616, 793.228, 3.463256, 2747.195, 593.8894, 9.246316, 5492.689, 99.53065, 99.9721, 99.8648, 99.65744, 99.98154, 99.94938
213118.95380000002, 283.7121633434639, 283.8926748117457, 284.24374439129866, 22.085744381287324, 22.202601250115993, 22.213725507779696, 6239.270262671803, 6277.756442014771, 6276.020956126454, 104.13217612303947, 11.27506603826032, -12.840315716757232, 6238.702857955548, 6273.054906281028, 6273.224572821135, 0.9999974969976784, 0.9999978486243356, 0.9999981616238626, 59.989278651654715, 59.991818510711305, 59.99042948496138, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.2933, 3.503433, 2741.317, 600.2137, 4.577511, 2748.044, 593.8251, 4.624382, 2746.506, 781.5323, 3.506375, 2739.686, 794.4869, 3.45796, 2747.365, 594.0883, 9.2454, 5492.695, 99.76763, 100.0, 99.95253, 99.70827, 99.98772, 99.95181
213121.30228, 283.6600488263564, 283.96990102117184, 284.2400246029818, 22.094676493382494, 22.233801938229675, 22.222370737957053, 6239.131580461382, 6282.852419728793, 6284.91027832852, 108.64089970664077, 12.868001818008906, -17.307362131045466, 6240.620271897359, 6286.060975533526, 6285.555932697358, 0.9999969812140238, 0.9999977324711775, 0.9999960306642092, 59.99184669291081, 59.994009260900825, 59.990252333802616, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 787.9711, 3.483088, 2744.99, 593.9296, 4.623929, 2746.288, 600.2505, 4.577995, 2747.966, 787.921, 3.48376, 2744.954, 800.8006, 3.431662, 2748.125, 600.4701, 9.152192, 5495.713, 99.89554, 99.94854, 100.0, 99.89998, 100.0, 100.0
213123.62584000002, 283.7051494627213, 283.904632513365, 284.252412166778, 22.111075157333847, 22.215590022917187, 22.216460146186165, 6233.59667374733, 6279.322953554985, 6278.54808954848, 109.69510030349011, 13.193565111929274, -14.176629819934078, 6231.2595875884, 6275.472624139293, 6283.117746890657, 0.9999973240511395, 0.9999977219491244, 0.9999979424692828, 59.98672081456652, 59.991407646866996, 59.9946438940095, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 781.8398, 3.504504, 2741.135, 600.3304, 4.577695, 2748.161, 593.9028, 4.624013, 2746.399, 781.1827, 3.506927, 2739.963, 794.4869, 3.457777, 2747.304, 594.0883, 9.245217, 5492.637, 99.76099, 100.0, 99.95257, 99.73149, 99.98552, 99.95083
213125.94264000002, 283.6261478298291, 283.83927218962106, 284.2255488123055, 22.087159982858783, 22.20662352658205, 22.205343459113777, 6234.525021500041, 6282.624904609776, 6276.730760177763, 109.44673364236948, 12.546939558229951, -13.08559481698967, 6233.854636898118, 6271.373337669767, 6280.556089398378, 0.9999971410722457, 0.9999979286709461, 0.9999973872352, 59.99343025183527, 59.98908526444942, 59.9902886357278, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.1553, 3.504504, 2740.744, 600.1943, 4.577695, 2748.218, 594.0387, 4.623461, 2746.566, 781.5517, 3.507111, 2740.056, 794.5059, 3.45796, 2747.252, 594.0883, 9.245217, 5492.636, 99.753, 100.0, 99.95253, 99.72174, 99.98547, 99.94964
213128.30736, 283.70298411185195, 283.9220924974918, 284.2794521241808, 22.080851173956102, 22.222144426931532, 22.195948429524165, 6238.512151762313, 6279.558061906282, 6277.820805671375, 104.80836902566284, 12.647911980641311, -12.557261770353307, 6237.6848842523805, 6275.70183338464, 6276.011539859972, 0.9999983430110821, 0.9999977668705845, 0.999997818815181, 59.988692541448714, 59.98746221355524, 59.987623964416564, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 775.8663, 3.525384, 2735.251, 606.5952, 4.527225, 2746.267, 587.7104, 4.665062, 2741.631, 775.2018, 3.527519, 2734.292, 788.3066, 3.481701, 2745.25, 588.2034, 9.316451, 5487.036, 99.53848, 99.93958, 99.7853, 99.50951, 99.8869, 99.8274
213130.6228, 283.65554918078846, 283.8642125769746, 284.25017932091043, 22.046228552086163, 22.232200752156654, 22.187251277657783, 6232.164345953493, 6275.596968401947, 6280.907209446002, 106.89189061894581, 14.107482815424191, -13.530382479401624, 6233.405866633368, 6272.96414569351, 6278.504149827627, 0.9999981376483741, 0.9999978707650481, 0.9999979982926556, 59.9828897285814, 59.98032462058145, 59.97822831856465, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.1158, 3.504147, 2740.819, 600.2721, 4.578984, 2748.047, 593.8251, 4.62475, 2746.454, 779.804, 3.513362, 2737.897, 794.5059, 3.45796, 2747.463, 594.0883, 9.244851, 5492.811, 99.73787, 100.0, 99.9524, 99.66768, 99.98137, 99.95085
213132.98672000002, 283.72371803939933, 283.82499026544883, 284.254611579305, 22.08890634667602, 22.203756528781575, 22.19012923176384, 6236.14329206581, 6276.045562886834, 6272.537905079572, 106.35848948238572, 13.559185793549204, -16.04118820781227, 6232.221770550905, 6280.228865984339, 6277.668805651327, 0.9999976355331183, 0.99999822789434, 0.9999970590145582, 59.98472328268977, 59.9811626506714, 59.98006293867093, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.1553, 3.503433, 2741.889, 599.2993, 4.588747, 2747.759, 596.4069, 4.602477, 2747.74, 770.8715, 3.540206, 2728.152, 800.1902, 3.434218, 2747.988, 599.993, 9.158785, 5495.753, 99.78846, 100.0, 99.99747, 99.31494, 100.0, 100.0
213135.33428, 283.5422611122898, 283.9023630719063, 284.23504011499847, 22.071551897475544, 22.196827418864274, 22.179132213406913, 6239.139625506497, 6274.919441949653, 6276.328087049016, 107.52924532012321, 11.62476513657839, -14.084169653717254, 6231.160415148266, 6278.36929040949, 6274.32301374644, 0.9999972658088713, 0.9999973147501972, 0.9999984808379281, 59.98548890536027, 59.982541561576866, 59.98246787229013, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 784.7773, 3.494866, 2742.236, 599.1047, 4.586721, 2748.096, 594.0387, 4.623277, 2746.457, 775.2018, 3.527519, 2733.967, 794.4869, 3.458142, 2747.468, 594.1081, 9.245034, 5492.582, 99.81253, 100.0, 99.95439, 99.50012, 99.99148, 99.94865
213137.64668, 283.70812477630403, 283.9612375186919, 284.3230944538184, 22.090196156410105, 22.223827562527767, 22.193866461080617, 6237.754242697945, 6273.279148999984, 6278.244603375248, 104.25686250551007, 14.028715806185005, -15.490837567504968, 6236.708569200208, 6278.264903826996, 6277.780457769591, 0.999997512164331, 0.9999979946704761, 0.9999977995656526, 59.989830335818844, 59.9855226086064, 59.98180689351168, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 781.9581, 3.505396, 2740.294, 600.2526, 4.577879, 2748.046, 593.9611, 4.623645, 2746.339, 775.2601, 3.527152, 2734.559, 794.4869, 3.45796, 2747.36, 594.128, 9.244851, 5492.642, 99.73039, 100.0, 99.95453, 99.52168, 99.98547, 99.94973
213140.06668000002, 283.60511704040005, 283.98097554812824, 284.3139989464962, 22.058428942573194, 22.168445975254535, 22.16424654325193, 6232.573130845931, 6275.733780436902, 6273.38109415498, 104.64944197033947, 13.716543797145164, -17.1745374817051, 6228.746971272265, 6271.963144850057, 6277.48119998605, 0.9999976977661058, 0.9999984775429587, 0.9999972143136611, 59.98571975338543, 59.98831130163486, 59.98572046074391, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 775.9057, 3.525028, 2735.356, 606.4784, 4.527962, 2746.044, 587.5745, 4.665982, 2741.632, 781.2993, 3.50564, 2740.319, 788.2685, 3.482249, 2744.816, 587.8058, 9.327988, 5483.454, 99.55068, 99.93976, 99.77908, 99.73131, 99.90078, 99.78155
213142.37204000002, 283.63226752891455, 283.89582109375453, 284.28575783022006, 22.107623283627433, 22.231409546647185, 22.178519271607605, 6237.951466960093, 6272.303387542868, 6282.255753187946, 103.55178095814972, 10.662439717775442, -15.695358850724006, 6241.349944561923, 6279.323256659335, 6276.949508584756, 0.9999983926934904, 0.9999979513699228, 0.9999978574815667, 59.985389934903175, 59.986123382220704, 59.981682734925826, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.313, 3.504682, 2741.26, 600.1943, 4.578616, 2748.051, 593.864, 4.624566, 2746.506, 775.1047, 3.527335, 2734.291, 794.4678, 3.458142, 2747.246, 594.1081, 9.2454, 5492.703, 99.75042, 100.0, 99.95448, 99.51585, 99.99165, 99.95085
213144.75332000002, 283.65062058903885, 283.88609915115563, 284.2615853316513, 22.08730254999839, 22.23245579471395, 22.201678876607392, 6245.227946296873, 6279.947908544555, 6287.745522335828, 108.42506496217538, 13.58508056854771, -12.801020266327669, 6238.063588321722, 6277.983827814046, 6283.7719480680225, 0.9999972990914688, 0.9999962631001381, 0.9999964238221378, 59.98673417499191, 59.988031429456804, 59.98819822032338, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 782.5298, 3.503076, 2740.811, 600.058, 4.578432, 2747.934, 593.9028, 4.624382, 2746.454, 781.5517, 3.506927, 2741.336, 795.3643, 3.454673, 2747.946, 596.4342, 9.212439, 5495.216, 99.75526, 100.0, 99.95653, 99.72127, 99.99437, 99.99184
213147.1166, 283.62964326059574, 283.84495024577996, 284.2882476277516, 22.08746171245268, 22.17136697812182, 22.190903456326428, 6237.330582795097, 6279.468300708195, 6279.549900626608, 111.12479854650095, 14.5023538296673, -17.221854518598775, 6240.34378408824, 6275.522969421029, 6282.288402645813, 0.9999979458872347, 0.9999987378477913, 0.9999968886671987, 59.985143332491525, 59.982656655909814, 59.98615418446825, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 600 800 800 600], 5500.0, [], 788.4246, 3.481124, 2745.1, 594.0074, 4.621718, 2746.85, 598.7752, 4.593642, 2747.912, 784.7169, 3.494976, 2741.845, 796.2036, 3.45102, 2747.512, 594.963, 9.241189, 5492.71, 99.90912, 99.96898, 100.0, 99.80666, 100.0, 99.95441
