TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
215416.89252000002, 284.3817467863812, 284.67058800252977, 284.8717692159759, 22.01104170698156, 22.121006160659004, 22.12033279945071, 6228.424000922834, 6275.362456375087, 6270.7309367424805, 104.89437805718342, 1.9545370728501439, -11.90624941161741, 6229.557160008847, 6270.045416925843, 6273.444917694643, 0.9999974482905034, 0.9999999995593694, 0.9999986747633385, 59.992286190338675, 59.99513512914864, 59.99506183716122, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 778.4686, 3.518067, 2736.898, 604.3188, 4.545829, 2746.938, 829.3105, 3.30108, 2730.172, 600.4348, 4.57646, 2747.949, 791.7783, 3.468917, 2746.147, 587.766, 9.328903, 5483.385, 99.61824, 99.97221, 99.29892, 100.0, 99.94343, 99.77911
215419.2422, 284.4261294501855, 284.6844972688704, 284.9325919493171, 22.01532482270168, 22.16805302944211, 22.09162494955749, 6232.931125789599, 6277.8666002034115, 6266.6104566459035, 102.06824841592152, 9.659118778958145, -7.796290857799704, 6232.424612668963, 6279.014976937508, 6267.415988237307, 0.9999994544161813, 0.9999998830540142, 0.999998664789168, 59.99145491977858, 59.99595836413847, 59.993067296105544, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.8147, 3.508609, 2740.263, 599.9802, 4.58009, 2748.044, 831.2516, 3.271997, 2720.892, 606.6487, 4.526449, 2745.851, 797.9775, 3.443532, 2747.905, 594.0485, 9.245584, 5492.743, 99.70487, 100.0, 99.00618, 99.93669, 100.0, 99.94854
215421.61580000003, 284.364023654925, 284.6311648056792, 284.87416872620497, 22.01367350769443, 22.16175183745474, 22.109226212826506, 6227.260465344695, 6280.185540724924, 6271.945970447333, 96.18787122326671, 6.602666007387597, -9.12056576228838, 6229.509652865944, 6273.183745427217, 6265.322251357193, 0.9999985858287389, 0.9999998307830408, 0.9999998605478484, 59.9921669834479, 59.99222342520304, 59.99130982743907, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.9527, 3.50843, 2739.861, 600.2526, 4.578248, 2748.213, 831.5428, 3.271997, 2720.098, 606.6682, 4.526082, 2745.963, 797.9966, 3.44335, 2748.015, 594.0684, 9.245767, 5492.689, 99.72055, 100.0, 98.99539, 99.93672, 100.0, 99.94854
215423.91984000002, 284.40015570076974, 284.6544443614084, 284.9027234757016, 22.027955072629368, 22.177495473887678, 22.118452331747545, 6233.663906921665, 6279.225248509543, 6269.928331718759, 103.9137256381764, 9.020436793757199, -13.169744415674131, 6234.370124963499, 6280.2484162932105, 6269.527206607051, 0.9999986965950923, 0.9999985438353249, 0.9999984869676601, 59.98912959725129, 59.99114339159847, 59.990437265351446, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 787.2023, 3.485943, 2744.313, 593.8907, 4.624481, 2746.509, 837.8905, 3.230764, 2707.581, 612.7462, 4.471842, 2740.393, 804.2531, 3.416504, 2747.572, 600.3707, 9.15384, 5495.645, 99.86885, 99.95658, 98.50909, 99.73401, 99.99936, 100.0
215426.2612, 284.4333894919184, 284.6531900108868, 284.9294852309165, 22.011054136436098, 22.16626837170607, 22.094783847797803, 6231.7378285365985, 6279.5737262139355, 6265.630722149854, 98.28419344771692, 7.804944628202975, -9.729250221026405, 6234.839977778998, 6282.024721180509, 6271.215041740585, 0.9999990148624662, 0.9999988741529693, 0.9999991203574288, 59.99081662568168, 59.98859693088618, 59.98845805971513, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.9527, 3.508252, 2739.856, 600.2916, 4.578063, 2748.213, 831.5623, 3.271445, 2720.767, 606.6487, 4.526082, 2745.687, 797.9966, 3.443532, 2747.91, 594.0684, 9.245767, 5492.743, 99.70853, 100.0, 99.00366, 99.94095, 100.0, 99.95158
215428.63572000002, 284.33612237466514, 284.68018225300216, 284.88966482529264, 22.013884010541705, 22.146318283824115, 22.141118934522105, 6231.068044759276, 6278.086901303225, 6271.100530939204, 103.80788063163618, 2.713153510675511, -13.059450698756166, 6232.196187496411, 6271.858224682484, 6277.844209202951, 0.9999967146562939, 0.9999995786460034, 0.9999983884791332, 59.98767301766359, 59.98849942228495, 59.98315646430843, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 787.1826, 3.485943, 2744.156, 593.9296, 4.624113, 2746.451, 831.077, 3.274574, 2721.941, 605.4642, 4.54171, 2747.081, 795.1545, 3.457777, 2747.176, 589.6547, 9.304548, 5484.834, 99.87094, 99.95658, 99.06244, 99.9649, 99.98552, 99.82505
215430.94044, 284.3324826828939, 284.5746799864315, 284.92024881930706, 22.01216333544494, 22.168752083403213, 22.09818986420706, 6233.344231688021, 6280.186549540031, 6266.477413215139, 102.01605115168695, 8.31561200515307, -6.92246298401551, 6237.275124927137, 6277.072814727848, 6272.842444464767, 0.9999987237467912, 0.9999993383876218, 0.9999995172405252, 59.98655674558476, 59.98682645525271, 59.98691319445087, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 792.7224, 3.467739, 2746.241, 589.8634, 4.647506, 2744.646, 829.1746, 3.285986, 2724.576, 605.5613, 4.532701, 2746.132, 797.9203, 3.443897, 2748.021, 593.9689, 9.246316, 5492.502, 99.94781, 99.8743, 99.13986, 99.94955, 100.0, 99.95155
215433.32336, 284.37828514800617, 284.64138236162074, 284.8651273723175, 22.000588528390566, 22.16442721809372, 22.10537513703651, 6229.171045951347, 6280.314604838415, 6270.408213129901, 100.28083520251948, 8.22453318566727, -8.012672298997813, 6234.126136171781, 6280.991863784283, 6272.041327884782, 0.9999987830271658, 0.9999992211430837, 0.9999988436364525, 59.988225823699345, 59.987773306566154, 59.98759639623826, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 787.1826, 3.486122, 2744.376, 593.8907, 4.624113, 2746.398, 831.5234, 3.271076, 2720.147, 606.6293, 4.526817, 2746.02, 797.9775, 3.443715, 2748.123, 594.0485, 9.24595, 5492.683, 99.87895, 99.95037, 99.00775, 99.9388, 100.0, 99.95169
215435.67160000003, 284.3672448075439, 284.65065556270946, 284.97980829287457, 21.989378443139433, 22.14017215284495, 22.079539842890004, 6226.581020949345, 6266.453272236402, 6262.084814200641, 102.29101448774463, 12.637310953134715, -9.062556591726661, 6227.523186612685, 6267.873570492574, 6261.316434211478, 0.9999988116527178, 0.9999982828052069, 0.9999988341164295, 59.989595974590536, 59.98342866430293, 59.98262770103127, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.8936, 3.507895, 2739.808, 600.2721, 4.578063, 2748.101, 837.8129, 3.230948, 2706.795, 612.785, 4.472209, 2740.5, 804.2341, 3.416504, 2747.906, 600.3707, 9.153657, 5495.646, 99.68906, 100.0, 98.51753, 99.73789, 100.0, 100.0
215437.97284000003, 284.38428161900583, 284.68764283964924, 284.9832232707328, 22.01334692578365, 22.174390775123946, 22.107456016160295, 6234.7078559384145, 6280.288884969754, 6275.5330495117705, 102.21544926144452, 7.830309505687296, -11.420719808151716, 6238.049062329817, 6280.800379030933, 6271.9327737774465, 0.9999988104075289, 0.9999997377845486, 0.9999984510482022, 59.98895793521204, 59.98982602884033, 59.98933879773776, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 787.1826, 3.486122, 2744.208, 593.8907, 4.624297, 2746.344, 831.5428, 3.271076, 2720.152, 606.707, 4.526817, 2746.128, 797.9775, 3.443532, 2748.066, 594.0883, 9.245767, 5492.69, 99.88697, 99.9506, 99.00766, 99.94273, 100.0, 99.95061
215440.31808000003, 284.263136909905, 284.6098845919985, 284.85288416812017, 22.02360235546993, 22.18284892641943, 22.140151840570592, 6231.912574863777, 6278.150366610844, 6276.826589912969, 102.41766415896268, 6.188374244513398, -12.681485898358915, 6231.477136612007, 6280.923315718589, 6272.9664305385895, 0.9999973223067636, 0.9999999020545628, 0.9999974790817239, 59.98685471802508, 59.98689582451992, 59.991738250218795, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.9527, 3.508609, 2739.918, 600.2916, 4.577879, 2748.101, 831.5428, 3.271813, 2720.152, 606.6682, 4.526266, 2746.302, 797.9775, 3.44335, 2748.235, 594.0684, 9.24595, 5492.345, 99.71673, 100.0, 98.99735, 99.94292, 100.0, 99.95158
215442.67312000002, 284.4341064733499, 284.7136615076141, 284.9500170596416, 21.993271782335462, 22.17119059403584, 22.134632470694694, 6226.728551010209, 6276.078396397885, 6260.144913082875, 101.22220319253415, 4.61170792119492, -9.106270655297521, 6227.421779833591, 6277.761248370931, 6266.0328480941225, 0.999998639565766, 0.9999990604137652, 0.999999722310511, 59.992454085191554, 59.98932686567587, 59.98834648129956, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 774.5453, 3.529132, 2733.647, 606.5367, 4.52741, 2746.046, 825.2728, 3.309364, 2730.893, 600.4154, 4.575173, 2747.986, 793.1516, 3.463073, 2747.061, 590.6488, 9.292096, 5489.929, 99.50533, 99.94565, 99.38824, 100.0, 99.97875, 99.88615
215444.98380000002, 284.2068426941971, 284.4427390775951, 284.74856036511386, 22.024796940909916, 22.166833332577703, 22.124585099290222, 6233.3062438998, 6282.503896572018, 6271.201113502878, 104.62812712147877, 5.722814454660238, -14.326104059909085, 6241.147061184005, 6271.9573328962815, 6280.465165039688, 0.9999988311392539, 0.9999996929874597, 0.9999978004244252, 59.99243623023284, 59.99101537556013, 59.991333379889966, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.933, 3.508609, 2740.129, 600.3499, 4.576406, 2748.103, 829.8152, 3.285802, 2725.362, 606.8235, 4.525714, 2746.187, 797.9775, 3.443715, 2747.905, 594.0684, 9.245584, 5492.804, 99.71654, 100.0, 99.1506, 99.93873, 100.0, 99.9507
215447.34428000002, 285.83322813812487, 286.1271355825497, 286.37640415148786, 21.91538915851303, 22.035647622972782, 22.02591393151765, 6242.771899173829, 6276.542326719567, 6275.276789518521, 109.91114478172145, 7.015280206820535, -15.355676199249501, 6237.782468009034, 6274.7941536219205, 6279.155369121075, 0.9999969265259192, 0.9999993409401946, 0.9999970266638062, 59.99125866167191, 59.99284999618464, 59.99437460530014, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 782.4116, 3.502005, 2741.95, 597.3732, 4.60514, 2747.415, 821.6039, 3.333661, 2737.81, 612.5714, 4.474232, 2740.275, 804.2531, 3.416686, 2747.737, 599.9532, 9.159883, 5495.649, 99.79067, 99.99565, 99.61696, 99.73805, 100.0, 100.0
215449.72144000002, 285.78280307187174, 286.0700588448656, 286.313896010917, 21.927221661733164, 22.033663150843207, 22.02165240373811, 6228.714637319083, 6278.483900557021, 6278.103829416974, 105.42891186777365, 5.2990630720655645, -12.26062441615477, 6240.074451047497, 6275.213014447454, 6273.105211548405, 0.9999990199869495, 0.9999999500818294, 0.9999981316818517, 59.991282988397636, 59.99330673485256, 59.99074607043368, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 781.7018, 3.50611, 2740.104, 600.1359, 4.578248, 2748.273, 825.1952, 3.309548, 2730.948, 606.7264, 4.526633, 2745.964, 797.9966, 3.443715, 2747.797, 594.0684, 9.245584, 5492.636, 99.72349, 100.0, 99.38433, 99.94481, 100.0, 99.95279
215452.09712000002, 285.68107017904174, 285.96702348223147, 286.20223200665436, 21.897493432578923, 22.055409718605727, 22.050002821772907, 6235.675300809733, 6279.512838128407, 6278.149447370844, 104.7266204588193, 4.654112733374859, -13.766184329776024, 6233.549100483139, 6279.713235845911, 6277.610814729931, 0.9999968133352007, 0.9999997221870331, 0.9999983383390179, 59.991451474724606, 59.99151159386932, 59.99101814231137, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 787.0051, 3.485943, 2744.539, 593.8323, 4.624297, 2746.51, 825.2728, 3.308811, 2730.889, 606.7264, 4.526633, 2746.021, 797.9966, 3.443532, 2747.958, 594.0684, 9.245767, 5492.742, 99.88853, 99.95862, 99.38811, 99.94481, 100.0, 99.95157
215454.43180000002, 285.7040026231137, 285.88479919051855, 286.1751513844231, 21.91185023110954, 22.060936345567043, 22.020395161489745, 6234.59418088636, 6272.369937283371, 6275.686437170538, 108.30475413479758, 5.34255757630126, -12.282595824465488, 6228.510792248082, 6279.737658024672, 6272.152405936696, 0.9999980448544644, 0.9999999139400038, 0.9999973499638577, 59.987788739162355, 59.99045144998247, 59.991331059239926, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 793.5307, 3.462029, 2747.761, 587.626, 4.665741, 2741.764, 831.5428, 3.271813, 2720.597, 600.3183, 4.577012, 2748.007, 791.8355, 3.467822, 2746.311, 587.7462, 9.329086, 5483.325, 99.99759, 99.78585, 99.01353, 100.0, 99.94939, 99.7812
215456.77824, 285.61027318605693, 285.92574498762525, 286.17247165427153, 21.9275083855563, 22.037407805844452, 22.034697810724328, 6234.094724630084, 6276.026216690047, 6273.621598004623, 106.03480678661936, 4.522363214302459, -13.37539250432269, 6237.880383497161, 6278.541392259787, 6275.554868434335, 0.9999985279027098, 0.9999999246440715, 0.9999979236056096, 59.98570840036644, 59.990903699949754, 59.98767042129828, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 787.1431, 3.485943, 2744.544, 593.8907, 4.624297, 2746.394, 825.2534, 3.308995, 2730.84, 606.6487, 4.526266, 2746.076, 797.9966, 3.44335, 2747.9, 594.0485, 9.24595, 5492.688, 99.88661, 99.95645, 99.38828, 99.94081, 100.0, 99.9495
215459.11952, 285.4779410049313, 285.78584164893005, 286.1290538095703, 21.9035784279991, 22.054430109806464, 22.00089701265167, 6225.063414187939, 6269.531170616816, 6260.371934187893, 102.09348628947964, 9.598335870882693, -12.608163653968944, 6225.7477160426015, 6270.756882099146, 6262.3806445990585, 0.9999983336334556, 0.9999987345852335, 0.999997971653792, 59.98758936960593, 59.986400586440915, 59.9850716599183, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 787.2417, 3.4863, 2744.419, 593.9101, 4.624113, 2746.509, 831.8923, 3.269236, 2719.43, 607.8333, 4.510821, 2744.512, 800.8197, 3.431479, 2747.979, 597.7265, 9.185154, 5495.62, 99.88051, 99.95452, 98.97107, 99.8903, 100.0, 100.0
215461.39744000003, 285.55619467413493, 285.8465143247105, 286.1036506577253, 21.907028130004306, 22.05741712195979, 22.02637070537616, 6227.858373435632, 6276.215226866673, 6277.28810527619, 106.24953492496661, 7.71317413247516, -11.678351013800693, 6235.6193133504285, 6276.364988224584, 6274.3110718930575, 0.9999985774105982, 0.9999992839487724, 0.9999976274421507, 59.98456554344738, 59.9842098284877, 59.986972054023596, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 782.1158, 3.502005, 2741.492, 597.879, 4.595562, 2747.756, 834.3964, 3.255614, 2716.831, 607.8915, 4.515785, 2745.274, 798.3209, 3.44335, 2747.906, 594.0485, 9.245767, 5492.568, 99.77908, 100.0, 98.82669, 99.91163, 100.0, 99.94839
215463.68416, 285.52031273407613, 285.8534428350298, 286.0825295781943, 21.89176540957533, 22.077056826529112, 22.050679384846056, 6232.338521505214, 6275.507846202423, 6269.849270550733, 104.31731970922283, 0.23754276442627997, -7.967977091559078, 6232.953904197914, 6277.092911596201, 6274.574853274705, 0.9999981574681491, 0.9999999626005855, 0.9999971050857599, 59.98322057084456, 59.98677947944598, 59.98796214340344, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 783.6339, 3.500934, 2741.646, 598.56, 4.58801, 2748.097, 831.5623, 3.271629, 2720.027, 606.6099, 4.526633, 2745.853, 797.9775, 3.44335, 2748.07, 594.0485, 9.245767, 5492.743, 99.77399, 100.0, 99.00557, 99.94081, 100.0, 99.94852
215466.1166, 285.5707881573816, 285.8634149349843, 286.1453774171652, 21.910015691318925, 22.04498147166411, 22.015202379468256, 6228.1040249903, 6263.351231611909, 6267.7426486221675, 105.43663428081209, 1.069857321961365, -15.415668658762115, 6227.723257289143, 6273.758158874142, 6273.946721625611, 0.9999984619933757, 0.9999997048115323, 0.9999990055216895, 59.981629953035984, 59.981337372983866, 59.98069259880166, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 775.1368, 3.528775, 2734.272, 606.5952, 4.527594, 2746.045, 825.2146, 3.309364, 2730.778, 600.4154, 4.577012, 2748.066, 791.721, 3.468187, 2746.205, 587.766, 9.328903, 5483.32, 99.50324, 99.9397, 99.39441, 100.0, 99.98054, 99.7812
215468.44776, 285.44064758984274, 285.7381969827727, 285.99697647630626, 21.93380904325566, 22.05813338209876, 22.039423461251523, 6230.55978655402, 6275.387174233412, 6274.5608439334555, 105.9071147769921, 3.916629173822912, -11.191389898409398, 6231.876167017106, 6279.373666947813, 6275.835574282882, 0.9999984838877081, 0.999999971897635, 0.9999982807974234, 59.97972147848343, 59.97849685922072, 59.98141092611655, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.9133, 3.508252, 2740.354, 600.1943, 4.578248, 2747.82, 831.4264, 3.272365, 2720.943, 606.707, 4.526817, 2746.184, 797.9966, 3.443532, 2747.959, 594.0485, 9.24595, 5492.695, 99.72056, 100.0, 99.02614, 99.93896, 100.0, 99.9507
215470.7502, 285.5461136542945, 285.7935584803262, 286.0747361336381, 21.917997608699505, 22.0569865278075, 22.04675344032175, 6232.017187446705, 6277.732506721333, 6273.04078642541, 104.1922374037958, 7.166097063123743, -14.137737202705011, 6221.7516667335885, 6271.073739563118, 6257.888837104849, 0.9999986622622066, 0.9999991847855517, 0.9999987279646644, 59.98004186592833, 59.97782334552115, 59.982017113328745, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.9921, 3.508252, 2739.908, 600.1943, 4.578063, 2747.937, 831.6399, 3.270524, 2719.366, 606.6099, 4.526266, 2745.854, 798.0157, 3.44335, 2748.013, 594.0684, 9.24595, 5492.689, 99.71636, 100.0, 98.96874, 99.94486, 100.0, 99.95061
215473.0302, 285.54400354447137, 285.77539029795963, 286.00318429414665, 21.933804681702945, 22.08102520240616, 22.02918493453985, 6231.635331141318, 6286.778594775882, 6280.10547113351, 108.6263248641178, 7.737761772771137, -11.826261780756113, 6238.400753651171, 6270.140641410637, 6284.884351775541, 0.9999975470684345, 0.9999994057398736, 0.9999982960211177, 59.98125375592113, 59.977087667577635, 59.97987975397104, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 787.2023, 3.485943, 2744.208, 593.8907, 4.624481, 2746.45, 837.7935, 3.230948, 2707.472, 612.7656, 4.472209, 2740.335, 804.2341, 3.417965, 2747.81, 599.6152, 9.168674, 5495.555, 99.87478, 99.95252, 98.51757, 99.73385, 100.0, 100.0
215475.43240000002, 285.5758202615235, 285.80506906999307, 285.99243556869584, 21.939858660281796, 22.069170721446678, 22.03403353861365, 6235.481617357689, 6274.005407297727, 6274.4591782855605, 104.10925298466964, 1.1354004183172037, -10.662845243266588, 6230.9673783270755, 6274.184701239604, 6270.914527120889, 0.9999983224970053, 0.9999999577087656, 0.9999975675227749, 59.98086868963541, 59.9813887565257, 59.978827605659546, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.8738, 3.508609, 2740.086, 600.1943, 4.581563, 2747.985, 831.3682, 3.271076, 2720.335, 606.6876, 4.526817, 2746.078, 797.9775, 3.443532, 2747.91, 594.0684, 9.24595, 5492.749, 99.72281, 100.0, 98.98935, 99.9409, 100.0, 99.9495
215477.78044000003, 285.63612768087205, 285.8368735432459, 286.064901017224, 21.91740579652084, 22.05094070309342, 22.0430568143717, 6234.832087388067, 6275.828074424042, 6274.293373836933, 106.85061397060099, 5.102971542934711, -6.832203130235712, 6233.905811912325, 6275.714864398814, 6274.787779647218, 0.9999992419395545, 0.9999999826347804, 0.999998847400367, 59.98544992661445, 59.98318027099884, 59.98111792500899, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 788.5626, 3.480946, 2745.523, 591.1475, 4.643085, 2743.913, 827.1752, 3.297583, 2729.269, 601.2892, 4.574622, 2748.062, 791.8927, 3.468552, 2746.513, 587.766, 9.328903, 5483.266, 99.92318, 99.87242, 99.31509, 100.0, 99.9391, 99.78122
215480.12248000002, 285.58933240698605, 285.8687777623944, 286.03739169918543, 21.95279644486088, 22.06419830701894, 22.046497384993508, 6233.50368908967, 6280.333237398186, 6273.239006008658, 106.3777615010963, 4.320251273543355, -14.667053981656863, 6235.882557875894, 6272.729214748465, 6273.734609640566, 0.9999992473698373, 0.9999999643732846, 0.9999985693913765, 59.97847056430008, 59.981170856356535, 59.9820591420812, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 788.7203, 3.480767, 2744.762, 593.5599, 4.625034, 2746.506, 831.3876, 3.272365, 2719.869, 606.8235, 4.524978, 2746.075, 797.9966, 3.443532, 2747.905, 594.0684, 9.245767, 5492.75, 99.89733, 99.95649, 99.02318, 99.94079, 100.0, 99.94839
215482.49284000002, 285.6173837259816, 285.8011133331119, 285.99514459609964, 21.921506667900303, 22.069174813173984, 22.03911012078475, 6224.890312322104, 6283.884140679147, 6269.268143535336, 106.12352848156229, 4.825823841500096, -10.750250664948908, 6229.732605912718, 6279.242723807941, 6275.8370017989055, 0.999997691437066, 0.9999997982932393, 0.9999988099654595, 59.9859584433025, 59.983584492490046, 59.98461236271626, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 787.222, 3.486122, 2744.476, 593.9101, 4.624113, 2746.454, 831.5817, 3.271813, 2720.312, 606.7264, 4.525898, 2745.962, 797.9775, 3.443532, 2748.127, 594.0485, 9.245767, 5492.742, 99.88261, 99.95457, 99.00161, 99.93865, 100.0, 99.95061
215484.81448000003, 285.677120336474, 285.7842863243823, 285.9915084111778, 21.923984301038423, 22.06666753597008, 22.019850317981586, 6233.582094575452, 6274.209801691197, 6266.694670884808, 105.40914953635308, 8.482222639524934, -15.576126051743358, 6242.0785581243235, 6280.453529624853, 6276.023662435685, 0.999998572507449, 0.9999977963655391, 0.9999984532463371, 59.98794513701254, 59.98855308972745, 59.98772451179927, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.9133, 3.508787, 2739.536, 600.2137, 4.578063, 2747.933, 837.7935, 3.23058, 2706.911, 612.785, 4.472577, 2740.336, 804.2341, 3.416504, 2747.576, 600.3508, 9.15384, 5495.699, 99.7028, 100.0, 98.51544, 99.73997, 100.0, 100.0
215487.16852, 285.5788818790153, 285.7997458903289, 286.0540918002554, 21.91991419869793, 22.05528656554349, 22.035491291617177, 6238.615388599877, 6269.547368811427, 6272.255644395207, 105.66481634457983, 3.9824464504849857, -7.906000232659608, 6237.766614832593, 6271.428423955735, 6275.531162778074, 0.9999992120316397, 0.9999999678194044, 0.9999980640627113, 59.99204496552412, 59.99165299801776, 59.99295155968812, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 787.2417, 3.486479, 2744.471, 593.9101, 4.623929, 2746.505, 831.5817, 3.270892, 2719.693, 606.6682, 4.526266, 2746.024, 797.9585, 3.443532, 2748.015, 594.0485, 9.245767, 5492.515, 99.88506, 99.9523, 99.02592, 99.94891, 100.0, 99.95048
215489.51036000001, 285.6548419613466, 285.7419569430461, 285.99061606424544, 21.89353025872251, 22.040246303587505, 22.052863902021656, 6233.930708281752, 6264.06339432602, 6270.062780623202, 103.90177415887602, 2.3211329130426748, -9.86956495705408, 6237.111099976077, 6269.129328238567, 6266.37142393338, 0.999997166886805, 0.9999999632369195, 0.999997733675997, 59.992838359018414, 59.989263690232356, 59.98925619775226, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.9724, 3.50843, 2740.244, 600.2721, 4.578063, 2748.1, 831.5817, 3.270708, 2721.818, 605.8138, 4.53362, 2747.068, 796.2608, 3.453577, 2747.506, 590.6289, 9.292096, 5486.658, 99.71463, 100.0, 99.05798, 99.96234, 99.99952, 99.85573
215491.87288, 285.6577248555574, 285.8093807167863, 286.03366322907544, 21.92248813807623, 22.06729881843592, 22.035055156571214, 6227.810870152435, 6274.889106791442, 6280.542964363784, 107.76328415544015, 3.240981325364828, -11.648267178770311, 6238.134399068476, 6270.724339415676, 6272.738310237041, 0.9999974457708408, 0.9999999763015537, 0.9999996753849769, 59.989410012742006, 59.98867947734086, 59.99258702791862, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 774.7622, 3.528418, 2735.815, 605.1749, 4.542698, 2747.273, 828.1458, 3.292429, 2724.468, 604.9011, 4.541342, 2746.834, 797.1382, 3.445541, 2748.077, 594.0087, 9.246499, 5492.449, 99.5246, 99.9764, 99.20224, 99.96843, 100.0, 99.95157
215494.18248000002, 285.589945906292, 285.73727260490267, 286.0190309448343, 21.94154959576306, 22.050794819370687, 22.03967059302936, 6232.383308770977, 6277.588565827138, 6277.423596158146, 105.27266420318824, 1.7843925256775037, -7.291015774026164, 6237.702989867296, 6264.116697248094, 6265.610171597143, 0.9999987024174992, 0.9999998561087262, 0.9999983689843078, 59.9902950850848, 59.98748328620191, 59.987192944477506, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.9724, 3.50843, 2740.023, 600.2526, 4.578432, 2748.106, 831.504, 3.271445, 2720.379, 606.6876, 4.526266, 2746.189, 797.9775, 3.443715, 2747.9, 594.0485, 9.245584, 5492.688, 99.72055, 100.0, 99.00153, 99.93474, 100.0, 99.95171
215496.48252000002, 285.60092615891, 285.67466587839294, 285.9762444934033, 21.93073091650922, 22.060588172985394, 22.000356400377285, 6234.939563326491, 6270.202182967977, 6266.692856088788, 103.28313516810022, 8.699842829326371, -10.305136327810146, 6230.623494139887, 6273.687555711748, 6264.885249434267, 0.9999992767433482, 0.999998808150395, 0.9999969031996998, 59.98706537670905, 59.9891754676243, 59.99229991134012, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 786.1968, 3.488085, 2744.171, 593.8323, 4.624481, 2746.284, 837.7158, 3.231501, 2706.634, 612.8044, 4.472026, 2740.506, 804.2531, 3.416504, 2747.794, 600.3309, 9.15384, 5495.585, 99.87148, 99.95444, 98.50535, 99.72783, 99.99936, 100.0
215498.83168000003, 285.6044274732266, 285.81415316305703, 286.076914735197, 21.925255635096818, 22.057293534231878, 22.04324249795234, 6232.834713883089, 6272.309153931623, 6277.137647849352, 103.73715183296326, 2.94587899089629, -6.995664264131062, 6230.749420001002, 6282.58399426917, 6263.53910786723, 0.999997953326435, 0.9999999176294, 0.9999981958652958, 59.991187219028575, 59.991607195788816, 59.99203890196864, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.9724, 3.50843, 2739.913, 600.1553, 4.578063, 2747.877, 831.9505, 3.268131, 2720.536, 606.5128, 4.526266, 2745.962, 797.9775, 3.443532, 2748.067, 594.0485, 9.245767, 5492.629, 99.71673, 100.0, 98.9565, 99.94486, 100.0, 99.94952
215501.17260000002, 285.51660316411204, 285.73053633115563, 286.01093967562804, 21.924481205038283, 22.092513148260828, 22.04615348592345, 6237.1085510056955, 6277.798551832279, 6270.542185827157, 103.2213661240753, 5.199400573554158, -8.431359597586663, 6236.7049287637465, 6276.280493850962, 6276.322089404939, 0.9999987695406677, 0.9999996850125699, 0.9999987406153469, 59.993958059999315, 59.99319253531592, 59.9959427127865, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 787.2023, 3.486479, 2744.644, 593.9296, 4.623744, 2746.504, 831.5817, 3.272365, 2720.536, 606.707, 4.525714, 2746.069, 797.9966, 3.443532, 2748.019, 594.0485, 9.24595, 5492.576, 99.86764, 99.95248, 99.00414, 99.94057, 100.0, 99.95059
215503.60468000002, 285.5965464503385, 285.74320290959366, 285.9808560880048, 21.93102701171068, 22.08531045310308, 22.04106842562022, 6232.782517844318, 6274.803596879014, 6272.607231248974, 102.34481990317727, 4.643859479903767, -10.835113295776296, 6234.216783832337, 6276.468645851385, 6274.39563218235, 0.9999977730005926, 0.9999998275651627, 0.99999931448672, 59.99632461831417, 59.99891914214326, 59.99967305290563, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 793.4913, 3.462029, 2747.296, 587.6454, 4.665741, 2741.82, 825.2146, 3.309364, 2730.943, 600.3571, 4.576828, 2748.066, 792.1788, 3.465265, 2747.207, 589.4957, 9.299421, 5488.115, 99.9964, 99.78594, 99.38481, 100.0, 99.96609, 99.86737
215505.96624, 285.6251928550019, 285.7409264433041, 286.0162353175679, 21.932745491670637, 22.069289502766367, 22.05401449767799, 6236.274276184662, 6272.61736515025, 6271.170873028342, 105.68726253142495, 4.884852719063929, -11.371950308428382, 6239.73439242005, 6273.026607085779, 6279.594994248847, 0.9999987932120976, 0.9999999999491275, 0.9999980620767421, 59.9953647245793, 59.99556461616224, 59.99445079294021, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 787.2023, 3.485943, 2744.219, 593.8517, 4.624665, 2746.507, 831.6205, 3.271813, 2720.941, 606.6487, 4.526082, 2746.134, 797.9775, 3.443715, 2747.9, 594.0684, 9.245584, 5492.688, 99.89044, 99.9526, 99.02605, 99.94081, 100.0, 99.95059
215508.31804, 285.5352002305122, 285.7102336296479, 285.9775250547249, 21.903977506148664, 22.05197678223247, 21.994392487750773, 6229.045175847001, 6271.796178960185, 6262.874197475356, 102.21461372545082, 9.365110757702041, -11.555233355262317, 6230.03692611606, 6276.206069628127, 6262.69605627773, 0.9999991986276928, 0.9999982898957555, 0.9999988127497125, 59.9936662402691, 59.9937780379035, 59.99401846863114, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 785.9208, 3.493974, 2742.651, 596.7117, 4.602561, 2747.645, 835.4252, 3.242177, 2709.395, 611.8723, 4.47699, 2740.449, 804.215, 3.416321, 2747.737, 599.7146, 9.160067, 5495.837, 99.81617, 99.99792, 98.66584, 99.73604, 99.99335, 100.0
215510.65612000003, 285.6692917954297, 285.7736054530026, 285.97080844675634, 21.94628243019127, 22.053568066717524, 22.06732669314549, 6229.9431690064675, 6279.253779739833, 6277.26757414726, 104.57290201000296, 2.3217658626019784, -14.086587808059903, 6232.207903319427, 6270.079912242504, 6271.941347867166, 0.9999983730693242, 0.9999999944090581, 0.9999979245878751, 59.9934023329289, 59.988133305347155, 59.989322850106376, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 786.2954, 3.488085, 2744.219, 594.0074, 4.62356, 2746.504, 831.8146, 3.269788, 2720.074, 606.6099, 4.526817, 2745.963, 797.9585, 3.44335, 2747.802, 594.0286, 9.245767, 5492.569, 99.86908, 99.95449, 98.98169, 99.93672, 100.0, 99.94841
215512.97220000002, 285.58086630255906, 285.69499954798584, 285.99678520583285, 21.917213131857046, 22.072654653857047, 22.013207007041725, 6233.238066557304, 6269.776480206892, 6274.734701640215, 104.72519397421047, 1.8401782286841808, -10.196156781866875, 6239.079524467493, 6273.006983215265, 6275.370404952034, 0.9999981288881562, 0.9999998432100947, 0.9999996167307279, 59.986453707333425, 59.99286716032757, 59.98865072903944, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.9133, 3.508609, 2740.029, 600.2721, 4.578432, 2748.155, 831.6787, 3.271076, 2720.042, 606.7653, 4.52553, 2745.959, 804.2531, 3.416138, 2747.524, 594.0684, 9.246133, 5492.63, 99.71463, 100.0, 98.99522, 99.93077, 99.99352, 99.9494
215515.27564, 285.5615524506706, 285.70550671305256, 285.8811579993047, 21.930644284567403, 22.036025199399152, 22.03329880298596, 6233.09924308324, 6274.060442115529, 6267.001065230094, 104.7579302128479, 4.125610248542699, -10.700082567814206, 6231.095664412338, 6271.3753302577925, 6270.851548271757, 0.999997508093996, 0.9999999549577321, 0.9999982534475743, 59.98617731647918, 59.987219262486285, 59.986494299006374, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 774.6045, 3.529489, 2733.531, 606.4784, 4.527962, 2746.102, 825.1757, 3.309732, 2731.005, 600.4348, 4.57646, 2747.785, 810.5287, 3.386918, 2745.312, 587.7859, 9.32872, 5483.266, 99.51371, 99.95188, 99.38633, 100.0, 99.91303, 99.78325
215517.64492000002, 285.47961465239524, 285.6229707407913, 285.943549420511, 21.922594826721927, 22.070647299598665, 22.035809876949376, 6229.047335838827, 6274.9851308141215, 6273.262447007994, 105.33078505364347, -0.35719607094381445, -11.618505718809502, 6232.691276251423, 6275.13724123701, 6272.043467959355, 0.9999989990252405, 0.9999988466266732, 0.9999981691010535, 59.98499179609845, 59.981487603924634, 59.98565458481326, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.9724, 3.50843, 2739.971, 600.311, 4.578063, 2747.876, 831.6011, 3.270892, 2720.208, 606.6099, 4.526449, 2745.91, 804.2531, 3.416321, 2747.519, 594.0684, 9.245767, 5492.63, 99.70854, 100.0, 98.99939, 99.94502, 100.0, 99.94952
215519.97952000002, 285.5483932767861, 285.7312180161184, 285.95731912935446, 21.908636349528923, 22.058175616846814, 22.014912127398066, 6227.647582012552, 6271.634949584747, 6259.915021307324, 98.95736777385696, 6.903117156322423, -9.66151401886782, 6236.8653028811195, 6274.610340797913, 6266.317707035763, 0.9999984817525616, 0.9999996110874046, 0.9999987943296588, 59.984220794990634, 59.984762088108916, 59.98175321308195, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 780.9527, 3.508609, 2740.191, 600.2137, 4.578063, 2747.992, 831.5428, 3.271629, 2720.258, 606.6682, 4.523691, 2745.552, 802.9179, 3.423991, 2747.914, 596.295, 9.207129, 5495.259, 99.71272, 100.0, 99.01792, 99.93845, 100.0, 99.99276
215522.33612000002, 285.57136442736726, 285.73915259730575, 285.9819897669595, 21.921836127031245, 22.05935645469473, 22.041527522019877, 6237.034962141125, 6273.372337732356, 6273.426297830228, 106.10143650335908, 9.518949086153043, -12.937162528253339, 6234.682106466489, 6273.351654389341, 6275.565916731701, 0.9999984395738749, 0.9999998268834938, 0.9999993097655713, 59.984449580374964, 59.98429854874251, 59.986054131490924, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 787.1826, 3.4863, 2744.01, 595.3109, 4.611219, 2747.525, 835.6387, 3.249172, 2715.364, 609.0178, 4.510637, 2745.204, 803.4139, 3.420156, 2747.695, 594.1678, 9.245217, 5492.634, 99.87393, 99.98736, 98.7874, 99.89051, 100.0, 99.95182
215524.69632000002, 285.61065464180757, 285.7366377942782, 285.9691524809176, 21.92549483796734, 22.071797697344255, 22.028733982322144, 6232.690230309348, 6273.4647810663255, 6275.100630539384, 103.98020355153949, 5.063942758341, -9.066548601809927, 6235.983764779052, 6273.977538127509, 6274.127903183725, 0.9999988113895204, 0.999999514331731, 0.9999990326478052, 59.987780923743024, 59.986912487732845, 59.986142456451404, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 784.5408, 3.495224, 2742.564, 595.7584, 4.613982, 2746.508, 831.4846, 3.272733, 2720.816, 606.6682, 4.526633, 2745.965, 797.9585, 3.443532, 2748.013, 594.0684, 9.246133, 5492.75, 99.81302, 99.96491, 99.02153, 99.94463, 100.0, 99.94949
215527.03672, 285.51574620851966, 285.62537315561303, 285.9689283765391, 21.887692665546204, 22.079617103646385, 22.023676605388108, 6239.100169217712, 6273.994756338433, 6278.999247357523, 109.44498799403209, 0.9382304992350328, -7.579941988610017, 6231.2305660285565, 6272.910267240411, 6270.30331033509, 0.9999984180577303, 0.9999997719312422, 0.9999981887707323, 59.991065387299166, 59.98960899441643, 59.990076235425626, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 793.1561, 3.461136, 2746.972, 587.626, 4.665557, 2741.765, 825.3505, 3.309364, 2730.902, 600.3765, 4.577012, 2748.003, 791.721, 3.469283, 2746.962, 587.7859, 9.328903, 5483.325, 99.97913, 99.78611, 99.38859, 100.0, 99.97309, 99.78122
215529.40528, 285.3541849693405, 285.5642174752399, 285.80413409714106, 21.958466976116185, 22.07021157570778, 22.07214905515896, 6234.719556613388, 6276.249866390852, 6272.437779573054, 104.39872581710961, 4.955023291933685, -9.662617129651835, 6235.437253203247, 6273.122925267602, 6274.679199530617, 0.9999986253112104, 0.9999999938884765, 0.9999981607617748, 59.990781218280055, 59.99141774562929, 59.990850143180474, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 787.222, 3.486122, 2744.596, 593.8517, 4.624113, 2746.342, 831.2711, 3.273654, 2721.188, 606.6682, 4.526449, 2746.136, 797.9775, 3.443532, 2748.013, 594.0485, 9.24595, 5492.749, 99.88697, 99.95051, 99.0255, 99.943, 100.0, 99.95169
215531.74672000002, 285.5410553763152, 285.7050184354557, 285.94537402708625, 21.93523497992782, 22.076992151632986, 22.040640878935317, 6219.901926823703, 6265.0782415465055, 6260.348154623498, 103.44735932052572, 4.036505126594875, -8.361317895247197, 6225.788470699334, 6266.298384697678, 6262.723668351496, 0.9999992383562242, 0.9999996144947843, 0.9999989107917897, 59.991982463122426, 59.99325262218619, 59.994845772543854, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 600], 5500.0, [], 787.2614, 3.485943, 2744.486, 593.8907, 4.624481, 2746.396, 831.9311, 3.26942, 2720.483, 606.6876, 4.527184, 2745.968, 797.9775, 3.443715, 2747.962, 594.0485, 9.245767, 5492.689, 99.87286, 99.95448, 98.99252, 99.9369, 100.0, 99.95061
