TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
215851.74828000003, 285.1514076804181, 285.3365611431525, 285.6640414010145, 21.97664945811003, 22.111934756315748, 22.061922960056602, 6235.989212264605, 6280.861406692073, 6273.570132392483, 105.36263135372906, 16.035208622304708, -9.749411074580621, 6241.197377475289, 6281.76596294413, 6275.258684540629, 0.999997941217637, 0.9999957241896565, 0.9999989113086031, 59.98563885547699, 59.9880145023822, 59.98924666421793, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.8541, 3.50843, 2740.531, 599.8635, 4.584142, 2747.985, 836.0076, 3.247331, 2713.098, 609.2509, 4.507143, 2744.809, 799.6561, 3.438053, 2748.01, 808.4277, 6.796535, 5492.578, 99.73902, 100.0, 98.74064, 99.88191, 100.0, 99.95075
215854.09816000002, 285.10849463667205, 285.3096065311848, 285.6302824971802, 21.964376939524303, 22.113484772360678, 22.06508627259422, 6237.163687741444, 6280.035668756465, 6276.968413417975, 106.64153568045685, 13.579893126581283, -15.356043866892499, 6238.134691405855, 6283.268720543563, 6278.85904434984, 0.999998611804645, 0.9999969788956434, 0.9999993229213859, 59.985544783761334, 59.98295970645971, 59.98634278035869, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 784.1071, 3.498079, 2742.204, 597.8985, 4.591326, 2748.044, 831.5817, 3.271445, 2720.598, 606.6876, 4.526266, 2746.016, 804.1578, 3.417052, 2747.64, 808.1096, 6.796719, 5492.808, 99.7999, 100.0, 99.00578, 99.93877, 99.99774, 99.94973
215856.39616, 285.1265632288858, 285.36656387030786, 285.68861158276144, 21.966895240854466, 22.078486510473724, 22.08432690766462, 6236.354778235043, 6276.282665869847, 6273.398022559275, 108.75508172917034, 15.49396761057983, -17.49708824360482, 6232.554633248173, 6278.169033272522, 6275.287096516196, 0.9999973323791984, 0.9999974221997362, 0.9999984226903547, 59.984185195223176, 59.98571986707456, 59.98431448855174, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 775.748, 3.52824, 2733.875, 606.4979, 4.527778, 2746.099, 825.234, 3.309364, 2731.067, 600.3183, 4.577379, 2747.896, 810.5287, 3.387649, 2745.81, 801.7476, 6.854768, 5495.753, 99.49678, 99.94766, 99.39459, 100.0, 99.92297, 100.0
215858.74776000003, 284.9803688917651, 285.2490467319725, 285.6423229081302, 21.960664411575063, 22.10714347819766, 22.06793441788697, 6239.635414328322, 6286.050928561763, 6275.32676983514, 100.92335518103573, 18.191393292490034, -14.023442605884156, 6239.160705101905, 6279.412799852271, 6277.010846628517, 0.9999999902596208, 0.9999967764945888, 0.9999969792819465, 59.98330507336376, 59.98505220079571, 59.98447563621386, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.9724, 3.508609, 2740.134, 600.2137, 4.578432, 2747.991, 831.1352, 3.274758, 2721.693, 606.6487, 4.526082, 2746.245, 804.1578, 3.416869, 2747.692, 808.1494, 6.796535, 5492.979, 99.71672, 100.0, 99.05343, 99.94081, 100.0, 99.95588
215861.15088000003, 285.13872043187394, 285.3588856221506, 285.5225781333262, 21.93324431687073, 22.08988632886107, 22.02392659315762, 6230.690363164047, 6273.640036785558, 6269.7428767884085, 100.2742115069641, 19.12410842155319, -13.55412038440818, 6228.506456582042, 6275.61902610369, 6267.721861223055, 0.9999988452839583, 0.9999952923573515, 0.9999976587545124, 59.98301134679846, 59.984058371169546, 59.986082901025306, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.933, 3.50843, 2740.306, 600.2137, 4.578432, 2748.046, 831.504, 3.271445, 2720.209, 606.6099, 4.526817, 2746.19, 804.1578, 3.416869, 2747.532, 808.1096, 6.796719, 5492.755, 99.71272, 100.0, 99.00366, 99.94481, 99.99381, 99.9518
215863.5774, 285.1101869099201, 285.2954305032165, 285.66090417819396, 21.97464973053377, 22.121439307813027, 22.077353632060216, 6238.015626390117, 6281.359869597532, 6272.507021752077, 108.79486605496754, 15.869971893778029, -10.718211358783265, 6241.627571907332, 6278.757191907274, 6273.169985128762, 0.9999981947960794, 0.999995472683339, 0.9999985726901638, 59.98091861104953, 59.98063803828812, 59.979781928248805, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 787.1234, 3.4863, 2744.219, 593.8323, 4.624481, 2746.228, 837.774, 3.231317, 2706.803, 612.7073, 4.472761, 2741.588, 799.618, 3.436227, 2747.993, 811.9666, 6.763574, 5489.77, 99.87896, 99.95046, 98.51153, 99.74647, 100.0, 99.88095
215865.88040000002, 285.02622824997223, 285.228177331625, 285.61421914487096, 21.96720415756839, 22.124960713432476, 22.067962777966176, 6234.36320174062, 6283.5808574210805, 6276.7906266537375, 104.01616861239773, 15.537644762416221, -10.239542372454252, 6240.998000157536, 6285.908958063926, 6271.389209037925, 0.9999982550202103, 0.9999968370838132, 0.9999967138554274, 59.9835222284861, 59.98077363386757, 59.98216270754009, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.933, 3.50843, 2739.976, 599.7468, 4.581748, 2747.986, 831.504, 3.271813, 2720.377, 606.6487, 4.526449, 2746.136, 800.2665, 3.436775, 2747.951, 808.0897, 6.796902, 5492.406, 99.71673, 100.0, 99.01192, 99.943, 100.0, 99.94762
215868.25024000002, 285.05728898725033, 285.32169216093286, 285.7250471459027, 21.994821583821388, 22.118944220270922, 22.10816232435641, 6241.562799696336, 6285.983284464133, 6285.8757006259675, 106.20293030159792, 12.105763247919185, -11.816933032521092, 6237.232165865546, 6284.088705173689, 6280.3099354056485, 0.9999967246482159, 0.9999972146948632, 0.9999971369577935, 59.97982761331739, 59.98115147902104, 59.98009717253061, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 788.0697, 3.480946, 2745.054, 591.3809, 4.643269, 2744.135, 830.514, 3.278071, 2727.833, 601.6387, 4.571496, 2747.841, 791.3205, 3.468552, 2746.148, 801.7476, 6.854218, 5495.638, 99.90364, 99.88676, 99.27687, 100.0, 99.93985, 100.0
215870.57952000003, 285.1856903680875, 285.2871081113996, 285.6540114612711, 21.948032100635245, 22.11847262352757, 22.04911960122259, 6237.441446796365, 6282.522149964858, 6278.703250897903, 104.86805543992568, 16.974727055383482, -7.611453660098164, 6241.89977387021, 6279.7961454984315, 6277.634709840119, 0.9999978178309613, 0.9999963610096811, 0.999997103232004, 59.98372671636953, 59.981586174619906, 59.981294416712544, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 788.5231, 3.481303, 2744.499, 593.4626, 4.625218, 2746.281, 830.6305, 3.275494, 2721.413, 606.6293, 4.526633, 2745.962, 797.8822, 3.443897, 2747.859, 808.0897, 6.797268, 5492.521, 99.89386, 99.94828, 99.05099, 99.93477, 100.0, 99.94859
215872.90688000002, 284.9987736725775, 285.2094446852111, 285.6076029815372, 21.983200716976032, 22.107641077964352, 22.059331528620397, 6238.4666640203795, 6280.669334558246, 6269.374624084731, 102.61855732631557, 15.331916358541093, -9.865433465917135, 6237.360315123573, 6281.957253921852, 6276.2533409532425, 0.9999987336178863, 0.9999975257208285, 0.9999987755906469, 59.98269824076264, 59.984703259876184, 59.98356114309638, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 787.1628, 3.486479, 2744.329, 593.8517, 4.624665, 2746.454, 831.4846, 3.271445, 2720.668, 606.6293, 4.526817, 2746.131, 791.5494, 3.469465, 2746.259, 808.0897, 6.797085, 5492.749, 99.88123, 99.95649, 99.00135, 99.93281, 99.94749, 99.95169
215875.20940000002, 285.03479955935006, 285.2977827272788, 285.6695049179017, 21.921262527251677, 22.072285116707075, 22.02084754310614, 6222.276204510246, 6272.4091897311355, 6267.685516362888, 103.89364658127033, 14.546290436223444, -14.184190657467752, 6235.356665971038, 6278.657128633518, 6273.428577339377, 0.9999960368525986, 0.9999975950186074, 0.9999985594711837, 59.98577938081063, 59.985273056865665, 59.988507361588404, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.8936, 3.50843, 2740.253, 600.2137, 4.578248, 2748.104, 837.7935, 3.231317, 2707.309, 612.7073, 4.472577, 2740.339, 785.2928, 3.492841, 2743.884, 814.4119, 6.73574, 5485.245, 99.72892, 100.0, 98.5341, 99.73204, 99.83897, 99.81514
215877.61028000002, 285.03646657440464, 285.2436048507948, 285.66410469796625, 21.97351609645725, 22.116131791359635, 22.05709374138951, 6235.278557256701, 6279.860608047021, 6275.796852302892, 101.73548201008907, 16.069691214787696, -13.428259980365965, 6234.26862463854, 6282.135352067909, 6271.758909991239, 0.9999970328926941, 0.9999970524522821, 0.9999973923512584, 59.987583656467656, 59.988454701054714, 59.987796242697875, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 787.1628, 3.486122, 2744.103, 593.8517, 4.624665, 2746.395, 831.504, 3.271997, 2720.378, 606.6099, 4.526633, 2745.967, 791.6447, 3.469465, 2746.804, 808.1096, 6.797268, 5492.641, 99.88122, 99.95439, 99.00557, 99.9471, 99.95355, 99.94973
215879.92588000002, 284.98184226568293, 285.2582416062626, 285.6127265947642, 21.96278835220237, 22.11862630688266, 22.063414814059396, 6235.062621675296, 6279.101753844745, 6280.612253050891, 108.0427426965316, 18.510672521209017, -16.550185867135042, 6236.05587315262, 6283.44072253584, 6285.840124481922, 0.9999983178017048, 0.999998220689869, 0.9999965368668368, 59.99014553024148, 59.98905068783028, 59.98725269371761, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.8936, 3.508787, 2739.981, 600.2332, 4.578432, 2748.157, 831.5817, 3.271997, 2720.527, 606.6682, 4.529943, 2746.948, 793.3806, 3.461247, 2747.495, 805.2069, 6.82382, 5495.243, 99.71272, 100.0, 98.99043, 99.95368, 99.98408, 99.98681
215882.20504000003, 285.09523747967756, 285.36919462336897, 285.72062448009575, 21.971551241745733, 22.10252938931689, 22.085714060432743, 6237.732833554036, 6279.210190369634, 6276.155923545715, 112.35929658996542, 16.39070659790673, -16.669747341258244, 6236.843111207887, 6277.604094567677, 6275.590839889218, 0.9999985687930536, 0.99999774204198, 0.9999987131919855, 59.98675430548854, 59.98829482106141, 59.99246876845382, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 774.8411, 3.529132, 2734.879, 606.1476, 4.533856, 2746.934, 827.0393, 3.298687, 2725.952, 603.2699, 4.549984, 2747.416, 793.4377, 3.464352, 2746.915, 807.7319, 6.800747, 5492.583, 99.47436, 99.95595, 99.26791, 99.98959, 99.96506, 99.94866
215884.57592000003, 285.11481773059563, 285.28309865923575, 285.628207866927, 21.965653302984038, 22.101393657536967, 22.0558818124862, 6237.624350702468, 6281.186536271155, 6274.080675234697, 107.53362786522621, 18.789420126279992, -14.405075238624704, 6230.520462819181, 6278.305344608389, 6272.518288558811, 0.999998476168226, 0.9999964501173854, 0.9999991270914014, 59.98849509168657, 59.992422622916095, 59.991136981998956, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.9133, 3.50843, 2740.086, 600.1943, 4.578432, 2747.938, 831.5234, 3.271813, 2720.434, 606.6487, 4.527001, 2746.243, 797.8631, 3.44408, 2748.081, 808.1295, 6.797085, 5492.755, 99.71291, 100.0, 99.00761, 99.94287, 100.0, 99.95169
215886.9174, 285.0551933250421, 285.2582492287502, 285.62810970424925, 21.931589471511234, 22.079797175229974, 22.03133591168474, 6232.047422218667, 6275.214661855314, 6262.427279530644, 99.2541150968134, 18.538096986193068, -11.045199753911675, 6226.445974066201, 6274.530433074705, 6264.593296142387, 0.9999984999392145, 0.9999943048613643, 0.99999600839034, 59.98983937225071, 59.990371177476625, 59.9893227123001, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 785.8419, 3.489691, 2744.08, 593.8712, 4.624481, 2746.396, 837.774, 3.231869, 2706.911, 612.7656, 4.472209, 2740.394, 804.1768, 3.417052, 2747.64, 814.3722, 6.73519, 5485.186, 99.85675, 99.95025, 98.5321, 99.7421, 100.0, 99.81614
215889.21936000002, 285.07703442729536, 285.37945593263754, 285.6511918293965, 21.975151428963798, 22.118051666333947, 22.06274135662905, 6235.7687623372085, 6279.115224599877, 6274.2204480164455, 106.19782905372023, 17.355758331066227, -15.386348955536505, 6233.944347982006, 6281.413568085881, 6276.648450009698, 0.9999984656420707, 0.9999960871316873, 0.9999985150533034, 59.98971648265281, 59.993792397755485, 59.99289315410743, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.8936, 3.508609, 2739.808, 600.1748, 4.578616, 2747.993, 831.5234, 3.271997, 2719.865, 606.6487, 4.526449, 2746.243, 797.9012, 3.444263, 2748.024, 808.0897, 6.796719, 5492.809, 99.71481, 100.0, 99.01792, 99.94689, 100.0, 99.95277
215891.57676000003, 284.9502953804441, 285.3683308086509, 285.62935576675665, 21.971517955541344, 22.12062688217304, 22.08515394701253, 6239.980421067975, 6282.027776062485, 6283.382415562492, 107.17443758759799, 13.43297247630153, -16.15542113740048, 6238.153738937054, 6278.195154071597, 6278.957483485459, 0.9999972129977199, 0.999998937159482, 0.9999964926091228, 59.99419625407003, 59.99532080010485, 59.99761972943712, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 787.1628, 3.4863, 2744.381, 593.8517, 4.624481, 2746.283, 831.4846, 3.272181, 2720.098, 606.6487, 4.527001, 2746.08, 804.1387, 3.416869, 2747.918, 808.0897, 6.796902, 5492.576, 99.87914, 99.95444, 98.99539, 99.94476, 99.99959, 99.9434
215893.899, 284.9505998060611, 285.3226030447422, 285.6633178918232, 21.97673021314236, 22.11045333335446, 22.077506872704564, 6240.112794802905, 6277.398778220305, 6280.563064744367, 111.68473491737853, 13.902916143581024, -15.152063595331128, 6232.905228454877, 6284.956425318579, 6274.8952719082345, 0.9999965900338544, 0.999997282578998, 0.9999972601773632, 59.9985680179442, 59.9959894926836, 59.997973744800774, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 793.5307, 3.462029, 2747.148, 587.5676, 4.665741, 2741.77, 825.234, 3.308995, 2730.951, 600.4348, 4.577196, 2748.061, 810.5096, 3.387101, 2745.458, 802.1651, 6.847626, 5495.444, 99.98402, 99.77983, 99.39037, 100.0, 99.91546, 100.0
215896.23840000003, 285.15642711895185, 285.34820888044715, 285.6792547003757, 21.96957371769586, 22.101774965076107, 22.081229475558708, 6235.934858991515, 6283.915461696919, 6273.645350820499, 102.71658691059697, 14.038724038509827, -13.074320738574897, 6237.269824230071, 6282.163118141048, 6277.48269209872, 0.9999984332344738, 0.9999972372418426, 0.9999982954781073, 60.00344583114175, 60.00302203263612, 60.00453748494642, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 787.1628, 3.4863, 2744.266, 593.8517, 4.624481, 2746.283, 831.5234, 3.272181, 2720.209, 606.6293, 4.526817, 2746.073, 804.1578, 3.417234, 2747.748, 808.0499, 6.796902, 5492.465, 99.87495, 99.95252, 99.02214, 99.9471, 100.0, 99.9518
215898.58948000002, 285.062168367875, 285.37108826932615, 285.683790971893, 21.94000446662927, 22.08421618268341, 22.030886302137407, 6223.066065231575, 6270.854575349354, 6263.7796610613, 106.2928757008533, 17.04340395069221, -13.166890632788636, 6229.596349399245, 6272.511628560662, 6262.125637272684, 0.9999986861801716, 0.9999970461975594, 0.9999991124842873, 60.006957252930334, 60.00536184548514, 60.007543607744395, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 787.1037, 3.487906, 2743.595, 595.058, 4.616192, 2747.188, 833.8723, 3.253774, 2713.959, 610.2412, 4.490044, 2742.325, 798.2064, 3.442802, 2748.086, 814.3126, 6.735557, 5485.473, 99.87273, 99.98128, 98.77196, 99.81499, 100.0, 99.81085
215900.93992, 285.0816689979509, 285.327049527837, 285.62443999855356, 21.965744925418655, 22.099168342373442, 22.065231859232437, 6237.203245793123, 6283.942598311585, 6278.928113937482, 104.74577737191021, 15.7620900065358, -15.169914735517523, 6237.688205392916, 6279.90960840599, 6273.816837707204, 0.9999983273147423, 0.9999990118669728, 0.9999983506378143, 60.00802114577794, 60.006879960784445, 60.00621086458759, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 784.4225, 3.495937, 2743.495, 595.4082, 4.617666, 2746.568, 831.9699, 3.270524, 2720.544, 606.6682, 4.527001, 2745.968, 804.1196, 3.417052, 2747.969, 808.0897, 6.796902, 5492.581, 99.82762, 99.96701, 98.99265, 99.94708, 99.99566, 99.9518
215903.29996, 285.06797662486935, 285.3518965764215, 285.6660993459878, 21.951986045750946, 22.11001871742274, 22.06632808402019, 6238.818442175166, 6282.7242949543515, 6273.558563613726, 108.54773914417865, 12.82336816187194, -10.417752282728543, 6233.11494312557, 6283.487289178186, 6274.387848529985, 0.9999981969024172, 0.9999956256708957, 0.9999970607407664, 60.00684862671389, 60.005744698465975, 60.009912026330426, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.933, 3.508252, 2739.918, 600.1943, 4.578248, 2747.991, 831.4846, 3.271445, 2720.557, 606.6099, 4.527184, 2746.3, 797.8822, 3.44408, 2748.137, 808.0897, 6.797085, 5492.695, 99.71673, 100.0, 99.00527, 99.93882, 100.0, 99.95069
215905.69180000003, 285.1908572749873, 285.3303568705578, 285.6205767199296, 21.96362212554352, 22.113012290980674, 22.082585809459513, 6236.769604922638, 6284.192608450295, 6282.4803711132645, 109.43430987942929, 12.77966418294244, -15.721466418406635, 6235.095385621953, 6279.832638587561, 6286.499145625116, 0.999996064178699, 0.9999961496522523, 0.9999965781033486, 60.00362541054262, 60.00460854940872, 60.0077289556762, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 774.4073, 3.529668, 2733.589, 606.4784, 4.527778, 2746.264, 825.2146, 3.309548, 2730.955, 600.2989, 4.577747, 2748.06, 791.7783, 3.469831, 2747.245, 801.7277, 6.854585, 5495.579, 99.47854, 99.94766, 99.39455, 100.0, 99.96314, 100.0
215908.02980000002, 285.0622763604623, 285.2440305280801, 285.54511010163367, 21.964251607110793, 22.10670908029803, 22.078930250899695, 6235.602967691015, 6281.434868792638, 6277.75360787062, 109.49819079467125, 12.489367040940635, -12.390118434467695, 6242.017261253007, 6280.649224809496, 6277.692924135775, 0.999998309778435, 0.9999972869042747, 0.9999978603838601, 60.002034174810746, 60.0014134900188, 60.00240953652403, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.8738, 3.508787, 2739.703, 600.2332, 4.578248, 2748.157, 831.4846, 3.271997, 2720.272, 606.5905, 4.526817, 2746.131, 797.8822, 3.44408, 2748.081, 808.0897, 6.797268, 5492.981, 99.7169, 100.0, 99.0017, 99.94497, 100.0, 99.94962
215910.31612, 285.00386887986144, 285.23000089728504, 285.52993694954154, 21.9379585658343, 22.097523292868445, 22.00754245515191, 6221.310481863134, 6269.701434606227, 6263.434598287952, 106.08247755605908, 14.398597632955898, -12.946964296172155, 6222.383667798154, 6267.2455324541315, 6267.410416991733, 0.9999977503084772, 0.9999976230264325, 0.9999978878369499, 59.997418007758895, 59.99689902747254, 59.99837259503276, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.8738, 3.508609, 2739.813, 600.2137, 4.578432, 2747.938, 831.5234, 3.27126, 2720.941, 606.6293, 4.527001, 2745.957, 790.9771, 3.4733, 2745.965, 809.8194, 6.78097, 5490.231, 99.7129, 100.0, 98.99962, 99.94281, 99.93881, 99.90985
215912.65588, 285.09565615306843, 285.36363151453287, 285.53457178415357, 21.970564801179748, 22.10400851196411, 22.067151017061967, 6235.715290677304, 6282.164006108576, 6276.967986163974, 105.37072457889053, 15.965233581452253, -14.512183515841116, 6234.730012206277, 6284.1928884640365, 6270.166019038172, 0.9999968407669486, 0.9999970489495029, 0.9999984032155792, 59.9991493482157, 59.99558865588272, 60.00047294391425, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 787.1234, 3.486122, 2744.438, 593.8517, 4.624481, 2746.677, 837.017, 3.2396, 2711.395, 610.3771, 4.494089, 2744.054, 789.413, 3.477135, 2745.714, 808.9247, 6.788845, 5492.706, 99.87322, 99.96271, 98.62186, 99.84641, 99.94239, 99.95091
215915.04144000003, 285.135188916156, 285.362735600044, 285.7095995600458, 21.967014371701318, 22.11719735811338, 22.087685598490637, 6232.142795812748, 6280.9664965130805, 6274.477220175833, 109.43662550044428, 16.43398643518276, -14.146617444846015, 6240.438687188793, 6284.929362776494, 6278.380144860304, 0.9999981859455361, 0.9999963509329048, 0.9999983649453478, 60.005631540102776, 60.00064132109432, 60.00295886657284, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 782.865, 3.499507, 2741.336, 596.7312, 4.604403, 2747.243, 831.5234, 3.272365, 2720.998, 606.6099, 4.526817, 2746.184, 791.6066, 3.469831, 2746.535, 808.0698, 6.796902, 5492.867, 99.77084, 99.9876, 99.00183, 99.94088, 99.97337, 99.95383
215917.35988, 285.1545806083412, 285.42930874264937, 285.7473252539217, 21.986575506573462, 22.129527501596684, 22.08254333798468, 6238.979094567368, 6286.960296078389, 6284.326854293673, 107.99966167707908, 11.333630264472959, -13.63968832832029, 6240.509555863957, 6285.943432190941, 6287.696937337315, 0.9999977301915749, 0.9999966714796282, 0.9999966453019442, 60.0039320690086, 60.00508450404656, 60.00446869525247, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 791.855, 3.465776, 2747.141, 588.0151, 4.663162, 2741.651, 825.3116, 3.308811, 2731.068, 600.3571, 4.577379, 2748.064, 797.8631, 3.443897, 2748.128, 801.7476, 6.854402, 5495.926, 99.96427, 99.78394, 99.39464, 100.0, 100.0, 100.0
215919.73072000002, 285.03477546946567, 285.41446624427414, 285.6794493881812, 21.98432803606495, 22.112663199758924, 22.057547923959852, 6240.332319834461, 6283.748235070065, 6281.527164906074, 103.9602510975792, 13.855725079735294, -11.488955338822734, 6236.298843072854, 6282.523831018587, 6277.712339666286, 0.9999970685518043, 0.9999978668080898, 0.9999974525845586, 59.99896528729679, 60.000733532196655, 60.000300985187344, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 787.1628, 3.4863, 2744.214, 593.8323, 4.625034, 2746.395, 830.5529, 3.277335, 2721.67, 606.5128, 4.527184, 2746.025, 791.6066, 3.469465, 2746.751, 808.0499, 6.797451, 5492.867, 99.87914, 99.95037, 99.05804, 99.94705, 99.9654, 99.94864
215922.02768000003, 284.9162892326748, 285.2854000395183, 285.6301799279427, 21.940379206502172, 22.108278267553747, 22.058021958176692, 6235.352568849197, 6281.375559964258, 6272.062276238291, 102.55957697290751, 14.768205449515335, -17.314983184407765, 6235.963854415931, 6273.780313603839, 6271.076639120182, 0.9999972524455539, 0.9999973434839966, 0.9999985162970529, 60.0002432181987, 59.99850493951602, 59.99744926807514, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 787.1431, 3.4863, 2744.381, 593.8712, 4.624481, 2746.342, 831.504, 3.271997, 2720.771, 606.6293, 4.526817, 2746.184, 797.8822, 3.44408, 2748.189, 808.0897, 6.797268, 5492.694, 99.87304, 99.95247, 99.01188, 99.93682, 100.0, 99.94971
215924.39184000003, 285.08512089122513, 285.3601497039531, 285.61682638080134, 21.95188964137299, 22.10499967544873, 22.087427953269046, 6237.267826948924, 6289.750291328131, 6274.1181491475845, 103.4992354480255, 18.231601220181346, -15.06809820123351, 6241.819927855464, 6285.178207157229, 6280.714831527227, 0.9999967391361337, 0.9999971772487433, 0.9999984486044221, 59.99389180046202, 59.99478639742987, 59.99739557621993, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.9133, 3.507895, 2739.756, 600.2137, 4.578432, 2748.046, 837.7935, 3.231501, 2707.195, 612.6685, 4.472761, 2740.562, 804.1005, 3.417052, 2747.591, 814.0541, 6.743614, 5487.173, 99.69651, 100.0, 98.53588, 99.74013, 99.99595, 99.83879
215926.74980000002, 285.05802326831406, 285.33815781207545, 285.6239860399809, 21.9696059487564, 22.121716279895075, 22.04865616187218, 6233.639368889157, 6279.22049806322, 6272.579700625651, 103.9898100140249, 17.281008763794034, -12.066665361870719, 6236.346126728748, 6282.854733343164, 6274.024622039648, 0.9999986042430848, 0.9999932819895528, 0.9999965852221548, 59.993567054606, 59.99375930558119, 59.9943255063014, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 787.1234, 3.486479, 2744.323, 593.8907, 4.624665, 2746.455, 831.5234, 3.272181, 2720.83, 606.6293, 4.526817, 2746.19, 800.2856, 3.432027, 2748.293, 808.0698, 6.796719, 5493.04, 99.87304, 99.95461, 99.00539, 99.93898, 100.0, 99.95699
215929.09100000001, 285.02762911537343, 285.2350121320945, 285.5924391603216, 21.946417316616568, 22.11822617011054, 22.078002386704316, 6235.796779793653, 6280.294275817389, 6282.733439690808, 112.46121270274625, 9.975275169094402, -16.550414462220715, 6235.423367794433, 6278.320124860501, 6277.4816080021765, 0.9999981080253486, 0.9999968012593685, 0.9999967541349671, 59.98847486354293, 59.990906225150354, 59.990231118951236, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.8936, 3.50843, 2739.623, 601.0698, 4.571801, 2747.883, 830.514, 3.278808, 2721.948, 602.5903, 4.559729, 2747.918, 809.1363, 3.390571, 2745.299, 801.7675, 6.854402, 5495.753, 99.70596, 100.0, 99.10263, 100.0, 99.9414, 100.0
215931.52956000002, 285.11962106891457, 285.4417168606671, 285.8208322117559, 21.950616143383606, 22.10559791140277, 22.059963912657672, 6230.54525873067, 6282.508998789521, 6274.357575125585, 105.19397488288814, 14.036012943675132, -12.461054618169328, 6239.500945207384, 6281.019774325305, 6277.951537512616, 0.999997881238143, 0.9999986192101775, 0.9999978861353447, 59.98947378906597, 59.98727149296808, 59.99200597298318, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 778.0152, 3.516283, 2738.315, 601.634, 4.56738, 2747.995, 830.8246, 3.27439, 2721.168, 606.6487, 4.526817, 2746.134, 804.1196, 3.417234, 2747.805, 808.0897, 6.797085, 5492.807, 99.63804, 100.0, 99.059, 99.94073, 99.99983, 99.95064
215933.91656, 285.0678838895974, 285.3982576174035, 285.72745230718226, 21.9578657902762, 22.108627791971465, 22.062233180304876, 6229.49940659319, 6281.672922835405, 6277.54763342598, 105.7482735468916, 12.111839237871003, -13.192986929353083, 6233.868104719922, 6287.496653899918, 6276.957380099965, 0.9999970069300926, 0.9999973009029018, 0.9999974977513293, 59.98733432859624, 59.98961802263728, 59.988293301288316, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.8738, 3.508787, 2739.808, 600.2332, 4.578432, 2748.047, 831.5234, 3.271813, 2720.655, 606.6293, 4.526817, 2746.359, 804.1387, 3.417234, 2747.912, 808.0897, 6.796902, 5492.813, 99.71271, 100.0, 99.0017, 99.93877, 100.0, 99.95286
215936.26336, 285.1317637175207, 285.3779396978444, 285.6878012098729, 21.945908035557732, 22.104866161178546, 22.037273922635286, 6231.779026452391, 6279.876684999411, 6274.117216169638, 108.46378792778341, 13.541564080399667, -14.219763761993818, 6235.930404356235, 6286.053574691093, 6273.698224067282, 0.9999962137957735, 0.999997514280117, 0.999996984655785, 59.98634133605384, 59.98692497318608, 59.98598271774909, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 787.1431, 3.4863, 2744.323, 593.8323, 4.624665, 2746.341, 837.7158, 3.231133, 2707.257, 612.7267, 4.472945, 2740.393, 797.8441, 3.44408, 2748.193, 814.4119, 6.735373, 5485.01, 99.87723, 99.95046, 98.52144, 99.73398, 100.0, 99.81087
215938.61968, 285.0754214425448, 285.3835895463736, 285.6992816118896, 21.958440876889824, 22.099081682958847, 22.06127182781275, 6232.57738518776, 6284.052431728728, 6277.895136452069, 105.53111867855637, 13.368564261779511, -13.056171437840476, 6233.650400535199, 6282.11512865349, 6278.622385683504, 0.9999987796776317, 0.9999964971915635, 0.9999970159725561, 59.98509417755484, 59.98693890311648, 59.986406658033665, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.8936, 3.508609, 2739.976, 600.2332, 4.578248, 2748.046, 831.504, 3.271445, 2720.775, 606.6293, 4.526633, 2746.073, 804.1387, 3.416869, 2747.784, 808.0897, 6.797268, 5492.638, 99.71881, 100.0, 99.02001, 99.94072, 100.0, 99.95071
215940.94900000002, 285.0697963979337, 285.42496008042826, 285.7088801717307, 22.000079566638288, 22.099269646879193, 22.09865590599661, 6238.641435381528, 6283.258225252681, 6281.440873524545, 107.96073955341245, 16.608184064163652, -14.082084687795032, 6241.097239224401, 6283.406438209638, 6291.034465035921, 0.9999969533271101, 0.999999221853638, 0.9999967927373435, 59.988194154337485, 59.985305613246304, 59.98462488648585, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 787.1628, 3.4863, 2744.213, 593.8712, 4.624481, 2746.449, 831.504, 3.27126, 2720.272, 606.3381, 4.529207, 2746.259, 796.5279, 3.451568, 2747.471, 805.1871, 6.829131, 5495.126, 99.88524, 99.94623, 99.0181, 99.94747, 99.99599, 99.99495
215943.22476, 285.12213007558336, 285.3661504067601, 285.69649727623226, 21.975346677734073, 22.112119538035316, 22.087234464386665, 6242.397150174838, 6284.968043387232, 6287.272268790932, 110.62348142112057, 15.875793874686678, -17.26158341455539, 6235.987462224815, 6279.111078763147, 6279.420601708776, 0.9999976555249404, 0.999998057845851, 0.9999983094132812, 59.984291487237606, 59.98500086813547, 59.98338765035018, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 793.511, 3.462385, 2746.862, 588.2486, 4.661689, 2743.18, 826.9422, 3.295742, 2726.584, 603.8913, 4.549616, 2747.063, 796.0892, 3.449924, 2747.938, 807.7915, 6.799648, 5492.523, 99.9842, 99.82703, 99.25991, 99.98152, 100.0, 99.94857
215945.55512, 285.0996606145717, 285.3987195537583, 285.6573683012909, 21.968238935861297, 22.124510783913, 22.072491212506737, 6235.528888268725, 6285.568253238921, 6276.577027969204, 105.52397773594635, 19.911452328689393, -10.682629644010376, 6234.816731255406, 6283.984512429151, 6280.815299421738, 0.9999981345745389, 0.9999983957955123, 0.9999984378765485, 59.986689744029604, 59.98441686860616, 59.98248358210099, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 787.1234, 3.4863, 2744.276, 593.8323, 4.624665, 2746.287, 831.504, 3.271445, 2720.668, 606.6099, 4.527184, 2746.021, 791.7401, 3.469648, 2746.36, 808.0499, 6.797451, 5492.524, 99.88105, 99.95653, 99.01614, 99.94492, 99.95117, 99.95383
215947.91156, 285.00833198012947, 285.33855527335993, 285.6855351178739, 21.935860792686608, 22.073275476923477, 22.008461265223435, 6221.081992213983, 6271.8514969580365, 6258.945723461682, 105.45617617300377, 16.21500631468598, -9.385219043382563, 6226.415342358198, 6275.9837633774, 6264.500507431771, 0.99999721925297, 0.9999981519689622, 0.9999963206839185, 59.98962766121019, 59.988169899730856, 59.987318527005385, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 781.8004, 3.507716, 2740.043, 599.6301, 4.579537, 2748.156, 837.6964, 3.231685, 2707.2, 612.6879, 4.472394, 2740.449, 785.3882, 3.492476, 2742.892, 814.3722, 6.735557, 5485.07, 99.73741, 100.0, 98.51574, 99.73604, 99.81377, 99.81826
215950.22044, 285.0241291472829, 285.3625009935023, 285.7204546534907, 21.955335661877005, 22.105743635685915, 22.087390672384, 6232.16468424382, 6284.588071906586, 6286.169885382733, 107.67561832458796, 15.677274747747106, -9.940146774765424, 6236.592265299589, 6275.288369462906, 6277.457753403016, 0.9999992518862407, 0.9999966469694848, 0.9999981854440277, 59.98796095208876, 59.98933074101699, 59.98936306711783, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 787.1234, 3.4863, 2744.386, 593.8323, 4.624849, 2746.337, 831.4458, 3.271445, 2720.275, 606.5905, 4.526817, 2745.966, 791.6447, 3.468917, 2746.524, 808.0499, 6.797085, 5492.411, 99.87686, 99.95034, 99.00153, 99.93682, 99.93552, 99.95491
215952.55736, 285.06993570062144, 285.3340095024772, 285.67792272777683, 21.971493499508185, 22.119372314856516, 22.07389024750969, 6235.723092138531, 6283.193478344211, 6284.7113616829965, 111.0622653406449, 13.252269423541293, -11.133651097350707, 6240.419303911487, 6276.540394716891, 6278.140790679622, 0.9999974745039871, 0.9999999034525489, 0.9999972508663392, 59.993002633584254, 59.99246594402103, 59.99204073108352, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.8936, 3.508609, 2740.033, 600.1748, 4.578616, 2747.991, 831.5234, 3.271076, 2720.109, 606.5905, 4.527184, 2746.136, 791.6257, 3.468552, 2746.804, 808.0499, 6.797634, 5492.579, 99.72089, 100.0, 99.00757, 99.93486, 99.96731, 99.94859
215954.94576000003, 284.94918490693385, 285.3099635200521, 285.6033511982978, 21.941372749638532, 22.09262500526414, 22.087108088515354, 6238.067484782145, 6283.927768541106, 6278.462293389106, 109.30916091800373, 15.073399832244604, -13.729682347994867, 6240.746515240143, 6279.856410657797, 6281.3328880109975, 0.9999977662348607, 0.9999977248981461, 0.999998151667757, 59.99088144054772, 59.992756917217505, 59.99338635578157, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 774.6833, 3.529846, 2734.177, 606.5757, 4.528699, 2746.269, 825.2146, 3.30918, 2730.902, 600.3765, 4.577196, 2747.677, 797.8631, 3.44408, 2748.058, 802.4434, 6.848725, 5495.57, 99.45642, 99.94786, 99.38859, 100.0, 100.0, 100.0
215957.26096, 285.0256520823533, 285.3368414933538, 285.6533251851465, 21.948077317277388, 22.11086642892983, 22.055957494121934, 6237.1354853824105, 6285.809233781888, 6275.212399377635, 104.02427434651645, 15.867431208919015, -14.51312162939962, 6238.469616699733, 6278.43655441734, 6276.45585008594, 0.9999970814451083, 0.9999973247754291, 0.9999992602642559, 59.99545630127007, 59.99587348528165, 59.99749123856615, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.8738, 3.508965, 2740.144, 600.1943, 4.578432, 2748.102, 831.4652, 3.271997, 2720.606, 606.5711, 4.526817, 2746.19, 794.4678, 3.455403, 2747.6, 808.0698, 6.797451, 5492.813, 99.70698, 100.0, 98.99757, 99.94497, 99.9894, 99.95284
215959.58316, 285.01203290734503, 285.2742114745423, 285.6055053468827, 21.951628162221475, 22.09696412616764, 22.02884916656725, 6224.644375788666, 6274.750276164333, 6267.523040606586, 101.38926535169776, 13.391829451004014, -10.218414570324512, 6228.833000442867, 6271.68691244751, 6260.694503827301, 0.9999980303107622, 0.999997010354849, 0.9999977119515299, 60.003632096818116, 59.99801357216254, 60.000159330136384, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 780.933, 3.507538, 2740.821, 599.2993, 4.589484, 2747.872, 833.7946, 3.25451, 2713.904, 610.1441, 4.495928, 2741.94, 802.6699, 3.421069, 2747.679, 814.2728, 6.736289, 5485.417, 99.71373, 100.0, 98.80546, 99.82319, 99.99918, 99.82138
215961.91100000002, 285.0043607679333, 285.2969102726288, 285.6688286941717, 21.956715123945123, 22.131170535759626, 22.077815821076303, 6238.220373921929, 6277.847693194181, 6274.863137710438, 103.99635383070517, 14.2776542517704, -13.252956196941568, 6236.863244306775, 6280.565434373227, 6277.909014634666, 0.9999967388629644, 0.9999969633989619, 0.9999992190124228, 59.9993815522217, 59.9927401188367, 59.99744146832999, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 784.3239, 3.4979, 2741.965, 598.5211, 4.590957, 2748.104, 832.4164, 3.268683, 2719.92, 606.6487, 4.526817, 2745.908, 797.8631, 3.443897, 2748.188, 808.0698, 6.797451, 5492.634, 99.79255, 100.0, 98.99869, 99.94497, 100.0, 99.9496
215964.25636000003, 284.99689642571553, 285.2802902040059, 285.64065742565526, 21.968651612605473, 22.117549975465835, 22.071190727112384, 6235.90003671919, 6279.919517357519, 6279.8349153346735, 107.54770538675893, 14.20913688570863, -16.4405604380554, 6240.778598372171, 6278.364963610565, 6278.945917318405, 0.9999983976407881, 0.9999969461119437, 0.9999974410722964, 60.002691333083405, 60.002202765008995, 59.998327082863824, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 787.0643, 3.486657, 2743.831, 593.8323, 4.624665, 2746.45, 831.5234, 3.272181, 2720.563, 606.6099, 4.526817, 2746.247, 804.1196, 3.416869, 2747.7, 808.0698, 6.797085, 5492.813, 99.88505, 99.94832, 99.01231, 99.94705, 100.0, 99.95284
215966.57836, 285.0604489116149, 285.3595084398045, 285.7216033843135, 21.993932041608353, 22.11470142811529, 22.090808311065548, 6243.488373357253, 6279.5507416499, 6286.437307491197, 109.15998812083853, 12.894420364610141, -17.31368364684465, 6241.897774055895, 6284.042005118883, 6279.028108979833, 0.9999970613440529, 0.999997503431815, 0.999997723378846, 60.00139662087411, 60.00241463006203, 60.00288195401056, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 600 800 800], 5500.0, [], 793.4716, 3.462029, 2747.258, 587.626, 4.665373, 2741.653, 825.2146, 3.309364, 2730.84, 600.2795, 4.577196, 2748.06, 810.5478, 3.386553, 2745.157, 801.7277, 6.854951, 5495.924, 99.96609, 99.78402, 99.39668, 100.0, 99.92765, 100.0
