TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
217044.15276000003, 285.5582558009043, 285.92163522202566, 286.1719841734282, 21.908069668343202, 22.08313667611662, 22.016828077703067, 6228.474367428879, 6279.8354669892215, 6277.8202537916495, 103.23285919278999, 9.169274257649704, -18.036176975224862, 6231.7574023230345, 6286.772953030837, 6275.173723399597, 0.9999973650725114, 0.9999988223637318, 0.9999978781059554, 59.9810624494029, 59.981427969283985, 59.97869112483493, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.2484, 3.507359, 2740.324, 594.2993, 4.62135, 2746.563, 834.047, 3.254878, 2715.347, 781.1051, 3.507662, 2739.901, 600.0009, 4.579832, 2747.993, 801.2505, 6.858979, 5495.738, 99.73569, 99.96053, 98.82247, 99.70794, 100.0, 100.0
217046.50172000003, 285.5834630233638, 286.011779542573, 286.25616888203905, 21.876668185249954, 22.034551900614208, 21.978507969162617, 6222.211045533595, 6269.505573197735, 6256.197463359059, 101.89331563007818, 13.354726427194691, -16.975057222725752, 6222.899474535374, 6270.8938775117895, 6260.295326266054, 0.9999970302454685, 0.999997835925164, 0.9999962367366383, 59.97528530356936, 59.97568988567702, 59.978133138084424, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.2681, 3.507716, 2739.994, 600.6223, 4.575116, 2747.994, 834.1052, 3.252853, 2714.078, 780.3089, 3.513178, 2737.938, 602.0037, 4.559743, 2747.803, 805.0479, 6.825285, 5494.142, 99.71949, 100.0, 98.78615, 99.64463, 100.0, 99.98404
217048.84344000003, 285.66375175718946, 285.9490932428211, 286.18173363252413, 21.93154780831699, 22.07603545131142, 22.02925551294177, 6238.3255212261765, 6281.038717311292, 6274.928715460606, 102.42997311265299, 10.26596837009015, -13.88658672206543, 6242.534275857086, 6283.125133422097, 6272.7100883503235, 0.9999974661877721, 0.999997682367662, 0.9999956521256611, 59.96922588591365, 59.970045200276985, 59.966821415672705, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 775.7874, 3.525563, 2736.191, 605.2527, 4.541593, 2747.212, 836.9587, 3.236471, 2710.786, 779.571, 3.510972, 2739.802, 600.4777, 4.578371, 2747.885, 801.2307, 6.858979, 5495.625, 99.55972, 99.97221, 98.62276, 99.71248, 100.0, 100.0
217051.15684, 285.5427667283123, 285.9429875081789, 286.15252425170064, 21.908437159865272, 22.071880980264933, 22.029816479409853, 6228.137394810604, 6279.499799894106, 6271.385530659305, 99.8357896431105, 8.515281297926094, -17.141481466511323, 6233.577745889687, 6275.474284446268, 6274.622026459627, 0.9999969899351998, 0.999996940766622, 0.9999956768714259, 59.96265558731648, 59.96441860909347, 59.96343939401313, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.209, 3.507538, 2740.162, 605.9337, 4.532382, 2745.877, 834.0664, 3.255062, 2715.685, 781.0662, 3.507478, 2739.847, 600.0009, 4.580015, 2748.095, 801.2307, 6.859345, 5495.566, 99.73132, 99.94356, 98.82026, 99.70407, 100.0, 100.0
217053.49768000003, 285.6343379591507, 285.96657006749405, 286.3492125111178, 21.93727905618635, 22.08745628831874, 22.03696258017291, 6231.509346506338, 6280.445251214045, 6283.197128595344, 107.00976577595861, 6.062999903537275, -20.23922796556417, 6227.455580738982, 6281.928213799861, 6284.00716459999, 0.9999949711194371, 0.9999989524265432, 0.9999946470424509, 59.96684403392611, 59.963783109952246, 59.96385192641011, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 787.2023, 3.485229, 2744.557, 613.1516, 4.468835, 2740.095, 827.7575, 3.294086, 2727.058, 787.3967, 3.485415, 2743.893, 593.7825, 4.625123, 2746.505, 795.0278, 6.911169, 5494.806, 99.87425, 99.71321, 99.2489, 99.86136, 99.95643, 99.98706
217055.8384, 285.73648720177164, 286.1048910491587, 286.37107001230106, 21.914401536246633, 22.066501133046742, 22.0069034051464, 6232.766691219671, 6279.385456003746, 6272.512535916148, 99.23076749039001, 9.725264056820379, -12.438795543186984, 6235.12393283588, 6275.9421527432005, 6273.035035592059, 0.9999962341475703, 0.9999974679444378, 0.999995153795935, 59.963174958053585, 59.96257035409956, 59.96174934226098, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.209, 3.507538, 2740.272, 606.9064, 4.523726, 2745.816, 833.717, 3.258191, 2716.887, 781.0662, 3.507846, 2739.784, 600.0009, 4.579649, 2748.047, 801.2307, 6.858979, 5495.793, 99.73551, 99.93349, 98.85994, 99.71185, 100.0, 100.0
217058.14692000003, 285.6427339687047, 285.90315495578545, 286.13501119035794, 21.905575174557274, 22.056443155685486, 22.003081311839566, 6228.890862054361, 6271.986216141978, 6261.820878068161, 97.50513776182515, 11.505989613833663, -16.11098097161812, 6220.855206316691, 6274.573212346483, 6257.826034390849, 0.9999943794034547, 0.9999983546325142, 0.9999964675949338, 59.9675935107039, 59.96791802845017, 59.96801386623703, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.209, 3.507359, 2740.104, 606.9453, 4.524094, 2745.872, 834.0858, 3.255062, 2714.893, 781.0274, 3.507662, 2739.958, 599.9818, 4.580015, 2747.776, 801.2307, 6.859162, 5495.679, 99.7254, 99.93964, 98.82456, 99.71816, 100.0, 100.0
217060.48748, 285.6848457127999, 285.9571658516434, 286.29157444917223, 21.9119966318576, 22.07199678999078, 22.00491467492503, 6239.709401913732, 6289.599315304137, 6275.920688558583, 102.30171204945637, 11.680078424880776, -19.176912234806423, 6233.71032274554, 6279.534715585465, 6276.258668228926, 0.9999965523222071, 0.9999987402088647, 0.9999976192999256, 59.97101507557193, 59.968990096027945, 59.972505431737865, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 774.8214, 3.528597, 2733.708, 600.6223, 4.575669, 2747.994, 840.2976, 3.213646, 2700.864, 774.7358, 3.528623, 2734.219, 606.2574, 4.52961, 2746.687, 805.8829, 6.820707, 5494.628, 99.49069, 100.0, 98.29539, 99.50932, 99.95914, 99.97889
217062.83048, 285.61155618961345, 285.9642165413181, 286.2179596806, 21.90077683919546, 22.078495702850798, 22.016050452405175, 6229.818643415441, 6279.590778066837, 6273.678186616632, 102.21929518075763, 10.315671827021106, -18.433970104698346, 6228.932356629097, 6283.54861161476, 6272.979779648159, 0.9999962917022691, 0.9999981176445187, 0.9999984831088757, 59.975411022754585, 59.97460633207771, 59.974461969142, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.209, 3.507538, 2740.219, 606.9453, 4.525015, 2746.323, 834.1246, 3.255062, 2715.463, 781.1051, 3.50803, 2739.784, 603.7967, 4.547324, 2747.115, 801.2108, 6.859162, 5495.738, 99.72767, 99.9396, 98.82669, 99.71182, 99.98834, 100.0
217065.13696, 285.61244731673696, 285.9337398094205, 286.1916399104605, 21.916061636571584, 22.07206605679768, 22.01507534643202, 6236.787122303292, 6272.544263044303, 6281.039746132366, 105.13315701668625, 9.816420669095805, -17.72594498140984, 6247.3507810885085, 6279.918507648622, 6287.693049477056, 0.9999949038733392, 0.999998388277773, 0.9999956178582078, 59.978480615592716, 59.97884183233678, 59.97923373363657, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.899, 3.505396, 2741.574, 598.9491, 4.590773, 2747.702, 833.4452, 3.258928, 2722.418, 786.1733, 3.489827, 2744.196, 612.037, 4.476648, 2740.76, 795.0278, 6.911352, 5494.801, 99.75754, 100.0, 98.88321, 99.86442, 99.74737, 99.98704
217067.51924000002, 285.61540196024805, 285.985526032094, 286.2432611330219, 21.912378093426078, 22.06297955518632, 22.048508478828584, 6237.296057570947, 6268.3498811404415, 6279.4868638226335, 105.22229223489103, 8.970301054657398, -22.38123231772306, 6234.646570991278, 6278.781463962734, 6274.844442675722, 0.9999956787036112, 0.9999974085332336, 0.9999946969309073, 59.98455830196341, 59.98402417397851, 59.9844803292729, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 783.3381, 3.500399, 2741.125, 599.6106, 4.578432, 2748.106, 833.4452, 3.259848, 2715.953, 781.0662, 3.507478, 2739.896, 606.3146, 4.529427, 2746.262, 801.2307, 6.859345, 5495.853, 99.76322, 100.0, 98.84453, 99.70602, 99.94759, 100.0
217069.85792, 285.71026927849726, 286.0478466799042, 286.2881762771537, 21.903827500639704, 22.08151824857337, 22.051755655551368, 6229.146636699749, 6284.174626326226, 6276.596946324105, 100.9818068679856, 10.361506572899373, -19.321099169633726, 6235.097277411231, 6284.716219480996, 6276.318001438853, 0.9999968421009333, 0.999998732696623, 0.9999949173035024, 59.98391357603629, 59.98098826333248, 59.98170273227556, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.2681, 3.507895, 2740.319, 594.2993, 4.621534, 2746.569, 834.0858, 3.255246, 2715.571, 781.0274, 3.507478, 2739.905, 606.2955, 4.529427, 2746.203, 801.2108, 6.858979, 5495.907, 99.73132, 99.95857, 98.83061, 99.70583, 99.94928, 100.0
217072.16180000003, 285.70233589795663, 285.94078387266455, 286.2021640303908, 21.87950150630664, 22.029526298133913, 21.964655078048448, 6222.917801998866, 6269.108282019963, 6259.417694366284, 107.44190364942028, 13.241071689686578, -14.972844888343388, 6225.032863719498, 6271.489675742229, 6263.241998483742, 0.9999957874114727, 0.999997203440471, 0.9999975723959302, 59.98392090987397, 59.98431953724856, 59.98265415583852, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 774.9594, 3.52824, 2734.41, 588.054, 4.662978, 2742.05, 840.3947, 3.214566, 2700.745, 774.7358, 3.528623, 2733.944, 600.0199, 4.580197, 2747.938, 807.533, 6.802578, 5493.257, 99.51627, 99.79212, 98.29103, 99.50495, 100.0, 99.96093
217074.46540000002, 285.5833203646239, 285.8557728521934, 286.1845636327542, 21.914884174466437, 22.069194461556915, 22.023060757871104, 6230.414121729886, 6279.989355696607, 6270.919399160339, 103.97865792540796, 12.909338254206887, -19.686011481103378, 6236.6018654097625, 6282.161104232301, 6272.524028947579, 0.9999968776009297, 0.9999984783555855, 0.9999966718537776, 59.98207040127106, 59.983298055332796, 59.985203648459645, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.2681, 3.507359, 2740.261, 594.2993, 4.621534, 2746.563, 834.047, 3.255798, 2715.512, 781.0662, 3.507846, 2739.847, 606.2764, 4.529427, 2746.316, 801.2108, 6.858979, 5495.852, 99.72139, 99.95664, 98.81404, 99.71412, 99.94546, 100.0
217076.79248, 285.5601365711096, 285.9089477291705, 286.19675386775174, 21.924487240405412, 22.08607025700312, 22.048702104802903, 6236.232895657387, 6275.9455206486855, 6282.91133168351, 109.85933467937912, 4.9124651610513865, -17.701936810461575, 6244.376779206126, 6275.632271755692, 6284.629348364319, 0.9999968178645149, 0.999998389738432, 0.9999958154328306, 59.98778086248579, 59.98572526230769, 59.9872030261815, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.1893, 3.507181, 2740.435, 594.2798, 4.621534, 2746.505, 834.1052, 3.255246, 2715.34, 781.0274, 3.50803, 2739.343, 599.9436, 4.583849, 2747.708, 799.6402, 6.876009, 5495.662, 99.73551, 99.95874, 98.82221, 99.69579, 100.0, 100.0
217079.09684, 285.7137279968268, 285.8901612164985, 286.2584216615609, 21.924562682354345, 22.05679832516294, 22.041657241994745, 6232.222165058774, 6283.3281745430395, 6281.276540213684, 103.89410545200508, 6.953697439022562, -19.37627370737573, 6232.075135577843, 6276.223439079922, 6276.816026206345, 0.9999969185874954, 0.9999986303472967, 0.9999979450672268, 59.98692837130818, 59.9847254120008, 59.98727629894459, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 787.4191, 3.484872, 2744.562, 600.6028, 4.575485, 2748.042, 828.1846, 3.288379, 2724.467, 785.0276, 3.495159, 2741.809, 597.4258, 4.596451, 2748.138, 799.6203, 6.869783, 5495.891, 99.88573, 100.0, 99.15439, 99.79351, 99.99581, 100.0
217081.46124, 285.68384104513467, 285.9819909674643, 286.2720423045188, 21.93327480773838, 22.062193830597245, 22.023994833885865, 6233.751903954046, 6282.700608317097, 6272.520856133523, 101.89656760163052, 17.68305485120709, -14.572629078081945, 6235.619004078619, 6279.098006175175, 6272.922093240285, 0.9999966522740834, 0.9999982853500456, 0.9999951039394913, 59.988068552403554, 59.98617727043819, 59.990957330384376, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.209, 3.507181, 2740.167, 597.0035, 4.599615, 2747.87, 834.144, 3.255062, 2715.621, 781.008, 3.507478, 2739.792, 600.0199, 4.579832, 2747.884, 801.1909, 6.859162, 5495.677, 99.7214, 100.0, 98.8103, 99.7037, 100.0, 100.0
217083.82496000003, 285.6336215865346, 285.8999459041452, 286.28262343096486, 21.859492527262, 22.020073957591887, 21.962186633302327, 6221.157042623468, 6266.044426781596, 6256.353603417596, 102.4632836916885, 11.461596129878217, -15.26503495028524, 6224.304618113017, 6268.207505982729, 6260.207971329585, 0.9999964294710907, 0.9999976948925178, 0.9999961551184192, 59.98881409440557, 59.988605801427525, 59.987664029461335, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 776.9703, 3.521458, 2735.642, 605.7002, 4.529436, 2746.208, 840.1423, 3.21475, 2700.876, 774.5999, 3.528439, 2733.881, 606.2955, 4.529792, 2746.421, 807.4933, 6.802395, 5493.083, 99.5611, 99.9517, 98.31387, 99.47524, 99.94541, 99.95778
217086.17696, 285.70765208036585, 285.9617033173501, 286.2007489208603, 21.918295793093872, 22.064622925480407, 22.012605163543967, 6235.653425612998, 6276.691105208212, 6275.152478029681, 99.22267131540002, 7.652382815788769, -15.233214039239101, 6235.994542962112, 6280.943365256842, 6273.60966216119, 0.9999975663139418, 0.9999983649236046, 0.9999983937000493, 59.9913188021536, 59.99092798749084, 59.9897003033779, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.2287, 3.507359, 2740.052, 600.6223, 4.575116, 2748.105, 834.0664, 3.255246, 2715.289, 781.0274, 3.507846, 2739.793, 599.9818, 4.580015, 2747.879, 801.2307, 6.859162, 5496.026, 99.72958, 100.0, 98.82035, 99.70581, 100.0, 100.0
217088.50556000002, 285.7479644462593, 285.9104135159906, 286.2660793802426, 21.92045345034031, 22.08079023533096, 22.024922537694493, 6242.825182888004, 6281.358783829806, 6279.645615395473, 105.67969021770386, 5.276162988056285, -15.840269305757829, 6235.575187365855, 6271.785735635296, 6277.414293027358, 0.9999963778635981, 0.9999985874068712, 0.9999963045224224, 59.991400953518024, 59.99107286160945, 59.99066299215702, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.209, 3.507538, 2739.889, 606.9648, 4.524278, 2745.932, 834.0858, 3.254878, 2715.463, 781.0662, 3.507662, 2739.735, 599.9818, 4.579832, 2748.151, 801.2307, 6.859162, 5495.966, 99.72958, 99.9396, 98.82669, 99.70794, 100.0, 100.0
217090.85204000003, 285.64471794865693, 285.902425246945, 286.2545337567835, 21.92412511543691, 22.073526563644972, 22.04460786102542, 6233.251041091122, 6274.464897064283, 6274.755892934762, 108.59763074040939, 9.356661125069195, -19.235769599458308, 6240.675916822953, 6271.002878833473, 6281.400053336159, 0.9999926933901555, 0.9999987779972914, 0.999995971047776, 59.98885993628745, 59.987942262279525, 59.990986009923326, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 787.498, 3.484872, 2744.442, 613.1127, 4.468466, 2739.875, 827.7769, 3.29427, 2727.0, 787.3384, 3.485415, 2744.155, 593.7634, 4.625306, 2746.343, 795.0476, 6.906957, 5495.065, 99.88136, 99.72333, 99.24464, 99.87935, 99.95053, 99.99255
217093.24452, 285.5891096074344, 285.85959612099435, 286.2121831576039, 21.912839437206976, 22.06125322606778, 22.031724234813428, 6231.647572538998, 6277.233123889647, 6274.875022812628, 99.57587994200867, 15.802629507838788, -21.36669833381984, 6234.708400468754, 6277.889937433115, 6276.221656774032, 0.9999963144154379, 0.9999981887189766, 0.999995273992634, 59.98838618179702, 59.98585429175179, 59.987089763317734, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.2484, 3.507359, 2740.162, 606.9648, 4.52391, 2746.042, 834.1052, 3.255062, 2715.066, 781.0468, 3.507662, 2740.016, 600.0009, 4.579832, 2747.885, 801.2108, 6.859345, 5495.798, 99.73549, 99.9396, 98.82056, 99.72029, 100.0, 100.0
217095.63240000003, 285.6309688286687, 286.0246401222805, 286.3001146716689, 21.873036664321194, 22.034435488323393, 21.97100689610432, 6224.518535722995, 6270.851967242853, 6260.124890022958, 96.19441447898816, 10.999861046885258, -19.32972866159662, 6220.641395516611, 6268.549817814821, 6258.747070672924, 0.9999957201880129, 0.9999982049298083, 0.9999968754713645, 59.98208256135869, 59.97872497291589, 59.9846194832986, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.2287, 3.508073, 2739.627, 605.8558, 4.532751, 2746.938, 836.1046, 3.238864, 2708.618, 777.1631, 3.522003, 2735.202, 605.0747, 4.534906, 2746.31, 807.4933, 6.802762, 5493.143, 99.73376, 99.97206, 98.57757, 99.54508, 99.95331, 99.95779
217097.95636, 285.65572133530213, 285.9954619147651, 286.3356099273214, 21.908503597430297, 22.064924598580575, 22.016167774102122, 6233.50389359831, 6280.329823187756, 6273.237731076461, 103.26833241817212, 11.73579393762111, -15.535991036119867, 6234.43118009131, 6275.651800011851, 6273.340565005719, 0.9999953934582922, 0.9999982340085947, 0.9999954695081956, 59.98124705115543, 59.98214709271559, 59.984090561953295, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 779.4543, 3.514319, 2739.131, 605.8947, 4.52741, 2745.931, 834.2993, 3.253958, 2715.286, 781.0662, 3.507662, 2740.123, 600.0199, 4.579649, 2747.941, 801.2108, 6.858979, 5495.857, 99.68806, 99.94774, 98.82026, 99.71006, 100.0, 100.0
217100.30500000002, 285.7324399984294, 285.92969860002984, 286.2874399545967, 21.908764856711844, 22.072678106680144, 22.02995787544656, 6227.879238037626, 6280.278918459446, 6275.630974983896, 102.1466848001453, 11.06720870620802, -12.847685475127946, 6230.030502532765, 6280.3136910421, 6277.613294856635, 0.9999963052969981, 0.9999991346248492, 0.9999957461393578, 59.98338657435559, 59.97982337545837, 59.98065591555492, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.2287, 3.507538, 2740.377, 600.6223, 4.575116, 2748.158, 834.0858, 3.255062, 2715.517, 781.0662, 3.507662, 2739.735, 606.3527, 4.529427, 2746.37, 801.2307, 6.859162, 5495.733, 99.72749, 100.0, 98.82865, 99.72417, 99.95153, 100.0
217102.64652, 285.72565074115255, 286.1226467370769, 286.38302173477297, 21.930284095860028, 22.055626025282155, 22.034138997358262, 6237.924268904057, 6277.7482010734975, 6275.350988879703, 108.73236291390367, 6.940868358219632, -20.891187143584148, 6241.725945630347, 6282.135505578888, 6281.775488643525, 0.9999953971331331, 0.9999996838493392, 0.9999931978066223, 59.97614068029134, 59.969489199101595, 59.97594808971569, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 787.5177, 3.485229, 2744.652, 594.2798, 4.621718, 2746.623, 827.874, 3.29427, 2726.952, 787.2802, 3.484863, 2744.561, 612.4757, 4.474822, 2740.759, 795.0278, 6.910985, 5494.86, 99.89164, 99.95865, 99.24481, 99.88567, 99.75333, 99.98499
217105.01736000003, 285.76089296579477, 285.9973250043922, 286.2346424497393, 21.913991509796862, 22.067021649531593, 22.02857431437037, 6235.919423399329, 6278.969362064918, 6273.89695910611, 102.48964493198719, 8.176131501163809, -14.475850953164809, 6230.972881226177, 6276.405826324189, 6268.3750512390625, 0.9999964009076912, 0.9999993947063311, 0.9999955367596721, 59.98098619794879, 59.98068977251824, 59.98037836422299, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.2484, 3.507538, 2740.109, 600.6028, 4.575301, 2747.991, 834.047, 3.256166, 2715.062, 781.0274, 3.507478, 2739.566, 606.2764, 4.52961, 2746.31, 801.2108, 6.858979, 5495.738, 99.72367, 100.0, 98.83331, 99.71396, 99.94546, 100.0
217107.33896000002, 285.7217347590923, 285.9603442462701, 286.2124722464225, 21.855952771429024, 22.02140044135023, 21.94917083914233, 6222.3611762927285, 6265.756939127832, 6251.499541361001, 101.06767448621213, 14.618684268160791, -19.037859310177282, 6221.290220244116, 6266.076152911125, 6257.035156735221, 0.9999967049030469, 0.9999981462452676, 0.9999963150019775, 59.9814835357714, 59.98401259501223, 59.98155628474136, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.209, 3.507359, 2740.047, 594.2993, 4.621534, 2746.676, 834.0664, 3.255614, 2715.463, 781.0468, 3.507846, 2739.186, 605.7614, 4.537097, 2747.168, 803.0995, 6.837188, 5495.067, 99.7254, 99.95857, 98.82621, 99.69008, 99.98058, 100.0
217109.6938, 285.7536778651364, 285.98229669585754, 286.274524421087, 21.90901925708583, 22.07581910161403, 22.011543225838412, 6224.923254983202, 6276.644409627641, 6271.926008356839, 104.11232645636483, 10.180540337872458, -17.097437957791044, 6235.912185190257, 6278.755409746376, 6277.554196383053, 0.9999956708156759, 0.9999982230757738, 0.99999485419348, 59.97595924918199, 59.97920191565644, 59.98308978418785, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 774.9396, 3.528954, 2734.296, 588.5599, 4.657268, 2743.4, 838.2593, 3.227635, 2708.165, 777.8816, 3.515384, 2737.71, 604.8649, 4.541481, 2746.577, 801.8669, 6.856782, 5495.854, 99.52291, 99.82921, 98.5337, 99.63975, 99.97292, 100.0
217111.99556, 285.71037902885934, 285.9865484475526, 286.18249502010536, 21.911612633833673, 22.059690299255166, 22.023930043764658, 6227.382777963268, 6281.127988368338, 6271.77595712438, 106.79531662343629, 9.550105261011595, -16.641279983139157, 6233.502363402233, 6276.085810700163, 6272.213185994876, 0.9999963039098677, 0.9999987472411811, 0.9999979745316159, 59.983704503265216, 59.98249753444349, 59.98180607117041, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.2287, 3.507895, 2740.272, 594.3187, 4.62135, 2746.563, 834.144, 3.255246, 2715.51, 781.008, 3.507662, 2739.565, 600.0009, 4.579832, 2748.097, 801.2108, 6.859345, 5495.857, 99.72958, 99.96057, 98.82839, 99.70797, 100.0, 100.0
217114.34360000002, 285.7450896714803, 286.0256203866677, 286.30339078770635, 21.933854656077415, 22.096866776307444, 22.056754263704452, 6243.982282957736, 6280.6518952263, 6283.011804475036, 110.83217725351813, 9.662653763156868, -14.436193770700356, 6239.710110683229, 6285.907251635331, 6278.896353375276, 0.9999949864027909, 0.9999986653116857, 0.9999964561342181, 59.98219868140119, 59.98249770386192, 59.98389279140267, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 785.5265, 3.489691, 2743.761, 599.9413, 4.576406, 2747.996, 827.7963, 3.293717, 2727.005, 787.3578, 3.484495, 2744.49, 593.8397, 4.624758, 2746.395, 795.0278, 6.911352, 5494.693, 99.85658, 100.0, 99.24677, 99.87041, 99.95244, 99.98704
217116.68320000003, 285.78933949646233, 286.0406112114275, 286.3259624321471, 21.899321386849262, 22.082325108622765, 22.027703182334143, 6234.231679904143, 6274.373242116434, 6277.145737393918, 103.85378836789164, 10.442514291789848, -15.031185451023475, 6232.2825510780385, 6278.477414769554, 6277.126070742786, 0.9999991916056812, 0.9999993948926325, 0.9999988639582532, 59.98662974922563, 59.98840419527192, 59.98902807840097, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.1696, 3.507181, 2740.377, 594.3381, 4.621534, 2746.565, 833.1346, 3.261321, 2716.797, 781.0274, 3.507662, 2739.57, 599.9627, 4.580197, 2747.884, 801.2108, 6.859345, 5495.852, 99.7193, 99.9607, 98.89796, 99.71409, 100.0, 100.0
217119.13928000003, 285.69278478647783, 286.01189677963976, 286.31273926410785, 21.886982388043, 22.04915013459575, 22.007397177517888, 6225.213513601532, 6274.071619689243, 6262.219687493177, 103.35293577754146, 12.930388542456058, -13.247938681374535, 6227.998931791096, 6267.516813406339, 6260.922195673358, 0.9999984043166321, 0.9999986208028133, 0.9999980412210787, 59.99003942631697, 59.98969633726901, 59.99109942111014, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.2287, 3.507359, 2740.157, 600.6028, 4.575301, 2747.941, 834.0276, 3.255246, 2715.453, 781.0662, 3.50803, 2740.021, 600.0009, 4.579832, 2747.938, 801.2108, 6.858979, 5495.685, 99.7254, 100.0, 98.82634, 99.71834, 100.0, 100.0
217121.53588, 285.67586006081154, 285.996007718052, 286.28970448019504, 21.935077566092748, 22.080311264028765, 22.029701624900337, 6236.583547182528, 6283.787840403912, 6278.911700422435, 102.91688109809593, 13.511321439620133, -18.733467816435684, 6232.602667739541, 6279.242880424393, 6276.209044562444, 0.9999964774801136, 0.999999305533121, 0.9999964247865191, 59.989815072427426, 59.98571660152064, 59.986985313454774, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 774.8016, 3.528061, 2734.042, 606.9648, 4.524094, 2745.985, 840.317, 3.214198, 2700.922, 774.7358, 3.529542, 2734.652, 605.895, 4.53728, 2746.791, 806.0817, 6.819242, 5494.852, 99.50288, 99.93161, 98.28712, 99.48873, 99.96497, 99.98377
217123.88708000001, 285.6997855212695, 286.0351579837402, 286.33973853067687, 21.90920113889164, 22.06115762338811, 22.00989678601316, 6232.184129877637, 6283.587581864044, 6275.4834795132565, 103.1910783245471, 11.103115842658099, -18.779680459845395, 6234.2739236948955, 6279.113412717104, 6271.269196584451, 0.9999960850687544, 0.9999981407893415, 0.9999968155629086, 59.986901376838965, 59.985401396956036, 59.98477387294933, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.209, 3.507538, 2740.162, 600.6807, 4.571433, 2747.993, 834.0664, 3.255614, 2715.467, 781.0856, 3.50803, 2740.123, 604.1973, 4.543124, 2746.902, 801.2108, 6.859162, 5495.683, 99.72348, 100.0, 98.80821, 99.70176, 99.97089, 100.0
217126.21328000003, 285.763833259298, 286.0224219116076, 286.2997477251514, 21.923614337787853, 22.04596401470988, 22.048237926765886, 6230.387868206944, 6286.68323086292, 6282.074467465781, 108.33877849865758, 3.0223315781656765, -20.51541172625366, 6239.15008205993, 6278.203455650099, 6274.503075944506, 0.9999950498934892, 0.9999990511924908, 0.9999941690354005, 59.983638563385, 59.98184701100377, 59.97968254457105, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 782.6678, 3.502184, 2741.554, 609.5718, 4.498306, 2743.245, 831.407, 3.271813, 2723.563, 786.3675, 3.487621, 2744.744, 612.4567, 4.475005, 2740.814, 795.0079, 6.910985, 5494.458, 99.77626, 99.84972, 99.12149, 99.87546, 99.74934, 99.9828
217128.50504000002, 285.7162946712165, 286.06850746586053, 286.3731540468915, 21.898155354843706, 22.056273959723256, 22.014088256894514, 6235.019653837171, 6281.2803069614565, 6271.004476880526, 106.64524454591219, 7.466006098702792, -19.630579130030128, 6236.579526794279, 6273.9311278165, 6272.966904883861, 0.9999965067620507, 0.9999990856400143, 0.9999952434054153, 59.98493304834025, 59.98484181150059, 59.98371253773703, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 782.8453, 3.501648, 2740.624, 607.6068, 4.521883, 2746.039, 833.387, 3.260032, 2716.839, 781.0468, 3.507846, 2739.9, 606.3146, 4.52961, 2746.31, 801.2307, 6.858979, 5495.679, 99.76028, 99.93145, 98.87356, 99.71606, 99.9494, 100.0
217130.83520000003, 285.699883258757, 286.0108216379131, 286.3820506859292, 21.900970219976767, 22.072126249881418, 22.014482488828712, 6229.872413829935, 6278.052195920168, 6276.882583677159, 103.67587850022414, 5.760827674271013, -17.29569633287474, 6230.779007208276, 6279.467405365708, 6275.716280771758, 0.9999973365005081, 0.9999994211056338, 0.9999984356171461, 59.98134769716188, 59.982881896157906, 59.981137197656935, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.209, 3.507359, 2740.277, 606.9453, 4.524462, 2745.99, 834.047, 3.255614, 2715.127, 781.0856, 3.507478, 2739.896, 606.2955, 4.52961, 2746.369, 801.2108, 6.859162, 5495.853, 99.72349, 99.93768, 98.82652, 99.72029, 99.94551, 100.0
217133.15716000003, 285.6659919822794, 286.0114818482353, 286.26790512923395, 21.866189204056088, 22.02784873192792, 21.977012060118962, 6223.945801797441, 6274.859169000157, 6263.7462894892415, 100.40726755694365, 12.16791209854955, -19.07290247852825, 6228.678411199173, 6274.958747516876, 6265.51822438101, 0.9999958464119274, 0.9999984768779199, 0.9999978367107918, 59.978805537298186, 59.97991892916793, 59.98152117680113, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 774.8411, 3.528597, 2734.593, 600.6417, 4.575485, 2747.94, 840.3364, 3.214566, 2701.207, 774.7552, 3.528623, 2733.827, 599.9818, 4.580015, 2747.882, 807.5132, 6.802578, 5493.258, 99.51281, 100.0, 98.28516, 99.50689, 100.0, 99.96093
217135.488, 285.72036413266477, 286.0719490515973, 286.3200565882305, 21.908518696848798, 22.059151573687092, 22.00957892238267, 6234.553046095799, 6278.4779108395505, 6273.518100388406, 99.07541234183441, 11.028735079035869, -17.84115731474094, 6233.462700387926, 6281.4914671734705, 6274.231081712069, 0.9999957013362011, 0.9999995122011058, 0.999996316179179, 59.98013803750077, 59.98047927277482, 59.97876332730611, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.2287, 3.507359, 2740.109, 606.9453, 4.524094, 2745.871, 834.047, 3.254878, 2715.517, 781.1051, 3.507662, 2739.901, 606.2955, 4.529244, 2746.259, 801.2307, 6.859162, 5495.798, 99.7376, 99.9334, 98.80821, 99.70599, 99.94344, 100.0
217137.79772000003, 285.70501402933746, 286.03172155670836, 286.32953441736163, 21.913604976345425, 22.076006008113335, 22.04603689156586, 6238.273654540461, 6288.010276335971, 6283.466252517333, 108.98227203312626, 5.645940427685218, -19.577398948859354, 6242.540800204818, 6276.290363019665, 6284.621889004408, 0.9999961339750196, 0.999998875028898, 0.9999952377313566, 59.98321280086456, 59.97887104849065, 59.982873148713644, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.209, 3.507538, 2740.439, 600.6223, 4.575301, 2748.048, 834.0858, 3.255062, 2715.12, 781.1051, 3.507294, 2739.727, 599.9627, 4.582936, 2747.82, 799.8192, 6.875094, 5495.729, 99.73568, 100.0, 98.81421, 99.71006, 100.0, 100.0
217140.15124, 285.7458522225265, 285.981229846406, 286.3111907989008, 21.908446382782532, 22.063132936189817, 22.028467164918034, 6236.42831321608, 6284.073043106132, 6284.182754028662, 107.53437200961662, 9.911930539331024, -19.513806209818426, 6239.895672405063, 6277.440345651298, 6278.7829219762, 0.9999971576013954, 0.9999986745829037, 0.9999966732404206, 59.98172006617246, 59.98161778175462, 59.98347312380027, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 787.4388, 3.484872, 2744.777, 594.3187, 4.621166, 2746.797, 828.0293, 3.289484, 2725.231, 785.3577, 3.495527, 2742.889, 597.3304, 4.596633, 2748.082, 799.8589, 6.865571, 5495.902, 99.88937, 99.95668, 99.18218, 99.82484, 99.99368, 100.0
217142.45604000002, 285.74616661404076, 286.06959559229443, 286.2363884367388, 21.897079333112387, 22.07533030225036, 22.018981683114763, 6231.11782668215, 6278.575985932137, 6276.329467179314, 101.39551068229275, 8.392363908894822, -14.671654782433507, 6234.64460456668, 6279.297303719324, 6275.367021832229, 0.9999984367911088, 0.9999985586120796, 0.9999967252775175, 59.9826942262219, 59.97945034235659, 59.980077143297464, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.2484, 3.507359, 2740.267, 597.704, 4.597036, 2747.47, 834.144, 3.255982, 2715.455, 781.0274, 3.507662, 2739.847, 600.0199, 4.579832, 2747.833, 801.2108, 6.858979, 5495.852, 99.7294, 99.99174, 98.82639, 99.71201, 100.0, 100.0
217144.75636000003, 285.6596702718965, 285.9798448569911, 286.2573782290618, 21.86345639140779, 22.009677917592775, 21.9599513236533, 6219.827028699459, 6265.81263390446, 6256.9164411162565, 101.05364129692498, 17.093712375094242, -19.596086186154935, 6219.83448699719, 6264.013568784206, 6262.015270995593, 0.9999977837257458, 0.9999983476035115, 0.9999958532279585, 59.97992486476718, 59.978975495404974, 59.97921406649245, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 777.5617, 3.520923, 2735.948, 589.377, 4.658741, 2742.276, 840.1229, 3.215671, 2700.81, 774.6776, 3.528623, 2733.105, 606.3337, 4.529792, 2746.205, 807.5132, 6.802212, 5493.029, 99.57222, 99.81869, 98.29342, 99.49504, 99.94551, 99.95679
217147.04864000002, 285.7090824498086, 286.0367935628711, 286.3989588532091, 21.903244244967553, 22.059930719329937, 22.02262275274014, 6234.916807230962, 6283.837426439109, 6276.531063709906, 103.19360792916063, 6.041736850547522, -11.502308458718744, 6229.61716946238, 6279.793024196821, 6272.131892525429, 0.9999990830901643, 0.9999986724335425, 0.9999972261375445, 59.98032323569234, 59.97918611892863, 59.98013008814056, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.2484, 3.507716, 2740.209, 594.2993, 4.621534, 2746.563, 834.144, 3.255062, 2715.178, 781.008, 3.507478, 2739.788, 600.0009, 4.579832, 2748.1, 801.2108, 6.859162, 5495.738, 99.73149, 99.96262, 98.82434, 99.71198, 100.0, 100.0
217149.37608000002, 285.7534415771207, 286.0713661891814, 286.33794881041365, 21.914567829364373, 22.064627180133062, 22.000495709990048, 6231.211321563031, 6277.980696606834, 6271.048291997076, 104.68006177577587, 8.315733020424432, -13.917275773771962, 6238.7576545325, 6287.848293061089, 6282.378566481567, 0.9999992326989505, 0.9999993405436406, 0.9999984241412447, 59.97891959446684, 59.98081000272561, 59.98035552400167, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.2484, 3.507181, 2740.104, 594.2993, 4.621534, 2746.68, 834.144, 3.254694, 2715.737, 781.0274, 3.507846, 2739.565, 600.0199, 4.579832, 2748.046, 801.2108, 6.859162, 5495.678, 99.71757, 99.9607, 98.83665, 99.71217, 100.0, 100.0
217151.68788, 285.80910163091943, 286.11505477639963, 286.36021200667494, 21.912707975415756, 22.07968662999741, 22.048546758108934, 6237.088119315433, 6282.63749708212, 6274.907207122052, 110.62898801208053, 7.8410907690972635, -16.777514340456264, 6234.263537450915, 6273.319253160034, 6278.503099210825, 0.9999950722007745, 0.9999980910318313, 0.9999974095681676, 59.97812618612642, 59.98118907861606, 59.97882395642238, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 787.5374, 3.484515, 2744.342, 600.6612, 4.575116, 2748.159, 827.7575, 3.29427, 2726.947, 787.2607, 3.485415, 2743.893, 593.7825, 4.62494, 2746.231, 795.0476, 6.911169, 5494.693, 99.88782, 100.0, 99.24663, 99.86136, 99.94648, 99.98804
217154.08608, 285.7821719664171, 286.1386203548793, 286.26982361228846, 21.921740324187198, 22.070130919663193, 22.031675983936996, 6229.6032302559925, 6279.397924077208, 6272.285754209383, 108.01894660459811, 5.851242172264392, -14.2949954977463, 6231.516249441146, 6277.4046988672935, 6276.2131993821595, 0.9999973482133878, 0.9999984936284058, 0.9999970302216632, 59.978726819447814, 59.98039219939455, 59.98009988583037, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.1893, 3.507716, 2740.224, 594.2798, 4.621718, 2746.676, 834.1052, 3.254878, 2714.728, 781.0662, 3.507846, 2739.735, 600.0009, 4.580197, 2748.157, 801.2307, 6.859162, 5495.853, 99.72785, 99.9628, 98.82896, 99.71393, 100.0, 100.0
217156.42544000002, 285.713629062443, 286.01332282666584, 286.24945721304124, 21.867744414177213, 22.0182733668796, 21.976529647200486, 6223.08379292271, 6268.448011713986, 6262.226447133879, 97.99253583243444, 13.336527758671991, -22.343275948021073, 6219.151874165442, 6267.903243041864, 6259.610089659857, 0.9999954914788307, 0.999997374834081, 0.9999955950596393, 59.98033868925224, 59.978862374125605, 59.97878205399642, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 781.1893, 3.507359, 2740.219, 600.6417, 4.575116, 2748.106, 835.0176, 3.249356, 2712.205, 778.6777, 3.517775, 2736.679, 603.358, 4.548237, 2747.164, 806.1215, 6.815214, 5493.532, 99.72139, 100.0, 98.70813, 99.60466, 99.98426, 99.97001
217158.71316, 285.72699330544384, 285.92549523339625, 286.3167442901534, 21.919030304708066, 22.074696900348684, 22.01827677776679, 6229.518934767659, 6280.607136167439, 6279.237515705936, 102.90368401021078, 10.67179266926047, -12.172521827044875, 6233.840382405382, 6278.335596250471, 6276.533648920166, 0.9999961244658009, 0.9999993024818237, 0.9999968088559693, 59.98107943696636, 59.978873143550615, 59.97854979899156, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 600 800], 5500.0, [], 775.9846, 3.523421, 2736.229, 604.5912, 4.547487, 2747.382, 836.3764, 3.240705, 2712.606, 780.0953, 3.509317, 2739.803, 600.039, 4.579467, 2748.044, 801.2307, 6.859162, 5495.739, 99.58246, 99.98645, 98.6628, 99.71346, 100.0, 100.0
