TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
217800.73176000002, 285.83587061105277, 286.06202942749286, 286.3222640995062, 21.90697646194909, 22.056705297417334, 22.040950871390642, 6242.37199599075, 6280.324716410563, 6275.498200330964, 108.91116151638812, 10.085132924667505, -16.96700619792273, 6236.1753745781025, 6282.44885860637, 6277.350723620575, 0.9999974730535757, 0.9999984880184831, 0.9999983434985212, 59.982509575068974, 59.97932276972702, 59.981215631229006, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 789.5286, 3.479161, 2744.627, 593.0152, 4.627797, 2746.395, 831.3099, 3.272181, 2720.845, 787.2413, 3.485782, 2744.334, 793.6667, 3.460516, 2747.123, 594.0286, 9.246316, 5492.741, 99.92282, 99.94415, 99.02258, 99.88764, 99.95847, 99.94949
217803.12004, 285.7963887204736, 286.0426036340566, 286.41864136707056, 21.905761125581275, 22.046846753378766, 22.034508849643508, 6241.088936712276, 6277.892970606019, 6275.859551824056, 107.69307502721009, 10.602837937828099, -13.488570141170385, 6237.565360268713, 6280.90108245486, 6278.1739633533125, 0.9999977329239806, 0.9999975257526894, 0.9999958832034992, 59.980386693205496, 59.980777052108444, 59.979721878162636, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.3008, 3.485586, 2744.544, 593.8323, 4.624849, 2746.399, 831.2905, 3.272365, 2720.555, 787.4355, 3.484312, 2743.914, 799.866, 3.435497, 2748.164, 594.0286, 9.24595, 5492.621, 99.88225, 99.95461, 99.00645, 99.89282, 100.0, 99.94936
217805.48708000002, 285.8730308021207, 286.04313534449653, 286.3663368196852, 21.926517353923398, 22.05156951657675, 22.006686091415425, 6235.91015626322, 6281.730642578492, 6276.447164170698, 104.07461335273842, 11.59152912983609, -9.548478920718708, 6244.3850246708425, 6281.670049202457, 6275.146968380703, 0.9999959424220106, 0.999996943450232, 0.9999985842488848, 59.98333270211522, 59.98499803313735, 59.9845263086312, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 780.9527, 3.508787, 2739.856, 600.2526, 4.578063, 2748.159, 837.6576, 3.231501, 2707.6, 781.0468, 3.50803, 2739.682, 806.1224, 3.40792, 2747.113, 600.3508, 9.154023, 5495.818, 99.71445, 100.0, 98.51993, 99.70813, 99.98077, 100.0
217807.81452, 285.7566434633625, 286.0104435167695, 286.42748065682355, 21.92284600791672, 22.058961444030917, 22.03239535337282, 6234.585080664551, 6277.46987725237, 6275.845508142805, 105.26691489900531, 9.546492981360643, -14.335995071789284, 6223.970755686858, 6281.325507890337, 6274.5267410322695, 0.9999973705039833, 0.9999978905194653, 0.9999970203470905, 59.98450015168495, 59.98766242275714, 59.98846674542752, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.3994, 3.487014, 2744.892, 593.9296, 4.624297, 2746.281, 831.5817, 3.271445, 2721.132, 787.0083, 3.484863, 2744.004, 799.8469, 3.435862, 2748.215, 594.0286, 9.24595, 5492.676, 99.89773, 99.95252, 99.02328, 99.86916, 100.0, 99.95037
217810.16052, 285.77126795801576, 286.0294969993244, 286.3467414330844, 21.897794468421125, 22.05252918380728, 22.01592021606129, 6232.178843259247, 6274.032161514474, 6273.8625852862715, 106.35138251328226, 13.91046741282753, -16.155280987324943, 6233.156323904259, 6273.877748828092, 6271.389852940385, 0.9999974363589896, 0.9999987714692596, 0.9999977079157817, 59.98866698165248, 59.989667146327314, 59.99193974908182, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 780.8936, 3.508787, 2740.076, 600.2526, 4.578063, 2748.05, 831.504, 3.271629, 2720.671, 780.5225, 3.508949, 2737.951, 798.5498, 3.442984, 2747.727, 591.3049, 9.291181, 5487.657, 99.7324, 100.0, 99.00344, 99.66492, 100.0, 99.85903
217812.55508000002, 285.7516477842705, 286.0555296388925, 286.4509402307097, 21.918197894424, 22.039419323433886, 22.02431224589218, 6231.763195698118, 6275.320699980081, 6276.455031242192, 104.40713315754283, 12.733460819774791, -13.633661452415367, 6237.544928547305, 6277.418130607704, 6278.2192628978555, 0.9999975830344366, 0.999998558953421, 0.9999973994415922, 59.988459370341175, 59.993130111958585, 59.99467026584769, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 774.7228, 3.528954, 2734.835, 605.8169, 4.539198, 2747.048, 827.1946, 3.295006, 2725.135, 778.7166, 3.512994, 2738.151, 799.0076, 3.437506, 2748.175, 594.0087, 9.246499, 5492.742, 99.52411, 99.96193, 99.20943, 99.65242, 100.0, 99.94839
217814.95640000002, 285.81577078763974, 286.02212622890715, 286.39449185024176, 21.90369957676279, 22.027210798706236, 22.033689972515536, 6232.823297333495, 6277.846561981043, 6273.261047045692, 104.31695522440623, 9.85539031290682, -12.902064282046808, 6239.137834065561, 6272.550248633457, 6274.871067602843, 0.9999978807838967, 0.9999984749907606, 0.9999980084954444, 59.994100695605, 59.995887316389194, 59.998449824870434, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 781.071, 3.508073, 2740.186, 600.2721, 4.578432, 2748.046, 831.3487, 3.271997, 2720.216, 780.9691, 3.508214, 2739.463, 793.6285, 3.461247, 2747.663, 594.0485, 9.24595, 5492.628, 99.72473, 100.0, 99.01437, 99.70017, 99.99858, 99.94621
217817.25036, 285.8416207078778, 286.1595217376202, 286.3384280153056, 21.905343549860316, 22.037957205332813, 21.986878819823826, 6235.7493582958705, 6275.2274202838225, 6269.582524940288, 100.59409540300112, 16.568060903081914, -17.772803763823617, 6232.887002695647, 6277.657410134332, 6267.526161809337, 0.9999980305845693, 0.9999958636494223, 0.9999949502402932, 60.00419497522053, 60.0024225971169, 60.00106272621104, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.0643, 3.485765, 2744.434, 593.8712, 4.624665, 2746.396, 837.6576, 3.231685, 2707.489, 787.3578, 3.485415, 2744.222, 787.3529, 3.485354, 2744.191, 600.3508, 9.154206, 5495.639, 99.88105, 99.95046, 98.53649, 99.86946, 99.87823, 100.0
217819.55172000002, 285.9318715026207, 285.9817508664028, 286.26269929526705, 21.883834798644976, 22.029670455799398, 22.01536709896342, 6235.9042738696735, 6280.052923635281, 6274.498522217026, 105.93072998873504, 12.587358682543709, -11.23856090499686, 6236.30067113248, 6280.669884758385, 6276.364079245422, 0.999997652954469, 0.9999980808692646, 0.999998241376473, 60.00532700646399, 60.005266400934154, 60.006058811583955, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 780.9527, 3.508252, 2740.134, 600.1943, 4.578432, 2748.044, 831.2711, 3.272917, 2720.22, 780.9886, 3.507294, 2739.632, 793.5903, 3.461247, 2747.51, 594.0485, 9.24595, 5492.688, 99.72456, 100.0, 98.99983, 99.70179, 99.99303, 99.94742
217821.90352000002, 285.8824133668613, 286.01150625598166, 286.26980322422605, 21.916502954381663, 22.06281162506563, 22.0035582260437, 6240.741255140425, 6275.433738793541, 6280.438345868986, 106.0936232338604, 12.614317184089032, -14.625268230615575, 6236.72019497184, 6279.060112300621, 6280.28153539578, 0.99999829685444, 0.9999989369401536, 0.9999989076248903, 60.00943605541981, 60.00947634558744, 60.00680009158431, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.3797, 3.485586, 2744.567, 593.8712, 4.624481, 2746.396, 831.3876, 3.271997, 2720.501, 787.1442, 3.485415, 2744.44, 793.514, 3.462891, 2746.826, 594.0087, 9.246316, 5492.568, 99.89844, 99.95247, 99.01835, 99.8813, 99.99899, 99.95155
217824.25308000002, 285.8875997057713, 285.97714728973125, 286.25921882543594, 21.90349944419563, 22.052242869210144, 22.014594336182927, 6242.671884239597, 6270.861469802409, 6278.447867491547, 106.43626420263422, 8.710207414053457, -14.68258811691885, 6248.023151454417, 6272.880919887105, 6281.474039661386, 0.9999975370785283, 0.9999984641758293, 0.9999981378457569, 60.0110448093378, 60.0098611672597, 60.00989349851777, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 793.5307, 3.462029, 2747.828, 587.6454, 4.665557, 2741.705, 825.2534, 3.309732, 2731.086, 793.5718, 3.460777, 2746.999, 799.1602, 3.438601, 2748.125, 589.4559, 9.299971, 5488.054, 99.99568, 99.78, 99.39877, 99.96234, 100.0, 99.85717
217826.59336000003, 285.86561716525216, 285.97503395750664, 286.27997588744523, 21.883849465676942, 22.058623454224406, 22.049608859985113, 6237.4628848447055, 6284.612822349216, 6281.70317209052, 107.90139791979894, 11.3506919288875, -16.958459650462373, 6237.404759287685, 6280.488596854249, 6276.136513572295, 0.9999968081698437, 0.9999982914207242, 0.9999972128472938, 60.013783661537545, 60.01341162278537, 60.01204751394459, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.3008, 3.485586, 2744.286, 593.8907, 4.624113, 2746.512, 831.3487, 3.273101, 2720.166, 787.1442, 3.485599, 2744.106, 793.6094, 3.460882, 2746.577, 593.9888, 9.246682, 5492.621, 99.89563, 99.95239, 99.03293, 99.88082, 99.95905, 99.9495
217828.90428000002, 285.9262504991231, 285.9382196135924, 286.27301292699224, 21.888617609357926, 22.033737163971704, 21.98248067311609, 6234.234053781063, 6275.845401079314, 6267.585780789568, 98.25381573437926, 9.441558903165287, -15.129568025472963, 6232.0606473445205, 6272.295007706951, 6263.014779664418, 0.9999981528833332, 0.9999975235466058, 0.9999981256701153, 60.01163576261903, 60.0141043566761, 60.00802175012866, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 785.9208, 3.49094, 2743.425, 595.6417, 4.607719, 2747.752, 833.0764, 3.261873, 2716.955, 782.7945, 3.504904, 2740.181, 787.2766, 3.485719, 2744.361, 599.1182, 9.164095, 5495.756, 99.8387, 100.0, 98.86851, 99.72628, 99.87851, 100.0
217831.20836000002, 285.90641520648956, 285.9781193132652, 286.2369545708368, 21.910801364367227, 22.05475754275738, 22.03813092339612, 6235.356865958599, 6278.612511334829, 6277.2029508639025, 101.94040873933182, 9.750253955272228, -15.333799317967532, 6237.922098341112, 6273.874948398046, 6280.473876871363, 0.9999980630347155, 0.9999982937324587, 0.9999964968473544, 60.00420473930481, 60.00550320378857, 60.00452557384088, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 785.1519, 3.491297, 2744.219, 594.7662, 4.62135, 2746.457, 832.7658, 3.264082, 2717.838, 787.2802, 3.485782, 2743.616, 793.6285, 3.46216, 2746.95, 594.0286, 9.246133, 5492.682, 99.88252, 99.96288, 98.89249, 99.8513, 99.96732, 99.95046
217833.54792, 285.903340685001, 285.98304620923983, 286.30460153413384, 21.884775225574682, 22.03987455984859, 22.02058883165544, 6236.618576535159, 6275.856598679643, 6275.987645785135, 106.6830621167469, 8.22257272357183, -10.991665142674265, 6238.61070111846, 6263.602074520874, 6274.711681765059, 0.9999979378171143, 0.9999987489446271, 0.99999750640326, 60.00036800116316, 60.00266424828327, 59.999199069308204, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 781.0513, 3.508252, 2739.961, 600.2332, 4.578248, 2748.157, 831.4264, 3.271813, 2720.231, 780.9109, 3.507294, 2739.905, 793.6857, 3.461064, 2746.774, 594.0485, 9.246133, 5492.623, 99.72209, 100.0, 99.0217, 99.69612, 99.98281, 99.9494
217835.90104000003, 285.8429178868259, 286.0414938003525, 286.3053198253192, 21.877757307389288, 22.045332526867657, 21.988640304347324, 6236.059939406269, 6267.313202273301, 6273.966491634836, 106.02542747576081, 9.366610100602315, -12.242802782945546, 6235.408376960985, 6275.954039209775, 6272.69037401123, 0.9999978756473964, 0.9999982001149931, 0.9999977942277278, 59.99642846312801, 59.997073732238036, 59.99842305797413, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 774.6045, 3.529132, 2733.622, 606.4979, 4.527962, 2746.157, 825.0204, 3.30918, 2731.248, 774.6776, 3.528623, 2733.992, 799.866, 3.435497, 2747.999, 587.766, 9.329269, 5483.439, 99.50361, 99.94779, 99.40117, 99.503, 100.0, 99.78011
217838.21956000003, 285.9672083695879, 285.9935387901907, 286.3419622764913, 21.903358170646147, 22.028394554633046, 22.025837984283644, 6235.893364712227, 6277.230387501682, 6274.9649411307255, 105.90671551947071, 8.924900830462775, -17.94098116138639, 6239.860887079803, 6272.674098702861, 6276.049935045813, 0.9999977201968808, 0.9999985567276244, 0.9999975247082578, 59.98571172503447, 59.964297406981316, 60.003716961022626, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 781.0118, 3.508252, 2740.076, 600.2916, 4.578432, 2748.159, 831.3487, 3.271813, 2720.228, 780.9303, 3.507662, 2739.348, 793.514, 3.461612, 2747.007, 594.0684, 9.245767, 5492.688, 99.72247, 100.0, 99.04537, 99.69596, 99.97061, 99.95059
217840.53240000003, 285.8346490709219, 285.9200702295286, 286.16376685700794, 21.876656292472543, 22.045890042629736, 21.98681152115978, 6231.889753073001, 6271.192639531888, 6261.9648660910925, 99.93463294026446, 15.004883697396735, -13.008706116440408, 6235.74055637304, 6274.823079821968, 6266.596771450428, 0.9999982471086222, 0.9999976817878429, 0.999997524828953, 59.992335084809845, 59.991752814518684, 59.99302124330101, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 780.9724, 3.508252, 2739.909, 600.2526, 4.578248, 2748.049, 831.2128, 3.273101, 2720.546, 781.0468, 3.50803, 2739.231, 793.1707, 3.466178, 2746.27, 595.2811, 9.222877, 5494.711, 99.71847, 100.0, 99.0351, 99.6917, 99.95477, 99.98364
217842.85932000002, 286.2501840382613, 286.3141446269327, 286.6160306196754, 21.88720955026913, 22.019845486236544, 21.98468941339667, 6237.693553224244, 6272.160675877291, 6271.779291029485, 106.4986675266025, 9.013429844355414, -14.608515744229408, 6239.6954168360935, 6272.955286613142, 6270.968109592161, 0.9999956725420703, 0.999998672503713, 0.9999978976147417, 59.99453777976471, 59.99162690891973, 59.9908120552192, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.222, 3.4863, 2744.371, 593.8712, 4.621718, 2746.9, 836.9976, 3.240705, 2711.179, 785.0276, 3.495159, 2742.255, 791.0153, 3.470378, 2746.74, 595.8776, 9.232399, 5493.024, 99.87879, 99.96065, 98.6708, 99.79119, 99.95245, 99.96384
217845.27028000003, 286.1825829954306, 286.3210318442695, 286.5160642584024, 21.907468691133865, 22.043035195801615, 22.006174954885267, 6237.743601531311, 6277.645603504281, 6275.99107555842, 105.56719151431918, 9.248893554463848, -12.378058796316964, 6242.35034451045, 6278.200832812952, 6275.2865692803525, 0.9999983975041519, 0.9999989050486343, 0.9999984276600065, 59.994289899498895, 59.99011221962911, 59.99139272064802, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 782.8847, 3.500221, 2742.389, 596.7701, 4.603851, 2747.134, 831.2322, 3.273654, 2720.733, 787.1054, 3.485047, 2744.053, 793.6094, 3.460882, 2746.785, 594.0286, 9.246499, 5492.563, 99.78876, 99.99368, 99.01849, 99.86379, 99.97443, 99.9483
217847.63868, 286.1916303134573, 286.33256239633687, 286.6552499079769, 21.903853705757772, 22.030293301851927, 21.98371181829816, 6241.379959886641, 6273.801724560436, 6280.427987492994, 103.96439412343507, 8.990616069301723, -15.486534587364076, 6242.693018083162, 6277.012671612948, 6279.763891311277, 0.9999980111546918, 0.9999992652870087, 0.9999976322213839, 59.99310096816129, 59.99213081461367, 59.99064078271341, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 792.3873, 3.465241, 2747.974, 587.7622, 4.66482, 2741.708, 825.1757, 3.309364, 2731.249, 793.6883, 3.460593, 2747.22, 799.9041, 3.435497, 2747.999, 587.766, 9.328903, 5483.206, 100.0, 99.78586, 99.4012, 99.98247, 100.0, 99.78325
217849.9482, 286.04914212350775, 286.2790624532662, 286.4763245711501, 21.905570848197716, 22.025527819718423, 22.02109894341191, 6233.159445330268, 6281.619637517242, 6275.730787057027, 108.27038580204692, 12.370302646356322, -16.722982877593495, 6236.453991159895, 6279.748289883922, 6274.883894832169, 0.999996226302656, 0.9999986960203594, 0.9999979429762259, 59.991551024915495, 59.988906778818325, 59.99093868936956, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.3206, 3.486122, 2745.136, 593.9685, 4.624481, 2746.51, 831.2905, 3.272733, 2720.457, 787.3384, 3.485047, 2744.267, 793.5331, 3.461064, 2746.41, 594.0286, 9.246499, 5492.682, 99.90663, 99.95034, 99.04319, 99.86507, 100.0, 99.94936
217852.30416000003, 286.08637501801314, 286.15238667582094, 286.34560480196706, 21.871757266974104, 22.04827993716601, 22.017517558095495, 6233.992997280879, 6276.110624250584, 6275.208484009601, 105.45212992833831, 8.3086535640673, -9.284272654706683, 6240.230171168068, 6270.115515426949, 6272.15230773733, 0.9999976943241817, 0.9999992963046044, 0.999997883898747, 59.98642613721658, 59.98704234734229, 59.98772327369574, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.1234, 3.486657, 2745.074, 593.9296, 4.624297, 2746.452, 831.3487, 3.272733, 2720.879, 787.2413, 3.485231, 2744.306, 799.8469, 3.435497, 2748.004, 594.0485, 9.246316, 5492.628, 99.90438, 99.95037, 99.02379, 99.85513, 100.0, 99.94949
217854.71012, 286.03813226622697, 286.20480509628953, 286.48423092570346, 21.90920330171309, 22.04382509132793, 22.007692281863896, 6239.0420650543065, 6275.883007006763, 6276.273949550691, 106.19732682249446, 10.024235774808403, -11.153722415330549, 6240.029177332218, 6271.654303391543, 6276.388872077253, 0.9999981677939905, 0.9999988778044948, 0.9999982216275094, 59.986935158590214, 59.98694360219362, 59.9876388880231, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 780.9724, 3.508073, 2740.302, 600.2721, 4.578248, 2748.101, 837.6964, 3.232053, 2707.319, 781.0274, 3.507662, 2740.248, 806.1034, 3.409381, 2747.407, 599.5556, 9.165926, 5495.482, 99.73067, 100.0, 98.5324, 99.72873, 99.98793, 100.0
217857.04836000002, 286.00602406379704, 286.0933197201588, 286.4422566807375, 21.887423311814835, 21.987414517976543, 22.00164120144446, 6238.604356970987, 6276.820754907155, 6275.575941528567, 104.2468442559998, 10.143693032914143, -11.672707341189408, 6232.0264538363335, 6279.803433725122, 6275.44956455905, 0.9999984364962798, 0.9999988098692356, 0.9999978745184569, 59.98535826945741, 59.98486044050276, 59.983390996199596, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.1628, 3.4863, 2744.299, 593.8907, 4.624481, 2746.849, 831.4846, 3.272181, 2720.382, 784.8723, 3.494424, 2741.827, 799.866, 3.435497, 2748.164, 594.0883, 9.245584, 5492.695, 99.88469, 99.95865, 99.0057, 99.8, 100.0, 99.9495
217859.40584000002, 286.1248121748441, 286.19058303855195, 286.4606042908325, 21.86759358772111, 22.010786089224403, 21.98226978820494, 6240.388940070648, 6263.972946143711, 6271.007429647655, 108.02851233096453, 7.196002325054678, -16.72607177936993, 6236.448242922882, 6272.151880214055, 6272.406144286271, 0.9999978541437524, 0.9999982736754474, 0.9999982424647426, 59.98700840841888, 59.98493354731433, 59.984388842287764, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 780.1049, 3.511821, 2738.242, 601.9842, 4.559644, 2747.831, 828.1458, 3.292061, 2727.679, 776.4446, 3.52421, 2734.862, 793.5713, 3.460882, 2747.557, 587.766, 9.328903, 5483.325, 99.65571, 100.0, 99.24494, 99.53271, 99.97032, 99.78021
217861.73312000002, 286.025700408102, 286.1965159462045, 286.464425080232, 21.881545518057962, 21.998410768978346, 22.00337887143323, 6244.269699872204, 6276.783750300464, 6269.433131301242, 104.27555736464092, 10.105132504820745, -13.02380830153561, 6232.450579058494, 6271.696645024405, 6275.802069255724, 0.9999987651693099, 0.9999984874560541, 0.9999980298753218, 59.98406308838677, 59.98526096154296, 59.98388780399117, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 778.7841, 3.513963, 2739.581, 600.9725, 4.576037, 2748.044, 831.3293, 3.273469, 2720.115, 781.008, 3.507662, 2740.083, 799.8469, 3.435679, 2748.164, 594.0485, 9.24595, 5492.683, 99.70445, 100.0, 98.99601, 99.70423, 100.0, 99.95155
217864.05332, 286.05972989461975, 286.2335377586236, 286.4864663327846, 21.886052595543866, 22.01175098704539, 21.98711584773795, 6234.223025298034, 6279.110541898277, 6272.294460347401, 106.33578600274768, 10.24635339694558, -16.911073389181183, 6233.2056958030935, 6279.470709943612, 6273.979592258501, 0.9999991007468543, 0.9999988022656269, 0.9999970680674319, 59.98489856329486, 59.986959655160916, 59.986928939074495, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 780.9527, 3.507895, 2739.976, 600.1748, 4.578616, 2748.048, 831.4458, 3.272181, 2720.946, 780.8527, 3.508765, 2739.036, 799.8278, 3.435679, 2748.107, 594.0485, 9.24595, 5492.683, 99.72002, 100.0, 99.02623, 99.73065, 100.0, 99.9495
217866.47232000003, 286.08163271482886, 286.2153375286613, 286.48007404478767, 21.911017670464677, 22.053341969420995, 21.989486758876744, 6235.121829212576, 6280.235751746234, 6270.7142765270055, 102.75881100841207, 12.613637762958888, -11.407429800593036, 6241.177913170723, 6282.0644328740655, 6276.226338633167, 0.9999989065264947, 0.9999985396143289, 0.999998495185122, 59.98639218701916, 59.98636824346601, 59.98628678936777, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.3008, 3.4863, 2744.361, 593.8907, 4.624297, 2746.451, 837.6576, 3.232053, 2707.373, 787.319, 3.485599, 2744.28, 806.1415, 3.40792, 2747.279, 600.3508, 9.154206, 5495.705, 99.87842, 99.95658, 98.53258, 99.87547, 99.97875, 100.0
217868.84212000002, 285.98714148685985, 286.16924562738103, 286.3753599500121, 21.906324274913995, 22.003630877653833, 22.013799411626604, 6241.972854675984, 6278.017523865177, 6274.659746660942, 110.03683858961847, 6.951866275421253, -10.068753237181227, 6240.205329592292, 6270.691439498409, 6276.727080454994, 0.9999980905439432, 0.9999993357128981, 0.9999979122704522, 59.98586891500133, 59.988521109601045, 59.98457713765441, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 781.0118, 3.507895, 2739.751, 600.2137, 4.578432, 2748.155, 831.4652, 3.272917, 2720.741, 781.0274, 3.507846, 2739.9, 799.8469, 3.435497, 2747.947, 594.0485, 9.246133, 5492.683, 99.71063, 100.0, 99.02266, 99.70861, 100.0, 99.94839
217871.24232000002, 285.93124232714604, 286.13292662113764, 286.3609541366929, 21.911652417173816, 22.060225039866374, 22.016795144210402, 6239.015046208939, 6282.103062656757, 6276.467344412101, 104.67533053680773, 9.397503733850954, -13.86678945189442, 6239.6742369299845, 6281.803008351699, 6279.476353071712, 0.9999975846824839, 0.9999982226305109, 0.9999973703831682, 59.986642174463114, 59.98544884754736, 59.98506024813663, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.222, 3.485765, 2744.634, 593.949, 4.623929, 2746.565, 831.3487, 3.272917, 2721.392, 788.387, 3.480267, 2745.14, 797.5007, 3.447185, 2747.999, 590.2512, 9.296857, 5485.878, 99.8633, 99.95863, 99.04247, 99.92805, 100.0, 99.8409
217873.55368, 285.9439444394168, 286.0717118263373, 286.34473074395675, 21.9176974214339, 22.036074130493443, 22.02142009175935, 6231.9791982835695, 6281.646245026397, 6278.877202834656, 105.79339769780768, 9.17471634742651, -12.180921821758602, 6234.503484128946, 6275.18768402455, 6273.189140982491, 0.9999981436532791, 0.999999234955804, 0.9999973868949852, 59.98537804351484, 59.98226262800476, 59.98618138977137, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 792.9196, 3.466133, 2746.462, 589.163, 4.655979, 2743.631, 827.6411, 3.291693, 2725.481, 788.989, 3.48045, 2744.459, 798.9694, 3.437506, 2748.277, 594.0087, 9.246316, 5492.682, 99.9782, 99.85183, 99.19128, 99.9061, 100.0, 99.94938
217875.85732, 286.01306394604205, 286.1514860320911, 286.39893607682535, 21.90601400991058, 22.044201919318763, 22.00836441761736, 6235.918781078541, 6282.699609423602, 6276.678684872618, 107.89885202594269, 8.154571094376479, -10.31499865080923, 6244.45171093874, 6278.40363916708, 6275.536600232167, 0.9999985894617126, 0.9999991933598396, 0.9999976433883091, 59.987171632354105, 59.98787382447084, 59.9888396981659, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.1628, 3.485943, 2744.701, 593.8712, 4.624297, 2746.393, 831.3876, 3.272549, 2720.659, 787.6686, 3.485966, 2744.65, 799.8469, 3.435497, 2748.172, 593.9888, 9.246316, 5492.623, 99.88051, 99.95235, 99.02044, 99.88894, 100.0, 99.95046
217878.2446, 285.97109577866365, 286.07909852058674, 286.40528981848564, 21.879780396875383, 22.032894965912185, 21.961562303511904, 6231.643866580799, 6275.004002223681, 6262.845573767276, 104.51919153654126, 14.783481415783172, -10.948812013959753, 6235.15663685288, 6271.57204831979, 6268.361342129242, 0.9999982464196835, 0.9999975818502516, 0.9999981952468338, 59.98657334805607, 59.98404255942634, 59.98495608332491, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 781.209, 3.509144, 2740.058, 600.0775, 4.578616, 2747.993, 837.677, 3.231869, 2707.654, 781.0468, 3.50803, 2739.677, 806.1034, 3.40792, 2747.174, 600.3508, 9.154206, 5495.813, 99.72179, 100.0, 98.5264, 99.70613, 99.97858, 100.0
217880.58640000003, 286.03624503676355, 286.17352259456095, 286.3661809634814, 21.893395128131935, 22.05985063363518, 22.009299767303467, 6241.533563387691, 6273.21083296069, 6276.50023189912, 110.0024801444224, 6.365519960101665, -14.068562544044994, 6239.043032237834, 6278.343461888371, 6275.117885707869, 0.9999987103988954, 0.9999985470801936, 0.9999979049867982, 59.98966798378772, 59.988547404243874, 59.988034131950755, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.084, 3.485586, 2743.754, 593.8907, 4.624481, 2746.394, 831.407, 3.271813, 2720.688, 787.2996, 3.485231, 2744.062, 799.866, 3.435679, 2748.055, 594.0286, 9.246316, 5492.514, 99.90384, 99.95239, 99.01684, 99.89104, 100.0, 99.95046
217882.93956000003, 285.99898600898734, 286.2194318816343, 286.45188268068443, 21.88187643689141, 22.018817518522166, 22.018311292666976, 6235.061257134376, 6269.7514910857635, 6274.246352229744, 108.92196902218302, 11.011154758124349, -14.1813903084103, 6225.1985622177, 6278.792136774469, 6269.285960005793, 0.9999978502713108, 0.9999989417901928, 0.9999970189722349, 59.99268726937411, 59.99016314229025, 59.993645217572215, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 781.0118, 3.508787, 2739.961, 600.2721, 4.577695, 2747.934, 831.3293, 3.271997, 2720.783, 780.8527, 3.508214, 2739.357, 799.8469, 3.435679, 2748.112, 594.0485, 9.24595, 5492.682, 99.71828, 100.0, 99.02032, 99.69628, 100.0, 99.94733
217885.2588, 285.9501546091915, 286.20591229743803, 286.37364837847025, 21.88537666254202, 22.026580275069534, 22.01417045851085, 6233.4536390827925, 6276.881965118834, 6277.887669000933, 111.44445363485829, 9.736611441326431, -9.130413580242248, 6234.019442900851, 6276.251991137236, 6268.872032245526, 0.9999989277240409, 0.9999983381698678, 0.9999980693959469, 59.99886399638543, 59.99852745047475, 59.997340527438084, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 774.7228, 3.529311, 2733.952, 606.5952, 4.527225, 2746.041, 825.2146, 3.310468, 2731.191, 774.7746, 3.528623, 2734.359, 794.0672, 3.458508, 2747.328, 589.3565, 9.300886, 5487.975, 99.50169, 99.93953, 99.39734, 99.49736, 100.0, 99.85057
217887.64816, 286.01355889998257, 286.1410956298944, 286.42343163032183, 21.896480708317174, 22.03901154175188, 21.990222145197105, 6236.619711926041, 6276.420502339635, 6271.238772628716, 98.97417267942774, 10.14150670713002, -13.942506092798794, 6242.424224913593, 6273.595715855051, 6276.434294872829, 0.9999976240475105, 0.9999981567010701, 0.999998962583592, 60.00266605078679, 60.006493440043904, 59.99795587835264, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 781.071, 3.508252, 2740.134, 600.2137, 4.578063, 2748.214, 831.3876, 3.272917, 2720.167, 780.8332, 3.507478, 2740.243, 799.8469, 3.435679, 2748.163, 594.0286, 9.246316, 5492.567, 99.72055, 100.0, 99.02463, 99.70583, 100.0, 99.94621
217890.01156, 285.8781620679748, 286.1112561205977, 286.2697920307794, 21.89341656776453, 22.047220123314894, 21.999181783697853, 6235.210257592388, 6275.35684083439, 6267.780097805077, 102.81767697116084, 11.961864605168557, -14.510863306165106, 6234.097884835204, 6277.388367541292, 6267.487928868379, 0.9999983835883697, 0.9999968161533935, 0.9999989058908202, 59.99853365669525, 60.0022422150437, 60.00112484848114, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 782.2736, 3.502005, 2742.227, 597.3148, 4.603299, 2747.531, 833.8723, 3.259112, 2713.906, 786.6199, 3.488173, 2744.066, 806.0652, 3.408103, 2747.174, 600.0128, 9.157137, 5495.675, 99.78739, 99.98968, 98.77004, 99.86813, 99.98488, 100.0
217892.36552000002, 285.9831246419202, 286.1958677589354, 286.3001842235701, 21.885839841898065, 22.01939381490048, 21.998469822402836, 6236.453120244398, 6274.331257131338, 6272.434247900839, 108.21271338514453, 10.13117097695067, -15.058282695251364, 6238.342384381357, 6275.5108746000005, 6275.067186377338, 0.9999979498671913, 0.9999989856420742, 0.9999970785561056, 60.00566046090174, 60.00456677346692, 60.00465772483955, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 781.9384, 3.507359, 2739.899, 600.311, 4.577695, 2748.156, 831.2711, 3.272181, 2720.96, 780.9691, 3.507662, 2740.079, 799.866, 3.435862, 2748.163, 594.0286, 9.245767, 5492.688, 99.73047, 100.0, 99.01218, 99.72256, 100.0, 99.95057
217894.69996000003, 285.97631052248664, 286.07817524424024, 286.3514505708301, 21.91962643740108, 22.03820297420418, 22.00924309904002, 6235.04288197026, 6280.0091003773705, 6281.525276927775, 108.34552617266354, 7.849738954675104, -11.944950449536066, 6238.220242273133, 6283.037705032434, 6279.711143063769, 0.9999976335501274, 0.9999992765895384, 0.9999983584389432, 60.00774311709349, 60.00653104370604, 60.002904810977284, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.1826, 3.485586, 2744.874, 593.9296, 4.624113, 2746.454, 831.3682, 3.272365, 2720.676, 787.3967, 3.486702, 2744.374, 799.8469, 3.435679, 2747.89, 594.0485, 9.245767, 5492.514, 99.86066, 99.95034, 99.00196, 99.87887, 100.0, 99.94936
217897.00776, 286.0151557908095, 286.1045134523359, 286.3805593403058, 21.88630121402325, 22.049596817197113, 22.02692078605253, 6240.099579551304, 6279.148646505429, 6283.61409463863, 107.87814570734645, 12.287159771984989, -11.98214450425229, 6241.47632557854, 6286.262171158082, 6273.580859107022, 0.999998536663127, 0.9999984931366231, 0.9999975800521006, 60.005303720216354, 60.00478192736816, 60.00392446424537, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 793.4518, 3.462029, 2747.721, 587.6649, 4.665926, 2741.706, 825.0593, 3.309916, 2731.135, 793.7077, 3.461512, 2746.891, 793.6667, 3.460882, 2747.654, 587.7462, 9.329636, 5483.32, 99.96836, 99.78179, 99.39695, 99.97049, 99.9724, 99.78011
217899.36916000003, 286.0886919375546, 286.232524221765, 286.4627563874912, 21.909357106336568, 22.044854448001935, 22.002928284268368, 6232.951551039395, 6276.47580623127, 6271.270975019852, 106.7508028197069, 8.650643877071161, -11.646830355056409, 6238.63281565097, 6278.324799184936, 6276.625282170925, 0.9999977655668962, 0.999998967844486, 0.9999982561811597, 60.00762565644842, 60.00790278657444, 60.008512308148184, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.4586, 3.485943, 2745.184, 593.8907, 4.624297, 2746.394, 831.3876, 3.271997, 2720.845, 787.2607, 3.485231, 2744.28, 799.866, 3.435497, 2747.999, 594.0087, 9.246133, 5492.562, 99.84482, 99.95034, 99.02258, 99.86716, 100.0, 99.94828
217901.69376000002, 286.0220566093906, 286.16313459215775, 286.45529049638645, 21.86578555176974, 22.017684087580378, 21.9686032231991, 6230.979627966324, 6273.858536182504, 6264.901927102294, 101.62880033840929, 11.771914722374731, -12.440332626224063, 6234.019639407009, 6274.6643235884785, 6268.64272476969, 0.9999977714346862, 0.9999978520175394, 0.9999982844412224, 60.01232233858306, 60.009245698958196, 60.0095195583141, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.3206, 3.485229, 2745.108, 593.9296, 4.623929, 2746.396, 831.4846, 3.272549, 2720.899, 786.8336, 3.488724, 2743.094, 801.5827, 3.425635, 2747.898, 597.2295, 9.200719, 5495.493, 99.90561, 99.95457, 99.02453, 99.85468, 100.0, 99.99636
217904.04116000002, 286.01009060325106, 286.27819178987846, 286.43065303349147, 21.913430026305946, 22.049521113729323, 22.01927265301643, 6233.1994649862045, 6279.995904078651, 6273.581785752432, 105.65778242003371, 9.620629319830186, -14.126250240074569, 6232.464310409528, 6279.436220850592, 6275.779160021263, 0.9999982765410254, 0.9999988460648727, 0.9999977631760455, 60.010855490345364, 60.01018926065654, 60.01048191197631, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 781.1498, 3.507002, 2740.977, 599.0464, 4.59151, 2747.815, 835.0176, 3.248988, 2714.7, 784.9305, 3.492034, 2743.602, 800.6862, 3.432027, 2748.044, 594.0883, 9.2454, 5492.575, 99.75525, 100.0, 98.78358, 99.82204, 100.0, 99.95167
217906.49264, 286.0908784331585, 286.1692204332756, 286.461316997364, 21.889483411865914, 22.01803959803053, 22.00258459818054, 6239.4954736362515, 6276.879152147239, 6274.041620257632, 106.85657197310934, 8.267010905090501, -10.424914813967916, 6229.757810736869, 6275.3658172187515, 6271.975658170341, 0.9999977628864506, 0.9999984001751473, 0.9999977802312631, 60.01611936060274, 60.01423260697065, 60.014504955489876, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 782.2341, 3.504147, 2740.219, 600.0775, 4.5788, 2748.16, 831.407, 3.272733, 2720.845, 781.1439, 3.507846, 2740.039, 799.866, 3.435679, 2748.112, 594.0485, 9.24595, 5492.629, 99.74503, 100.0, 99.02662, 99.71041, 100.0, 99.94949
217908.91488000003, 285.949164881173, 286.12379745290684, 286.33062514895846, 21.874947057387455, 21.977642297237438, 21.999783994416216, 6225.269591955608, 6272.3514403741165, 6268.499878369571, 106.60143427725325, 10.262177691333818, -13.515687975825585, 6236.9570377129085, 6271.079980973221, 6268.791216715171, 0.9999990308890641, 0.9999985735258501, 0.9999972280362529, 60.015293044478106, 60.01561729201445, 60.01605267400656, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 774.7031, 3.529489, 2733.842, 606.6924, 4.526488, 2746.158, 825.1952, 3.309364, 2731.187, 774.7552, 3.528439, 2733.613, 793.6857, 3.461795, 2747.109, 587.7462, 9.329086, 5483.325, 99.49977, 99.94591, 99.39895, 99.48725, 99.96916, 99.78019
217911.26160000003, 286.0188793006613, 286.2200060459819, 286.4100079828383, 21.906777502067552, 22.012242173044793, 21.99896520651877, 6229.890742636468, 6272.102120332265, 6274.306062977141, 109.52982730915755, 10.182926976825684, -16.26100771295387, 6232.121407291724, 6276.286467783967, 6274.410208005548, 0.9999973388313587, 0.9999988490970545, 0.9999974768514912, 60.0145749320832, 60.016044404543685, 60.01537920405584, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 781.0513, 3.508609, 2739.746, 600.2721, 4.577879, 2747.993, 831.407, 3.272181, 2720.332, 781.0468, 3.507662, 2739.722, 799.866, 3.435679, 2748.107, 594.0684, 9.24595, 5492.743, 99.7108, 100.0, 99.00388, 99.71784, 100.0, 99.95158
217913.57108000002, 286.02452769174215, 286.17560166940285, 286.4665148275303, 21.872983894083752, 22.02010079581659, 22.011111124989107, 6233.975762231746, 6277.549683988332, 6277.903525395575, 109.09935649921954, 8.523456976462512, -14.089119556901778, 6236.306820571242, 6270.47837473738, 6256.0787621410145, 0.9999988786291681, 0.9999986497573726, 0.9999981592848167, 60.00805367293538, 60.00927233083397, 60.01040349158829, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 781.1104, 3.507716, 2739.751, 600.2137, 4.578432, 2748.046, 831.3487, 3.272365, 2720.501, 781.0468, 3.508581, 2739.401, 799.885, 3.435679, 2748.107, 594.0485, 9.242471, 5493.4, 99.72246, 100.0, 99.03027, 99.72466, 100.0, 99.96354
217915.89460000003, 286.03477949467333, 286.17630948716624, 286.3912051880393, 21.886925117136602, 22.028126840189536, 21.98348967959567, 6235.244822915598, 6281.798606837847, 6271.5515649804875, 100.77848085736377, 11.503622709336014, -16.192051667982355, 6240.586310630333, 6275.253474186633, 6270.422174057961, 0.9999974430581656, 0.9999989813098938, 0.9999977149841458, 60.00525489144387, 60.00495383752839, 60.00479609283138, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 600], 5500.0, [], 787.3206, 3.485943, 2744.471, 593.9101, 4.624481, 2746.398, 837.6964, 3.231685, 2708.099, 787.0666, 3.488356, 2743.357, 804.4439, 3.415773, 2747.984, 598.6411, 9.180393, 5494.478, 99.88487, 99.95256, 98.54462, 99.84186, 100.0, 99.9969
