TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
218236.16768, 284.7208724157907, 284.95603563617215, 285.19258998965904, 22.031952745308512, 22.151567954394853, 22.15125268877051, 6239.789046584813, 6290.67394013583, 6282.7083560121, 106.75700667737965, 12.975127834061823, -22.811766083268424, 6244.122031873692, 6282.071276013163, 6284.069734986404, 0.9999955828226554, 0.9999993399456704, 0.9999970537525352, 59.99561744032337, 59.99301887748084, 59.99453821371954, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.3008, 3.486122, 2744.534, 593.8712, 4.624113, 2746.395, 831.2905, 3.272917, 2721.454, 787.3773, 3.485047, 2744.222, 799.7897, 3.435862, 2747.953, 808.0897, 6.797085, 5492.462, 99.87861, 99.9506, 99.03437, 99.86312, 100.0, 99.95077
218238.50768, 284.655950378803, 284.91148768810706, 285.2406054328011, 22.037634228899634, 22.19272718508592, 22.154244363072312, 6249.188772766919, 6288.802301845309, 6285.114689495931, 108.55811687709183, 6.530807416007519, -16.958186473564936, 6246.780882283223, 6288.7501924613825, 6283.21452417116, 0.999994157683626, 0.9999987171586611, 0.999995741269007, 59.988069705525476, 59.989219693782964, 59.98932425072282, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 793.5898, 3.461672, 2747.253, 587.5871, 4.665741, 2741.709, 825.1563, 3.309732, 2731.128, 793.6495, 3.461512, 2746.619, 793.6094, 3.461795, 2747.066, 801.7874, 6.854035, 5495.636, 99.98366, 99.7777, 99.39681, 99.96661, 99.9865, 100.0
218240.92932000002, 284.75603121699305, 284.9982809717637, 285.21897988316925, 22.017817805662474, 22.168761319011576, 22.12015532130366, 6242.660615026207, 6288.626222738594, 6284.7099028465655, 98.98217926862253, 6.130629348971979, -16.13019283678784, 6239.558648728891, 6284.0192065453975, 6282.711130816101, 0.9999977507151097, 0.9999991981180029, 0.9999947574153262, 59.98331914840319, 59.98812111211562, 59.98755581653069, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.2023, 3.485943, 2744.324, 593.8129, 4.624849, 2746.392, 831.3099, 3.272549, 2720.849, 787.3384, 3.485782, 2744.111, 799.7706, 3.435679, 2747.953, 808.1295, 6.796535, 5492.354, 99.87705, 99.95037, 99.02271, 99.88375, 100.0, 99.95595
218243.24416000003, 284.6903188588919, 284.99922340688806, 285.26859636729074, 21.940513395724594, 22.115879935120823, 22.055935401759122, 6229.075110163341, 6273.579856102451, 6268.151249633592, 104.40060559270114, 10.617167645641302, -20.414003411028034, 6230.198346599366, 6276.431656267575, 6263.650304411936, 0.9999972470944619, 0.9999988648318247, 0.9999948171544758, 59.98121047063942, 59.98047751162937, 59.98203704252083, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.2614, 3.485765, 2744.319, 593.8517, 4.624665, 2746.229, 831.6205, 3.271997, 2721.135, 787.3384, 3.485782, 2744.106, 792.3505, 3.470378, 2746.175, 810.4357, 6.774744, 5489.377, 99.88052, 99.9464, 99.00992, 99.86913, 99.97388, 99.89863
218245.60556000003, 284.6785855117139, 284.98486729651574, 285.35305681718586, 22.025239773959566, 22.16640450088332, 22.13036957739874, 6246.304225483293, 6281.485059773582, 6284.067374036138, 108.49673065595107, 3.5473824669325893, -19.59840904273824, 6249.723533034042, 6279.0865744357625, 6292.662627169717, 0.99999437843178, 0.9999996591072012, 0.9999937958585188, 59.980654483151575, 59.97996444193456, 59.98662147278863, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 780.9527, 3.508609, 2740.612, 599.9608, 4.585063, 2747.929, 835.8329, 3.248067, 2713.851, 784.6587, 3.494792, 2742.876, 792.0644, 3.466178, 2747.636, 808.2885, 6.796169, 5492.349, 99.73047, 100.0, 98.73971, 99.82144, 99.9976, 99.94978
218248.0026, 284.7611247393889, 285.00060151689195, 285.19215781516937, 21.98715423390188, 22.17119708647906, 22.10517970204733, 6235.936522470818, 6286.47028861955, 6276.38830341121, 105.43020543500165, 8.036104310588371, -19.534079909864886, 6240.913998846047, 6280.406681773483, 6275.262703993169, 0.9999974783325182, 0.9999986033266614, 0.9999951175994743, 59.98215055867417, 59.9804501912091, 59.98243859637366, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 783.3381, 3.500756, 2741.503, 598.3654, 4.586905, 2748.156, 831.2128, 3.272549, 2721.005, 780.9691, 3.50803, 2739.792, 793.5522, 3.461977, 2747.012, 808.1295, 6.796352, 5492.409, 99.778, 100.0, 99.01458, 99.70631, 99.97489, 99.94967
218250.44084000002, 284.7704233777829, 284.99069238823364, 285.204094338153, 22.0186421050894, 22.13046601228424, 22.126742763093436, 6238.025025911213, 6280.350462104679, 6268.398838325199, 108.9773378809993, 5.924678629096434, -17.76832506410574, 6245.002138981799, 6280.566675009829, 6276.196707400679, 0.9999965859413926, 0.999999342839505, 0.9999964014021807, 59.96845216027608, 59.968095868636745, 59.968240266034755, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 774.6242, 3.528418, 2733.435, 606.6146, 4.527594, 2746.098, 825.1563, 3.309548, 2731.07, 774.3862, 3.529358, 2733.859, 799.7706, 3.435862, 2748.226, 801.7675, 6.854402, 5495.577, 99.49385, 99.94582, 99.38903, 99.54896, 100.0, 100.0
218252.76508, 284.7858194356948, 285.03210228264646, 285.20874690677664, 21.983136579367176, 22.14140801670507, 22.10479347827562, 6237.72463206881, 6288.012076394631, 6283.897056229154, 109.50457543220364, 4.258999317178677, -14.390462276265716, 6235.0169832923975, 6281.006275287703, 6284.220497774377, 0.9999985501149806, 0.9999998171609128, 0.9999983088840354, 59.96760288050177, 59.96850846375962, 59.96697217711828, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 780.9724, 3.508252, 2740.249, 600.1748, 4.5788, 2748.273, 830.9022, 3.276231, 2721.674, 780.9691, 3.508398, 2739.624, 793.4568, 3.461795, 2747.129, 808.1295, 6.796169, 5492.695, 99.72228, 100.0, 99.05578, 99.70599, 99.97915, 99.95071
218255.09512, 284.6272687457185, 284.8992187596405, 285.23215826673027, 21.972341184264575, 22.14561024538814, 22.06832185393126, 6231.587938918682, 6277.0856793429175, 6269.047275260182, 102.03438498796731, 10.974497288547923, -19.453626980770423, 6232.860484289417, 6274.06124863153, 6267.7940448422, 0.9999960833720288, 0.9999974985918592, 0.9999946092858416, 59.96542107009604, 59.96386763603163, 59.96878654377697, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 780.9921, 3.508252, 2739.971, 600.2137, 4.578432, 2748.157, 831.7563, 3.270708, 2720.256, 781.0274, 3.507662, 2739.847, 793.5903, 3.462525, 2746.736, 808.1096, 6.796719, 5492.81, 99.71655, 100.0, 98.98874, 99.71412, 99.96483, 99.94655
218257.43876000002, 284.66914437471655, 285.01011920833173, 285.1616134180965, 22.031247078104027, 22.161624474505967, 22.1115655521544, 6247.326979949196, 6285.806251889234, 6275.295175354514, 106.74213712785559, 12.102934277947043, -16.032643692301008, 6240.125276673285, 6280.968629089568, 6282.37482785391, 0.9999974248885241, 0.999999706265415, 0.9999960894030662, 59.970426867221356, 59.96867978583496, 59.96868399954176, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.222, 3.485943, 2744.424, 593.8323, 4.624481, 2746.336, 837.6576, 3.231501, 2707.604, 787.3578, 3.485415, 2744.035, 788.2113, 3.479692, 2745.579, 812.5034, 6.758446, 5489.83, 99.87879, 99.95029, 98.52223, 99.86653, 99.9321, 99.88405
218259.74592000002, 284.73370167321303, 284.8768144711285, 285.1107946166002, 21.996360992612917, 22.167096185526376, 22.121256624781147, 6243.43126572279, 6285.417884375491, 6282.191972175769, 106.47248335923291, 2.1143375198221293, -18.359708775579293, 6242.423410025301, 6284.428111577623, 6284.352910493048, 0.9999972631207382, 0.9999995270359607, 0.9999957401768976, 59.969997224862105, 59.970918456375784, 59.96836046758754, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 780.9921, 3.508787, 2739.961, 599.8441, 4.581011, 2747.82, 831.3293, 3.272733, 2720.291, 783.8625, 3.494976, 2742.085, 793.514, 3.461977, 2747.233, 808.0897, 6.797085, 5492.467, 99.72664, 100.0, 99.02875, 99.80306, 99.98292, 99.95286
218262.0926, 284.5788260941218, 284.9088466836, 285.13221444615095, 22.02852000914489, 22.190792699066556, 22.13647456763972, 6241.376779161867, 6296.684199058388, 6288.244019758675, 111.92060182193154, 7.360138810404351, -19.516225145117346, 6244.01335093765, 6285.739689163632, 6289.434867441451, 0.9999952389211864, 0.9999982779517662, 0.9999973087472008, 59.97212596316467, 59.97460427267635, 59.973392801092956, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 788.7597, 3.480589, 2745.269, 591.5754, 4.644558, 2744.134, 830.1064, 3.297951, 2728.833, 792.9698, 3.464087, 2747.122, 799.7324, 3.436045, 2748.171, 801.7874, 6.854035, 5495.582, 99.91147, 99.87016, 99.27623, 99.96807, 100.0, 100.0
218264.42280000003, 284.6401661487371, 285.02430099483234, 285.24880079841455, 22.01854205383894, 22.14241337468841, 22.140993471922474, 6240.053947046952, 6282.442388517433, 6284.110025246827, 105.5139891009162, 5.170253939986175, -19.55568228128368, 6243.206227108595, 6288.67223298769, 6287.577165173973, 0.9999945038475475, 0.9999999694353945, 0.9999977726834002, 59.968012228465966, 59.968560622702086, 59.9708320823456, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 789.0161, 3.481303, 2744.929, 593.5988, 4.625955, 2746.398, 830.9799, 3.275126, 2721.937, 787.3384, 3.485599, 2744.168, 793.514, 3.461247, 2746.678, 808.1096, 6.796902, 5492.352, 99.89907, 99.95443, 99.06395, 99.88554, 99.98679, 99.94447
218266.76440000001, 284.6670840466527, 284.9812121974745, 285.226936738598, 22.01340638590282, 22.16651832440104, 22.129889739925854, 6242.323064720512, 6285.94182702357, 6279.949288932583, 106.38330305480463, 9.770266142665605, -20.307003795229775, 6244.075399711773, 6291.750935986135, 6280.59593029817, 0.9999951011943576, 0.999999544097124, 0.9999949257631127, 59.9711788481726, 59.972912350046634, 59.97241762994445, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.2417, 3.485943, 2744.366, 593.8712, 4.624481, 2746.396, 831.3487, 3.272365, 2720.617, 787.319, 3.485599, 2744.499, 793.514, 3.461064, 2746.694, 808.1096, 6.796902, 5492.348, 99.88698, 99.95247, 99.02453, 99.88357, 99.96332, 99.94439
218269.11256, 284.7208913070049, 285.0011251326989, 285.2843245667484, 22.011938071998767, 22.15708734250947, 22.09482755016199, 6236.99187061399, 6287.287103606415, 6272.411341441112, 104.47678057178246, 8.59361744806256, -23.029164496723297, 6237.720270368339, 6283.8347884309405, 6266.728803946846, 0.9999955414898121, 0.999999685677078, 0.9999945777106365, 59.969466373468045, 59.97031886848397, 59.9717035464942, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 780.8541, 3.508252, 2739.363, 600.1748, 4.578432, 2747.932, 837.7158, 3.231501, 2707.092, 780.9886, 3.50803, 2740.123, 787.2576, 3.485536, 2744.253, 814.4318, 6.734641, 5485.068, 99.74058, 100.0, 98.54897, 99.72417, 99.87447, 99.81822
218271.51688, 284.5674951334024, 284.89101333771623, 285.2653749620197, 22.001341464585803, 22.182483643304682, 22.13602939580445, 6242.1779168132225, 6286.7788580479255, 6280.90815766727, 100.11313609097351, 6.816212363666182, -20.935758942146435, 6237.252627985574, 6280.684932294, 6282.803856521663, 0.9999943146563457, 0.9999982951644487, 0.999997621375678, 59.970785209396446, 59.96885789251335, 59.96562264755358, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.2417, 3.486122, 2744.539, 593.8712, 4.624481, 2746.456, 831.3876, 3.271997, 2720.336, 787.3384, 3.485599, 2744.227, 793.5331, 3.461612, 2747.72, 808.1494, 6.796719, 5492.636, 99.88088, 99.95243, 99.02888, 99.87739, 99.97095, 99.94964
218273.90544000003, 284.5453563128282, 284.87916372419085, 285.19000375464975, 22.0228563105504, 22.112975497979914, 22.12778676796346, 6239.989946028397, 6285.221540405433, 6278.363460001064, 108.12422568562079, 7.3743629450998185, -19.360986884850718, 6236.89826395809, 6285.5351503414295, 6268.8536019435805, 0.9999942289006124, 0.9999990524532537, 0.9999945549459852, 59.96947004314881, 59.968723847351846, 59.96919935057592, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 780.9724, 3.50843, 2740.081, 600.2332, 4.578432, 2747.938, 831.3487, 3.271997, 2721.247, 779.7652, 3.512259, 2738.142, 795.8412, 3.450655, 2748.021, 804.1334, 6.837188, 5495.157, 99.71637, 100.0, 99.03633, 99.65209, 100.0, 99.99793
218276.24240000002, 284.7175089558172, 284.91712188312425, 285.14014924044335, 21.99654548518522, 22.164449202317567, 22.120537881739732, 6239.317280142641, 6275.12709290864, 6280.26147550637, 110.11045444721901, 1.7364105919859867, -18.669071959157918, 6244.0373342341845, 6278.73584179712, 6282.874721110452, 0.9999972597508158, 0.9999994018078392, 0.9999956543938247, 59.97029980090134, 59.96658008384617, 59.9684193319826, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 774.8608, 3.526812, 2735.824, 604.5328, 4.544171, 2747.55, 827.9128, 3.290404, 2724.838, 779.1244, 3.514281, 2739.101, 793.9146, 3.460151, 2747.114, 808.1295, 6.796535, 5492.636, 99.54044, 99.98641, 99.21291, 99.66736, 99.98673, 99.95171
218278.64652, 284.4257878486671, 284.85973560636216, 285.06856354610767, 22.002116236990048, 22.157143673003446, 22.12005205108199, 6239.234407949065, 6281.2050307216205, 6277.075871509486, 107.41732239586781, 5.849621166436009, -14.869790021735298, 6243.2880962265, 6283.759094291611, 6273.306560400131, 0.9999980772154651, 0.9999991801479629, 0.9999952187828919, 59.96852391001085, 59.96843328983403, 59.961934938244205, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 781.0118, 3.50843, 2740.244, 600.2137, 4.578432, 2747.992, 831.407, 3.271997, 2720.728, 780.9886, 3.507846, 2739.739, 793.5331, 3.46143, 2747.226, 808.1295, 6.796535, 5492.468, 99.72857, 100.0, 99.01832, 99.71018, 99.96703, 99.95702
218280.94916000002, 284.4898090380975, 284.7232305923428, 285.09248417501476, 21.981843538272905, 22.132854530302644, 22.081478487846862, 6225.821693978843, 6276.873702315283, 6264.280352578259, 105.42170675638226, 10.485437334692278, -13.076289883726304, 6234.1615550808265, 6277.490755859896, 6266.51666557892, 0.9999982833526886, 0.999998286025725, 0.9999968369105983, 59.968791412988665, 59.96990053662634, 59.967942907644094, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.2023, 3.4863, 2744.486, 593.8323, 4.624665, 2746.34, 837.677, 3.232421, 2707.708, 787.2996, 3.485599, 2744.163, 787.2576, 3.485902, 2744.142, 814.4318, 6.735007, 5485.242, 99.88087, 99.95042, 98.52836, 99.87122, 99.87655, 99.80985
218283.29808, 284.5712371832094, 284.7733839445798, 285.2846707562996, 22.00819367392486, 22.149850669060378, 22.09933680536106, 6239.205417765114, 6282.355082463953, 6277.43799712771, 106.49336173720121, 12.06772634424226, -14.62564991598856, 6240.829443336742, 6286.454864495579, 6281.974053821331, 0.9999962447115304, 0.9999980100782201, 0.9999956714033822, 59.970085539274486, 59.9740205358382, 59.972590011996836, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 780.9724, 3.508252, 2740.018, 600.2332, 4.578432, 2748.104, 831.407, 3.272733, 2720.44, 780.9691, 3.50803, 2739.575, 793.514, 3.461977, 2746.794, 808.1295, 6.796352, 5492.468, 99.72036, 100.0, 99.00783, 99.71021, 99.97691, 99.94767
218285.62900000002, 284.57568776559384, 284.84849376149657, 285.23211653982116, 22.017871162726983, 22.143975630926114, 22.14918771109001, 6234.72420616988, 6282.836598440481, 6281.623135102509, 106.05952226539964, 4.946252917340189, -24.4893339711698, 6240.989157865915, 6282.535576232335, 6283.583711099419, 0.9999960294472645, 0.9999998966517621, 0.9999951677975912, 59.97084506399935, 59.97107560426681, 59.968614673661136, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.2417, 3.485586, 2743.926, 593.8517, 4.624481, 2746.508, 831.4458, 3.271997, 2720.948, 787.3578, 3.485415, 2744.556, 793.5331, 3.461247, 2746.961, 808.0897, 6.796902, 5492.466, 99.87669, 99.95247, 99.00618, 99.88551, 99.9572, 99.94654
218287.96732000003, 284.59616147828456, 284.8693552232112, 285.1289650099093, 22.037946738390353, 22.169364287020613, 22.124016271155178, 6240.944961095075, 6291.388903673819, 6287.503679458079, 110.55548915403187, 6.386599816823036, -21.69495371165192, 6247.370421188747, 6281.904879219271, 6276.985545242839, 0.9999932453169836, 0.999999877236437, 0.9999944071514926, 59.97026467199186, 59.97101545276388, 59.97118751973444, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 793.5701, 3.462029, 2747.248, 587.6065, 4.665926, 2741.764, 825.1369, 3.309732, 2731.074, 793.6495, 3.461329, 2746.762, 799.122, 3.441158, 2748.058, 803.9942, 6.828764, 5494.69, 99.97984, 99.78398, 99.38882, 99.97782, 100.0, 99.98702
218290.35128000003, 284.4383874023113, 284.7604535924463, 285.0848519348834, 22.019726113375313, 22.182661952839076, 22.12656869014753, 6240.313084249292, 6285.941131427166, 6277.97213933417, 106.32045030037398, 4.354433002755059, -20.669437877861583, 6238.6387818922385, 6286.75719112472, 6281.374853622321, 0.9999925448672096, 0.9999991707554776, 0.9999958950172914, 59.969788432919, 59.97070264679878, 59.96886383892286, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.2417, 3.486122, 2744.539, 593.8712, 4.624481, 2746.396, 831.3876, 3.271813, 2720.787, 787.3578, 3.485599, 2744.222, 793.5331, 3.46143, 2747.45, 808.1096, 6.796902, 5492.869, 99.87268, 99.95247, 99.02044, 99.87337, 99.96096, 99.94962
218292.74348, 284.5524275061343, 284.7872926105916, 285.1238644120323, 21.979997146127253, 22.12565551207011, 22.070254881116885, 6226.2716498455175, 6274.370057982388, 6266.916567567111, 102.32521376921159, 7.4091036353806885, -20.34007740827019, 6228.835182274595, 6279.951264942626, 6270.501744496322, 0.9999949259126225, 0.9999991397700386, 0.9999958197574645, 59.967568087302155, 59.96667624712204, 59.97039498022225, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 784.9548, 3.495402, 2742.58, 596.9452, 4.597404, 2747.817, 836.2405, 3.241257, 2708.338, 780.9691, 3.507846, 2739.32, 787.2385, 3.485719, 2744.149, 814.3921, 6.73519, 5485.533, 99.81359, 100.0, 98.61632, 99.69496, 99.88649, 99.80992
218295.13572000002, 284.69996148482005, 284.92345926541486, 285.15759658286504, 22.025692746139494, 22.178453401023773, 22.129408639590352, 6243.050890344655, 6292.654947687887, 6281.739959146167, 105.52916286455093, 10.722409015217181, -18.995716126418756, 6243.186907477193, 6286.365471179031, 6275.430863232239, 0.9999961806521142, 0.9999991860428066, 0.9999944060325562, 59.967210642268164, 59.967553244281106, 59.96540707008319, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.084, 3.485943, 2744.586, 593.8907, 4.624297, 2746.337, 831.4652, 3.271813, 2720.22, 787.3384, 3.485415, 2744.227, 793.4568, 3.461977, 2747.507, 808.0897, 6.796535, 5492.695, 99.88661, 99.95034, 99.02858, 99.87353, 99.98662, 99.95071
218297.45092000003, 284.72804254635736, 284.9716192469789, 285.28843749610627, 22.022827039839438, 22.172211900534645, 22.13670922638106, 6239.905007167362, 6285.175608167259, 6279.142451914185, 106.37823039601335, 6.4329956993015, -11.77246373750559, 6237.583143028792, 6284.879259334786, 6286.271792362676, 0.9999975688197356, 0.9999990719545436, 0.999995056214119, 59.96476103820294, 59.96529507594609, 59.96489630209423, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 780.9724, 3.50843, 2740.134, 600.1943, 4.578616, 2747.99, 831.3682, 3.271813, 2720.902, 780.9886, 3.50803, 2739.797, 793.514, 3.461795, 2746.412, 808.0897, 6.796535, 5492.64, 99.71864, 100.0, 99.0057, 99.71233, 99.95304, 99.94557
218299.79736000003, 284.61951868461125, 284.9933683728088, 285.2683047172776, 21.996739975018563, 22.170303087382383, 22.130241953039516, 6243.6580232646675, 6285.247184936165, 6285.729197660541, 108.48592807503928, 8.269648078566178, -18.293640313247124, 6248.080716485265, 6270.531699500272, 6278.739750870633, 0.9999932284647951, 0.9999990464998555, 0.9999946365846375, 59.96523536593308, 59.96445699259701, 59.96437495878517, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 774.7228, 3.529311, 2733.379, 606.4589, 4.526488, 2746.32, 825.1175, 3.309916, 2731.19, 774.5999, 3.529358, 2734.064, 799.7897, 3.436227, 2747.953, 801.7675, 6.854402, 5495.869, 99.50061, 99.9497, 99.39908, 99.52041, 100.0, 100.0
218302.13116000002, 284.8524667449256, 285.0354796962458, 285.3055881695048, 21.99673213042534, 22.160666344398553, 22.11101628334578, 6233.58983385838, 6280.679111456068, 6275.684160223498, 109.86652149575445, 4.915619539960062, -14.593723896643041, 6237.537103694337, 6282.768940767423, 6276.888674028437, 0.999996652705052, 0.9999985071962384, 0.9999962992270376, 59.9651082698078, 59.964049746094815, 59.96666980876485, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 780.9724, 3.508609, 2739.856, 600.2332, 4.578248, 2748.104, 831.4458, 3.272549, 2720.904, 780.9497, 3.50803, 2739.575, 793.4568, 3.46143, 2746.745, 808.1494, 6.797085, 5492.636, 99.71445, 100.0, 99.00605, 99.70422, 99.97484, 99.94964
218304.43868000002, 284.47748089047235, 284.8978252966573, 285.07569000634334, 21.98116843582913, 22.129095603624304, 22.076212919659948, 6226.086807855658, 6277.637331360689, 6271.635124487118, 102.98883495563678, 7.364835748088808, -13.735374948422304, 6229.619968644735, 6276.221051084872, 6270.14099546377, 0.9999959148744022, 0.9999982538326183, 0.9999967067897416, 59.961721448641626, 59.963387227651474, 59.96359245481701, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 781.0118, 3.508609, 2739.966, 600.2137, 4.578248, 2747.992, 831.6593, 3.268499, 2718.338, 782.0178, 3.502882, 2741.302, 790.691, 3.475492, 2745.866, 812.225, 6.756981, 5486.772, 99.72456, 100.0, 98.97472, 99.76706, 99.92909, 99.85749
218306.72552, 284.748291090877, 285.07809301884754, 285.2952568133243, 22.000150604166045, 22.16348425588553, 22.12404063941221, 6243.371260590318, 6284.382262273747, 6273.353081615329, 102.15386011065357, 10.935625524437, -20.306626902570088, 6241.021011149627, 6281.146925861509, 6284.9629365733035, 0.9999966157753858, 0.9999988567470214, 0.9999965781675064, 59.965759563002685, 59.96434437583071, 59.965693365763975, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 786.6108, 3.488263, 2743.299, 596.0892, 4.608824, 2747.753, 834.5711, 3.254694, 2716.195, 782.5421, 3.502514, 2740.788, 793.495, 3.46143, 2747.493, 808.1295, 6.796719, 5492.522, 99.85083, 100.0, 98.80594, 99.74837, 99.97258, 99.94757
218309.0192, 284.6482815072648, 284.9290727397076, 285.2703209876151, 21.998731029282744, 22.165243725769407, 22.148873985873976, 6233.597174921235, 6289.325735138386, 6283.993734697664, 107.30485860177168, 4.461069898004553, -14.439411007488161, 6241.105510094996, 6285.8203587890575, 6278.408724072227, 0.9999953196421869, 0.9999979981713555, 0.999994089960271, 59.967261454067774, 59.96550337233184, 59.965555166540035, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 784.3042, 3.495045, 2744.04, 595.3499, 4.616929, 2746.571, 831.3487, 3.273101, 2720.738, 787.319, 3.485599, 2744.057, 793.5522, 3.462343, 2746.787, 808.1096, 6.796535, 5492.635, 99.83891, 99.97309, 99.02706, 99.86735, 99.99483, 99.94962
218311.37556000001, 284.57101238010193, 284.8633653475193, 285.12054383685205, 22.032478460597645, 22.187884770670284, 22.116309261368755, 6251.87450344329, 6286.104198113194, 6290.099334292434, 108.22262396302926, 5.193570085773899, -15.806467664676347, 6249.986129147232, 6283.986621617186, 6287.710446554415, 0.9999965769847209, 0.9999990708677958, 0.9999964514056937, 59.9700079252822, 59.9687774438666, 59.966357571703526, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 793.1758, 3.463099, 2747.196, 587.7038, 4.665189, 2741.706, 825.1369, 3.309916, 2731.194, 793.6689, 3.461145, 2747.06, 799.8278, 3.436045, 2748.171, 801.7675, 6.854402, 5495.87, 99.98611, 99.77996, 99.39908, 99.98313, 100.0, 100.0
218313.71072000003, 284.6544946157212, 285.00848014663205, 285.3748979806404, 22.00988350285815, 22.15857831722212, 22.119192646293854, 6239.187360092496, 6285.308723053435, 6278.678540508965, 106.67228027965439, 10.767431429053431, -18.082145263203984, 6236.749537638827, 6287.156014951956, 6286.777182018293, 0.999996032167144, 0.9999997287068534, 0.9999964836912939, 59.972411915378615, 59.97485604258547, 59.967513046881315, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.2023, 3.485943, 2744.376, 593.8129, 4.625034, 2746.398, 830.9217, 3.276415, 2721.449, 787.2996, 3.485415, 2744.115, 793.4759, 3.461247, 2747.334, 808.0897, 6.797085, 5492.693, 99.87896, 99.95046, 99.07026, 99.86946, 99.98662, 99.95173
218316.05544000003, 284.662607153625, 285.0277648250981, 285.2511646404111, 22.000704063181782, 22.14744101407018, 22.09072424957649, 6237.904252887859, 6282.025868166594, 6275.5804487830455, 106.02999373517969, 11.62405407000449, -22.440162340360985, 6232.460336096068, 6279.8563281105135, 6269.017092180552, 0.9999939964307754, 0.9999983252379685, 0.9999952134067325, 59.97128440551702, 59.97242819143332, 59.974272300546225, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.222, 3.485943, 2744.371, 593.8323, 4.624481, 2746.395, 831.3876, 3.272181, 2720.498, 787.319, 3.485966, 2744.28, 793.4759, 3.461612, 2746.796, 808.1096, 6.796902, 5492.522, 99.87879, 99.95034, 99.02871, 99.88974, 99.98101, 99.94862
218318.36872000003, 284.6429049322099, 285.0266293583099, 285.25713273273703, 22.01507144770832, 22.182669973510034, 22.141064784192153, 6248.338832567162, 6294.118398195341, 6281.629092475649, 107.78619714433603, 7.296537107026552, -21.030743883573905, 6239.344162532108, 6288.410541968916, 6281.879630228723, 0.9999949022408339, 0.9999997489016633, 0.9999970893112786, 59.980047814954006, 59.97633460979514, 59.97935473203477, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 780.933, 3.507895, 2739.976, 600.2526, 4.578248, 2748.163, 837.677, 3.231685, 2707.654, 781.008, 3.508398, 2739.245, 787.4292, 3.484806, 2744.577, 813.4179, 6.751671, 5488.132, 99.71428, 100.0, 98.5425, 99.72644, 99.88626, 99.86768
218320.71080000003, 284.5869347571112, 284.95840471801074, 285.1925297982652, 22.001950239849283, 22.153107448511197, 22.088838023151258, 6244.675301237581, 6283.359141107432, 6282.732185112058, 101.70385946878719, 5.623111640250954, -18.110792233770553, 6240.401592942238, 6287.636630819661, 6272.043743004391, 0.9999950385319593, 0.9999994087290596, 0.9999962285143046, 59.97603822273512, 59.982425335236435, 59.98045184000679, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.2417, 3.486479, 2744.428, 593.8517, 4.624665, 2746.737, 831.3876, 3.272365, 2721.002, 785.1636, 3.496446, 2742.077, 793.5331, 3.46216, 2746.958, 808.0897, 6.796719, 5492.462, 99.8807, 99.95654, 99.00823, 99.7953, 99.97321, 99.94646
218323.04712000003, 284.7812535899093, 285.0685828157311, 285.3177180904608, 21.987284071351613, 22.144629620387235, 22.114366796843637, 6233.495295761472, 6270.213211836392, 6278.666028136267, 109.29813137083852, 5.35384668016377, -20.09968843196475, 6235.746059358599, 6285.240981107446, 6277.797299704796, 0.9999948676768854, 0.999999838242104, 0.999996058230377, 59.982045787751005, 59.982073628109035, 59.98249302077744, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 780.933, 3.510215, 2739.146, 601.8674, 4.565538, 2747.659, 831.0187, 3.274574, 2727.544, 776.9301, 3.525313, 2734.371, 799.0839, 3.436775, 2747.959, 801.7675, 6.854768, 5495.749, 99.69483, 100.0, 99.06301, 99.53844, 100.0, 100.0
218325.36664000002, 284.6476563293367, 285.0569284702129, 285.2091361221001, 22.003420967481258, 22.13403922039982, 22.11514432060505, 6237.390783411557, 6285.046423774191, 6283.044390618229, 108.17048691917034, 6.133756572414768, -16.88534589074579, 6243.468226763294, 6280.677106105321, 6287.331054825002, 0.9999934557258915, 0.9999995184002127, 0.9999950592970184, 59.98093676612698, 59.98175802371718, 59.984940131268644, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 778.4292, 3.515926, 2738.606, 601.3032, 4.569959, 2747.988, 831.174, 3.273285, 2720.657, 780.9303, 3.507846, 2739.516, 793.4759, 3.461612, 2746.689, 808.0698, 6.797268, 5492.528, 99.66898, 100.0, 99.01572, 99.72029, 99.99292, 99.94767
218327.7184, 284.75344182078675, 285.0381416095769, 285.3114849293964, 21.998045390170613, 22.145775367562866, 22.107790873360106, 6238.035791531698, 6285.672602868591, 6274.870474337831, 111.06238958701215, 4.42118730107677, -14.612985977581957, 6239.686634958524, 6287.732089233252, 6277.816362955242, 0.9999964823694425, 0.9999991012144708, 0.999997900766635, 59.9845507757442, 59.982457965549266, 59.98333244893304, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 780.933, 3.50843, 2740.134, 600.2332, 4.578432, 2748.045, 831.407, 3.271997, 2720.391, 781.008, 3.50803, 2739.691, 793.495, 3.461977, 2747.293, 808.0897, 6.797268, 5492.526, 99.72456, 100.0, 99.01218, 99.70845, 99.98488, 99.95593
218330.01616000003, 284.7313291140487, 284.9898627636635, 285.20620495652463, 21.97784822285102, 22.136541774803653, 22.09619203207176, 6229.234717416899, 6278.872591226845, 6271.924865787946, 104.6515049761274, 7.975852845402073, -17.062069016926216, 6232.849273301722, 6286.959698201749, 6271.059147521213, 0.9999956613442248, 0.9999993505626986, 0.9999969188753527, 59.984265310752335, 59.98258258349629, 59.98711924850527, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.1826, 3.485943, 2744.151, 593.8323, 4.624665, 2746.282, 837.6188, 3.232421, 2707.037, 787.3578, 3.485782, 2744.227, 787.2194, 3.485902, 2744.635, 814.3921, 6.73519, 5485.071, 99.87076, 99.95029, 98.52005, 99.87774, 99.8884, 99.81197
218332.34972000003, 284.4961869130094, 284.7972875755245, 285.12000880039085, 22.018349786868306, 22.174361785082205, 22.132961335979463, 6238.583950150061, 6284.08431031912, 6277.696624327998, 107.74185232266746, 7.20591494387395, -16.594941457342884, 6243.475821694485, 6285.195824115509, 6280.453389453329, 0.9999960672264548, 0.9999985275759645, 0.9999951640348003, 59.98481673651512, 59.98346320782544, 59.98611519016619, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 780.9921, 3.508787, 2739.914, 600.1748, 4.578432, 2747.991, 831.407, 3.272549, 2720.788, 780.9497, 3.508214, 2739.803, 793.514, 3.462343, 2747.555, 808.1096, 6.797085, 5492.468, 99.72263, 100.0, 99.01653, 99.71425, 99.97506, 99.95178
218334.71472000002, 284.46452300744556, 284.7519656574837, 285.1129179672876, 22.050189176708095, 22.166469681254142, 22.142741808118483, 6247.103577550743, 6290.431116739947, 6293.717756803302, 108.17051412419414, 7.193284718167888, -20.21410316161291, 6249.3020159090365, 6287.548089776516, 6290.357020180201, 0.9999966839119058, 0.9999996385039104, 0.9999969247664351, 59.982677452405014, 59.983135520917955, 59.98366374827379, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.2614, 3.486122, 2744.256, 593.8517, 4.624665, 2746.282, 831.4264, 3.271997, 2721.069, 787.319, 3.485599, 2744.383, 794.0482, 3.459603, 2747.458, 806.4595, 6.815946, 5494.293, 99.8746, 99.94832, 99.00423, 99.88181, 99.99113, 99.97492
218337.18004, 284.4349393282994, 284.8041049907892, 285.0854299899911, 22.057046883646134, 22.157076447626633, 22.17348581636369, 6242.568817659932, 6285.203760601065, 6283.816927966361, 103.37705836105846, 5.398343721568381, -17.79416898147565, 6236.419643126736, 6281.978606573027, 6274.180371774875, 0.9999950137646995, 0.9999993367680733, 0.9999951576198324, 59.976723760153014, 59.97870955921, 59.98022435273828, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 793.5504, 3.46185, 2747.268, 587.626, 4.662794, 2742.495, 826.5152, 3.297583, 2726.265, 790.3677, 3.475854, 2745.275, 795.2689, 3.457047, 2747.107, 807.9108, 6.796535, 5492.526, 99.98786, 99.81051, 99.25587, 99.92659, 99.98477, 99.94764
218339.59832000002, 284.56391711670807, 284.76587617337174, 285.09051963433643, 22.018662651272066, 22.18364577330118, 22.129208730194254, 6239.32839344886, 6289.405923484207, 6277.694063520359, 100.74261992917627, 11.054976151853225, -22.12519672537337, 6246.603562633533, 6290.07447905023, 6280.177856536579, 0.9999945542180367, 0.9999987715060878, 0.9999962812165296, 59.98377247814413, 59.98363904787807, 59.977721942172366, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.222, 3.4863, 2744.094, 593.8712, 4.624849, 2746.449, 831.3293, 3.271997, 2720.854, 787.2802, 3.485047, 2743.776, 793.5713, 3.461247, 2747.013, 808.0698, 6.796719, 5492.406, 99.86867, 99.95238, 99.00797, 99.87545, 99.97691, 99.95077
218342.01108000003, 284.5633866639612, 284.84951302645953, 285.1105545846581, 21.98561296047943, 22.12665540353642, 22.08441690419649, 6226.653916525476, 6275.118097657666, 6263.278490582273, 102.3788627801373, 7.215341782368796, -18.113353244266364, 6230.416683033414, 6274.672828738833, 6272.851006725525, 0.9999954728193371, 0.9999997889693012, 0.9999910653079136, 59.98104665100928, 59.981767525337446, 59.98124181711981, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 780.9921, 3.508787, 2739.803, 600.1748, 4.578984, 2748.267, 837.6964, 3.232605, 2707.432, 780.8332, 3.507294, 2739.187, 787.2003, 3.485536, 2743.87, 814.3722, 6.735373, 5485.185, 99.71899, 100.0, 98.54489, 99.68247, 99.8784, 99.81404
218344.40404000002, 284.50801587335184, 284.7842839662418, 285.14589610911656, 22.017342784026187, 22.200825531211922, 22.12585383723519, 6244.0991512962055, 6287.590852376012, 6279.454064074466, 100.95951712288297, 4.56637831562557, -16.773937237441714, 6240.812876265563, 6284.970477368135, 6274.552135057946, 0.9999960053716995, 0.9999991961768913, 0.9999944855927988, 59.98251375415101, 59.98110382700542, 59.98025002264931, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 787.222, 3.485943, 2744.539, 593.8517, 4.624849, 2746.395, 831.3876, 3.272365, 2720.622, 787.2996, 3.485415, 2744.11, 793.5331, 3.46216, 2747.172, 808.0897, 6.796902, 5492.981, 99.88487, 99.95435, 99.03067, 99.88178, 99.98073, 99.94654
218346.74396000002, 284.4479504591055, 284.8523281393985, 285.0748224921754, 22.004649844032773, 22.18380089938682, 22.13497499511492, 6231.851172000455, 6273.120288495972, 6282.741346648028, 110.29716865022829, 7.150373368889518, -19.49697018726374, 6239.779085020361, 6276.564119569369, 6277.453136610594, 0.9999965192583334, 0.9999993583146832, 0.9999939733913339, 59.975880585555565, 59.977208911602034, 59.97851964807586, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 780.9527, 3.508609, 2739.808, 600.2332, 4.578248, 2748.157, 831.3682, 3.272549, 2720.395, 780.9303, 3.507846, 2739.521, 793.4187, 3.46143, 2746.858, 808.0499, 6.797451, 5493.305, 99.71272, 100.0, 99.00618, 99.70845, 99.96927, 99.95676
218349.05304000003, 284.44104243105056, 284.8354619547273, 285.10567241954476, 22.01868490284748, 22.166394134927973, 22.147542299617132, 6243.6321872307235, 6283.34452788809, 6281.7668773875075, 109.44615742535007, 5.989265947030958, -16.200645374005944, 6239.363003763596, 6284.630442618728, 6284.351216669829, 0.999995777474583, 0.9999993984236666, 0.999994076721635, 59.97864631106923, 59.97859534410583, 59.97762310660559, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 774.6242, 3.530025, 2734.0, 606.4395, 4.528146, 2746.153, 825.1369, 3.309916, 2731.076, 775.4349, 3.525313, 2735.884, 797.7296, 3.444811, 2747.861, 804.7497, 6.821623, 5494.421, 99.50431, 99.94556, 99.3949, 99.52981, 100.0, 99.98406
218351.37480000002, 284.42368632641313, 284.70866762559683, 285.0609712131072, 22.020979049534933, 22.164894610097836, 22.092736983107937, 6233.468109236835, 6285.091399270012, 6276.838322039412, 109.22486077447365, 9.480838057824258, -18.21571674972347, 6239.3455221148115, 6287.450555189342, 6281.384971267849, 0.9999969459197539, 0.9999982672404738, 0.9999962810517351, 59.9713560525885, 59.97463105192867, 59.97181050897642, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 600 800 800 800 800], 5500.0, [], 781.0118, 3.508787, 2740.024, 600.1943, 4.578248, 2748.049, 831.3682, 3.272181, 2720.898, 780.9497, 3.50803, 2739.856, 793.4759, 3.46216, 2747.18, 808.1096, 6.796902, 5492.581, 99.72056, 100.0, 99.02449, 99.70826, 99.97725, 99.94862
