TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
218993.581, 284.9989575818724, 285.21276863909054, 285.3427111371031, 21.98188132354827, 22.14321066726892, 22.079140900971606, 6232.753318393063, 6274.918739323589, 6277.259422374, 108.89809776166567, 10.226498665336067, -13.891811379525961, 6234.572158091728, 6277.011942970669, 6280.879846179716, 0.9999976218429305, 0.9999979434677378, 0.9999972351906912, 59.96893977556011, 59.97022063628509, 59.96830225625129, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 783.5748, 3.500756, 2741.278, 795.0024, 3.456305, 2747.746, 593.9222, 4.624198, 2746.567, 606.7653, 4.526633, 2746.24, 600.5159, 4.576362, 2747.938, 594.0883, 9.245584, 5492.69, 99.77172, 99.98698, 99.95453, 99.9468, 100.0, 99.95062
218995.91344, 285.0817215855442, 285.32089839411486, 285.3432409432148, 21.931582500473485, 22.099952954678066, 22.063911090280264, 6236.40354320693, 6266.541233219419, 6268.482927385559, 103.18054347634734, 11.988289382732091, -12.678626122765763, 6226.430267906492, 6266.654914618402, 6260.105423812531, 0.999997517300325, 0.9999980176576141, 0.9999981541384856, 59.97503374266454, 59.97379438113476, 59.97208099378684, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 775.2551, 3.527526, 2734.678, 788.7183, 3.480803, 2744.956, 587.7299, 4.66543, 2741.64, 600.4154, 4.576828, 2748.061, 606.8105, 4.525957, 2746.209, 587.7462, 9.329453, 5483.439, 99.51191, 99.91469, 99.77925, 100.0, 99.94567, 99.78107
218998.26452000003, 285.1120706358565, 285.2616552567815, 285.47519259394124, 21.9730101696757, 22.124521694832303, 22.083093557915443, 6235.874270700196, 6281.6349093121735, 6273.676053491924, 107.77423281605058, 11.39801460489798, -13.156395462789078, 6234.600275689739, 6282.439432879879, 6277.543088565258, 0.9999982562939542, 0.999998216939516, 0.9999971493125288, 59.9737895261772, 59.97410656621784, 59.975608986214944, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.4456, 3.506824, 2740.314, 794.9829, 3.456489, 2747.625, 593.9999, 4.624198, 2746.396, 606.7458, 4.525898, 2746.022, 600.4777, 4.575997, 2747.993, 594.1081, 9.2454, 5492.81, 99.71566, 99.99719, 99.95248, 99.93676, 100.0, 99.95181
219000.60536000002, 285.0342125685875, 285.27289686657144, 285.5047578699126, 21.979211261818527, 22.12674842003713, 22.08312566377653, 6239.776041540717, 6274.564666645512, 6274.68740174145, 109.56542751081611, 11.70949356936535, -11.247791539448258, 6239.832595314137, 6275.07195902552, 6272.337032442324, 0.9999968758416744, 0.9999984586445989, 0.9999976005820868, 59.970521197550866, 59.97463030607157, 59.97503026180566, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.1104, 3.506824, 2740.372, 795.0413, 3.455569, 2747.456, 593.9417, 4.623645, 2746.234, 606.6682, 4.526266, 2745.967, 600.4968, 4.57618, 2748.049, 594.1081, 9.245584, 5492.938, 99.72696, 99.99104, 99.95057, 99.93676, 100.0, 99.95171
219002.96360000002, 285.00219605252295, 285.24970790303126, 285.3239751808254, 21.97723963426937, 22.138228833948617, 22.082782051714847, 6229.327116092944, 6282.5419683289165, 6274.33121780358, 107.37435999043873, 13.974883050018889, -14.617956881823147, 6237.624870990564, 6289.576750650542, 6266.368224268108, 0.9999968092313163, 0.9999995992432124, 0.9999967499008647, 59.97297456487513, 59.97267697354439, 59.97139368494375, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 787.2811, 3.484337, 2744.14, 801.2476, 3.429597, 2748.027, 600.2117, 4.578547, 2747.91, 612.7267, 4.472209, 2741.314, 595.5755, 4.612157, 2747.235, 598.8597, 9.180393, 5495.476, 99.89075, 100.0, 100.0, 99.75286, 99.98302, 100.0
219005.25468, 285.1535214980764, 285.2783927460996, 285.4632641996506, 21.990177706394622, 22.1101026246809, 22.106189376967947, 6240.217408209946, 6281.083697537526, 6280.334634099646, 110.49629027290393, 13.485236992262799, -13.67580152886012, 6235.243802552054, 6279.2831461126, 6284.482317699733, 0.999997345405136, 0.9999978078591348, 0.9999980412765737, 59.97013947538612, 59.974277799725144, 59.972589088974836, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.3667, 3.506467, 2740.435, 794.9635, 3.456305, 2747.628, 593.9222, 4.624382, 2746.561, 609.5033, 4.501812, 2742.903, 600.5159, 4.57618, 2748.052, 594.0684, 9.2454, 5492.75, 99.73062, 99.98502, 99.95058, 99.84657, 100.0, 99.95281
219007.61928, 285.1477707696954, 285.309580860058, 285.40708801086356, 21.957736063898622, 22.088884975359232, 22.067232575343855, 6225.31321595646, 6267.898366775147, 6264.166529004624, 103.24916428634776, 9.665103640292273, -13.789392115675582, 6233.092097490632, 6267.723999741837, 6260.476830333826, 0.9999957432254616, 0.999998249061371, 0.9999975388375859, 59.96796780588521, 59.96822704843433, 59.97037360948828, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 788.8386, 3.477198, 2746.091, 791.9089, 3.469199, 2746.112, 589.5546, 4.656043, 2742.586, 618.2416, 4.412086, 2730.61, 606.6961, 4.525227, 2745.881, 587.766, 9.329453, 5483.44, 99.94137, 99.93571, 99.83619, 99.37794, 99.94376, 99.7823
219009.97204000002, 284.97454840802266, 285.3041232865067, 285.43002963747114, 21.990782928333378, 22.107385889626137, 22.093261818571015, 6235.613915102028, 6274.083437046704, 6278.493338447615, 107.27779880983758, 10.675995213048282, -12.548457070246286, 6231.1740050413655, 6268.367361019263, 6275.352302415871, 0.9999970740229593, 0.9999992665010865, 0.9999969512898159, 59.96910669751115, 59.97286013462231, 59.97135492206351, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 789.5878, 3.480411, 2745.262, 794.7689, 3.457042, 2747.247, 593.9999, 4.623645, 2746.456, 612.8044, 4.472394, 2740.332, 600.4968, 4.57618, 2748.051, 594.0883, 9.245767, 5492.75, 99.91121, 99.98343, 99.95466, 99.74, 100.0, 99.95171
219012.30968, 285.10410615927117, 285.2868762506685, 285.49652535750926, 21.965528873326072, 22.08643482729169, 22.092164016410056, 6233.531387708318, 6277.678577469497, 6270.93063723844, 107.05353633835284, 11.682282941637368, -15.700579450456758, 6238.05410599399, 6282.642300019592, 6271.56351755693, 0.9999969671064488, 0.9999976684994973, 0.9999972918184697, 59.97311214689306, 59.97579464578666, 59.97142206632221, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 787.4388, 3.485051, 2744.877, 795.0802, 3.455384, 2747.459, 587.691, 4.665246, 2741.578, 612.7073, 4.472577, 2740.334, 600.5159, 4.57618, 2748.053, 594.0883, 9.245584, 5492.749, 99.88764, 99.99677, 99.78321, 99.73792, 100.0, 99.95171
219014.60476000002, 285.16844981394263, 285.26438927694915, 285.5290263263578, 21.948381936516302, 22.131089697889916, 22.057296979619046, 6234.47251103222, 6279.422280973927, 6267.924148966761, 109.18519230111315, 7.884289797394274, -13.703318249247332, 6241.316478400711, 6271.895320316799, 6277.246264169558, 0.9999971135435116, 0.9999980596379896, 0.999998012746571, 59.97179447011472, 59.9785645866059, 59.97594269847487, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.4653, 3.507181, 2740.525, 801.2476, 3.429597, 2748.027, 581.3239, 4.703165, 2734.182, 606.6682, 4.526633, 2746.186, 594.2975, 4.621105, 2746.726, 600.3906, 9.153657, 5495.759, 99.7388, 100.0, 99.50796, 99.93468, 99.96449, 100.0
219016.95452000003, 285.0396411832895, 285.3060197710566, 285.5536021138164, 21.970191023816124, 22.096679641643384, 22.092748880973414, 6242.1663801401455, 6279.809584163671, 6278.831056211839, 110.90081606229273, 14.886952767804587, -10.250949712854435, 6240.096378854411, 6280.0882803754475, 6276.45623903069, 0.9999979686363599, 0.9999982586665939, 0.9999975350888971, 59.971501047556536, 59.97180752797555, 59.97286096021158, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 787.6163, 3.485408, 2744.485, 795.0219, 3.456305, 2747.621, 587.6328, 4.665614, 2741.802, 612.7462, 4.472945, 2740.562, 600.4777, 4.575632, 2748.16, 594.0883, 9.245584, 5492.87, 99.88292, 100.0, 99.77725, 99.7319, 100.0, 99.95171
219019.27140000003, 285.12416102625843, 285.27761530621325, 285.4043477390876, 21.938692826666088, 22.094404766626752, 22.04441423964717, 6236.766968585353, 6269.823063248674, 6271.660931205122, 111.0108528946181, 17.339124547599113, -9.648752149008487, 6226.289706852774, 6272.305433149071, 6267.04995571914, 0.9999984629929576, 0.9999980193980501, 0.9999988809919982, 59.973177621228174, 59.971446575859716, 59.97157498656078, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.4061, 3.507181, 2740.525, 794.9829, 3.456121, 2747.618, 587.6328, 4.665614, 2741.579, 606.6099, 4.528472, 2746.542, 601.9083, 4.565404, 2747.75, 591.941, 9.283672, 5488.655, 99.73879, 99.98489, 99.77717, 99.94104, 100.0, 99.87719
219021.65956000003, 285.11906515899403, 285.2676548220904, 285.48731931728037, 21.983132959674098, 22.120023515272315, 22.06987464943079, 6241.506258774523, 6277.848927090824, 6281.307566202664, 108.95890838186506, 14.5663628882603, -6.628455497027545, 6241.327527561924, 6274.593636788954, 6278.011155896243, 0.999998682751927, 0.9999991064179693, 0.9999982714920009, 59.969647059146325, 59.96815677489264, 59.96385021064223, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 774.9988, 3.528061, 2734.449, 789.477, 3.476014, 2746.088, 591.554, 4.642421, 2744.099, 604.3768, 4.541894, 2746.723, 601.7366, 4.570518, 2748.161, 593.9491, 9.246316, 5492.864, 99.51766, 99.94127, 99.89339, 99.97885, 100.0, 99.95264
219024.00572000002, 285.1836534349811, 285.3994501494876, 285.51153354096243, 21.96934341888098, 22.120955881574616, 22.101667320998036, 6243.669748706696, 6281.305267943581, 6281.160185854123, 105.37392989556793, 15.885934179533365, -16.151564692384454, 6236.908347077622, 6278.503948111236, 6277.932485730364, 0.9999975454795753, 0.9999982037996943, 0.9999973088445677, 59.969987458599476, 59.973720762070364, 59.97256308554556, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.3864, 3.507181, 2740.42, 794.944, 3.456121, 2747.405, 593.0099, 4.626407, 2746.287, 606.6487, 4.52553, 2745.968, 600.4968, 4.576362, 2747.938, 594.0883, 9.2454, 5492.696, 99.71529, 99.97262, 99.94849, 99.93876, 100.0, 99.95281
219026.34056, 285.0991789261078, 285.3445070996349, 285.54234069480447, 21.98671681471506, 22.11754520548757, 22.075452411979533, 6228.994640033612, 6286.266765191629, 6272.9700441639125, 111.90901059773637, 11.692279994661476, -17.720753525101372, 6236.564650548931, 6280.049557786268, 6274.40184925672, 0.9999978826889284, 0.9999982058169531, 0.9999978801157898, 59.97042399849216, 59.96921871318092, 59.97109373929712, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 786.67, 3.484872, 2744.7, 801.2087, 3.429781, 2748.255, 600.1923, 4.578179, 2747.855, 612.7267, 4.472026, 2740.446, 594.3166, 4.622566, 2746.62, 600.3508, 9.154023, 5495.818, 99.89075, 100.0, 100.0, 99.7319, 99.95638, 100.0
219028.64904000002, 285.12120891828516, 285.2353848617343, 285.4031784842986, 21.97341726383953, 22.113415594860314, 22.06879411723768, 6234.324991547436, 6274.15162429673, 6280.955203605025, 108.4451802956105, 11.560807848590684, -13.822597401518124, 6243.867130479425, 6272.780993153417, 6277.650894099168, 0.9999975798492827, 0.999998822187376, 0.9999972626594764, 59.97171550574719, 59.96700731303862, 59.968151238357876, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.209, 3.507895, 2740.592, 794.9829, 3.456121, 2747.308, 593.9222, 4.623645, 2746.396, 606.6876, 4.525898, 2745.91, 600.4968, 4.575814, 2748.105, 594.0883, 9.2454, 5492.75, 99.71739, 99.98497, 99.95249, 99.93871, 100.0, 99.94964
219030.93772000002, 285.2629446424116, 285.381912528694, 285.56166586500484, 21.94652792205192, 22.110963919330445, 22.072679362357363, 6238.399876042754, 6277.666535731207, 6269.562018179997, 104.85195531470254, 9.908743649083135, -15.94442750095837, 6228.910565735515, 6275.103411234187, 6266.080623722794, 0.9999971564104445, 0.9999976982832361, 0.9999980546624702, 59.97142400729631, 59.97307594791796, 59.97600687604319, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.4653, 3.507002, 2740.492, 794.8662, 3.456674, 2747.532, 593.9611, 4.624013, 2746.506, 612.785, 4.472209, 2740.45, 600.4586, 4.57618, 2747.939, 594.0684, 9.245584, 5492.748, 99.73306, 99.99381, 99.95457, 99.73606, 100.0, 99.95279
219033.26868, 285.067413789551, 285.4288945681045, 285.50168864323666, 21.96261102575595, 22.089810601571305, 22.063226828341364, 6234.602105427359, 6273.9344704340365, 6267.476211956582, 107.75295645785081, 8.213199697054733, -12.627919695384662, 6239.771723686734, 6274.529953732522, 6271.12906345397, 0.9999983819991095, 0.9999981624606621, 0.999997075745391, 59.971590923027044, 59.97238640849972, 59.974407845717515, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 775.058, 3.528061, 2734.238, 788.7183, 3.480067, 2744.848, 587.6328, 4.666166, 2741.69, 619.1155, 4.410248, 2730.437, 606.7724, 4.525957, 2745.937, 587.9052, 9.31993, 5485.573, 99.52412, 99.91243, 99.77695, 99.37365, 99.93578, 99.8211
219035.65016000002, 285.1663557712711, 285.27787645885724, 285.49690095251685, 21.941250138205355, 22.13033463126402, 22.058700950366127, 6234.08480908516, 6279.449046969512, 6270.13441970873, 104.23554835828827, 11.09710465344233, -11.888438081732602, 6240.904105418865, 6274.998422144592, 6278.7225926711135, 0.9999976142054706, 0.9999992390925927, 0.9999971586424058, 59.972503901775816, 59.970916689316404, 59.97501930364781, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.3076, 3.506824, 2739.984, 794.9051, 3.455569, 2747.626, 593.9028, 4.623829, 2746.346, 612.6879, 4.472577, 2740.45, 600.5159, 4.575997, 2748.107, 594.0883, 9.2454, 5492.755, 99.73516, 99.99724, 99.94839, 99.72998, 100.0, 99.95181
219037.97208, 285.1061890186245, 285.3646084350939, 285.43916215072284, 21.988620421341324, 22.121063633877547, 22.087770885885405, 6232.980648384114, 6282.097179275968, 6277.373379927681, 109.94683293309186, 9.383486532600728, -15.116650052570094, 6244.116436982277, 6274.880839659502, 6278.203411125405, 0.9999984204718391, 0.9999985413508494, 0.9999979413900271, 59.96893739967286, 59.97116560142654, 59.9685693299573, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.3864, 3.506824, 2741.183, 796.0919, 3.448937, 2747.983, 596.6593, 4.604686, 2747.739, 608.8042, 4.510637, 2745.213, 595.194, 4.615079, 2746.621, 599.2375, 9.164644, 5495.874, 99.7558, 100.0, 99.99749, 99.88838, 99.96265, 100.0
219040.25804000002, 285.16393464067465, 285.3610644753945, 285.51742925404204, 21.958811922727083, 22.101590825019233, 22.07909344211503, 6238.143285126749, 6269.82854765543, 6270.156304570197, 113.30879257203014, 9.163355118594154, -12.6946967744002, 6234.418595292128, 6282.9325472681985, 6271.190826156929, 0.9999971494060974, 0.9999984121735187, 0.9999985082295518, 59.97066101930069, 59.969313159427955, 59.97091232142947, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 784.3436, 3.496116, 2742.184, 797.123, 3.449674, 2747.468, 594.4658, 4.620148, 2746.341, 612.7656, 4.473129, 2740.224, 600.4968, 4.57618, 2747.998, 594.0883, 9.245217, 5492.81, 99.79917, 100.0, 99.95048, 99.73814, 100.0, 99.95291
219042.56740000003, 285.11339160479235, 285.4102123857982, 285.52612810445606, 21.966137420043662, 22.10299408565256, 22.103982301447118, 6229.077859245826, 6283.476627880307, 6278.008212205352, 112.26770171119233, 8.108677945396948, -13.112202279325402, 6240.9162457856355, 6283.246163688405, 6283.712807134071, 0.9999997442242593, 0.9999998515931315, 0.9999997560709056, 59.967913414049775, 59.977838205300415, 59.97116547237249, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 787.4783, 3.485051, 2744.634, 794.9829, 3.455937, 2747.348, 593.9028, 4.624013, 2746.398, 606.7264, 4.526449, 2746.182, 600.4205, 4.576545, 2747.834, 594.0684, 9.245217, 5492.697, 99.88538, 99.98681, 99.94853, 99.93281, 100.0, 99.95074
219044.93688000002, 285.2321574642898, 285.39354919222023, 285.5284471652956, 21.943602169715593, 22.10148965251159, 22.05244988209057, 6237.062886680922, 6274.465182467184, 6273.51936305544, 107.28126599530219, 11.339686808630404, -14.03064201264533, 6240.599724186861, 6273.377724436599, 6279.685378930223, 0.999997391910359, 0.9999986327119794, 0.9999976117551674, 59.96710694128784, 59.96983756630749, 59.97087647586294, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 794.1616, 3.460958, 2746.448, 788.6988, 3.480251, 2745.023, 587.6522, 4.66543, 2741.693, 600.3765, 4.577379, 2748.063, 606.8296, 4.525409, 2746.1, 587.766, 9.329269, 5483.5, 99.95438, 99.90055, 99.78121, 100.0, 99.94168, 99.78327
219047.43276000003, 285.238841314149, 285.4119024691243, 285.6292868528307, 21.961059195426596, 22.106221287508916, 22.081982901206633, 6240.117662218494, 6276.555242277173, 6279.396907761654, 106.26779242307686, 8.025917559381469, -8.824434933057546, 6246.303253938924, 6281.171695631612, 6280.820777232085, 0.9999985754106021, 0.9999986094093226, 0.9999981558815563, 59.96807844220683, 59.96369187631431, 59.969399599086465, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 787.6163, 3.484515, 2744.705, 794.944, 3.455753, 2747.234, 593.9222, 4.623645, 2746.399, 606.7458, 4.525714, 2746.018, 600.554, 4.576545, 2748.047, 594.1081, 9.2454, 5492.75, 99.87927, 100.0, 99.95448, 99.9428, 100.0, 99.95171
219049.74532000002, 285.35805506281645, 285.48706917950096, 285.63767019003603, 21.9585047201843, 22.098180558645428, 22.07349821071413, 6232.396759716586, 6276.727612248948, 6279.499147130155, 108.19183884747281, 11.15187089168694, -12.344114068924284, 6234.924451626292, 6278.624423109191, 6273.843557716835, 0.9999979190735373, 0.9999992101405302, 0.9999987015180801, 59.97236440536816, 59.96898748839141, 59.96953528282452, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 787.7937, 3.485051, 2744.231, 794.944, 3.456121, 2747.623, 593.9805, 4.624013, 2746.452, 606.7847, 4.52553, 2745.605, 599.8483, 4.585493, 2747.868, 596.0565, 9.21775, 5495.071, 99.89929, 99.99762, 99.95452, 99.93662, 100.0, 99.99142
219052.08144, 285.2302235761214, 285.38223253426315, 285.49151310106294, 21.97168633927032, 22.11080387472179, 22.07339026672274, 6235.974812789349, 6277.216043480771, 6276.921531445141, 111.44412417797139, 7.453880262039775, -10.300130968775875, 6242.7623011508085, 6269.1244149895, 6273.143396239678, 0.9999981618031095, 0.9999993795919393, 0.9999969275227679, 59.973329757476364, 59.976813304229545, 59.97762232309812, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.4258, 3.506645, 2740.205, 801.2087, 3.430333, 2748.066, 599.1052, 4.591249, 2747.796, 610.0082, 4.500525, 2744.297, 598.513, 4.587319, 2748.091, 594.6449, 9.237526, 5493.034, 99.7306, 100.0, 100.0, 99.87608, 100.0, 99.95687
219054.40132, 285.24431056802126, 285.3867598929004, 285.5705945977305, 21.953710297082356, 22.11244623804107, 22.05907379541358, 6236.8365767894265, 6275.004933300113, 6274.5847211858845, 103.95241343808812, 13.4759596876346, -11.159811982465726, 6234.602412737842, 6275.228099172088, 6271.446332093678, 0.9999985098233184, 0.9999984269832816, 0.9999964276513597, 59.98276335181448, 59.983911146278494, 59.98240938734962, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 785.4673, 3.492368, 2742.656, 795.0607, 3.455569, 2747.687, 593.9028, 4.623829, 2746.341, 612.4161, 4.472945, 2740.335, 600.5349, 4.576727, 2747.998, 594.0883, 9.245217, 5492.635, 99.83358, 99.98878, 99.95853, 99.73196, 100.0, 99.95391
219056.755, 285.24587806444947, 285.4195436058862, 285.4494814829444, 21.87921566532421, 22.058894324750053, 22.014514938428267, 6224.380950838772, 6257.445610991878, 6260.571668688339, 106.3198464048071, 11.365976239173051, -13.021836814706603, 6224.791095314474, 6263.31523320457, 6263.436026009169, 0.9999983694396791, 0.9999981727131284, 0.9999987974278188, 59.99704708104765, 59.99382272102621, 59.991274198672876, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 777.0294, 3.522886, 2735.729, 789.0684, 3.479514, 2744.844, 587.7881, 4.66543, 2741.745, 619.0766, 4.410615, 2730.269, 606.7533, 4.525409, 2745.881, 587.7859, 9.328903, 5483.505, 99.56422, 99.89773, 99.77925, 99.36553, 99.93366, 99.7812
219059.09916, 285.295467808422, 285.2867747613965, 285.6008199728086, 21.96006874149278, 22.0571029426821, 22.055078646913763, 6236.438119328692, 6278.5852943590935, 6275.8736497323425, 108.56499499858046, 8.374583104122848, -11.652879061755812, 6241.218207204929, 6270.069329039893, 6273.652876436389, 0.9999989781467844, 0.9999983511613644, 0.9999980066194741, 59.99640765252884, 59.992348424402635, 60.000214841399966, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.2287, 3.507359, 2740.314, 795.0219, 3.455753, 2747.397, 593.9222, 4.624013, 2746.287, 612.785, 4.471658, 2740.335, 600.5159, 4.575997, 2747.996, 594.0684, 9.245034, 5492.87, 99.73479, 99.98891, 99.9547, 99.74, 100.0, 99.95402
219061.41888, 285.1353161462009, 285.3457989183074, 285.5539968706167, 21.94436850983993, 22.098461989463576, 22.054009268017815, 6228.462677821118, 6272.477056331888, 6278.073769474979, 108.36521922031011, 14.664024157810445, -11.271025936967817, 6235.258105286287, 6280.514472541132, 6277.854706405999, 0.9999976296929646, 0.9999984804372788, 0.9999975636615245, 60.00282866409907, 60.00168057013991, 60.001781741579386, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.3273, 3.507181, 2740.204, 795.0024, 3.455937, 2747.288, 593.8445, 4.624013, 2746.344, 612.7656, 4.471842, 2740.225, 600.5159, 4.575632, 2747.945, 594.0883, 9.2454, 5492.865, 99.72713, 99.99121, 99.95057, 99.73581, 100.0, 99.9538
219063.78384000002, 285.18184201297953, 285.398800552938, 285.5862408473204, 21.962504653626212, 22.094180220282517, 22.084079142038476, 6243.334936466996, 6278.470790340371, 6277.041028644671, 108.66951160977214, 8.575645163568879, -16.664943068006778, 6233.996472856085, 6277.805289512388, 6274.272709515541, 0.9999961906778468, 0.9999985366200804, 0.999998094713679, 60.001783580541336, 60.0010514824102, 60.003546731947765, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 787.5768, 3.484872, 2744.662, 801.2476, 3.429597, 2748.086, 600.1729, 4.578732, 2747.855, 606.6682, 4.526633, 2745.906, 594.2784, 4.621105, 2746.513, 600.3309, 9.159151, 5495.685, 99.88555, 100.0, 100.0, 99.94287, 99.96062, 100.0
219066.09316000002, 285.21579804182784, 285.406209875714, 285.5715475671679, 21.95138492679396, 22.108453657276012, 22.078920451289562, 6238.69693303712, 6278.458289257918, 6275.029487380221, 107.57309870518111, 10.807290995664303, -11.563374118265983, 6242.078733589988, 6281.066995193934, 6274.440635037656, 0.9999984574006849, 0.9999976889141476, 0.999998223497154, 60.00389515382495, 60.00523304045453, 60.00553314350746, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.3864, 3.508073, 2740.157, 794.9829, 3.455016, 2747.672, 593.9611, 4.624013, 2746.288, 612.0083, 4.482873, 2742.503, 600.3823, 4.576545, 2747.993, 594.0883, 9.245584, 5492.755, 99.73567, 99.99891, 99.95457, 99.8108, 100.0, 99.95391
219068.45952, 285.3228926337897, 285.5306375502608, 285.7132297196628, 21.972215693825568, 22.069089372888907, 22.066728837729034, 6235.927774250778, 6271.653522838011, 6277.291147963875, 107.47538694967852, 14.087798575258603, -11.775899080214913, 6230.21820696565, 6276.579323339227, 6274.434456399927, 0.9999979021441733, 0.9999988431004397, 0.9999975391031233, 60.006792734176685, 60.00738528567637, 60.006514965613064, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 787.5374, 3.485051, 2745.287, 793.9323, 3.462752, 2746.825, 591.8063, 4.6415, 2744.439, 602.9204, 4.557338, 2747.861, 605.4181, 4.531984, 2745.989, 587.9648, 9.328171, 5483.506, 99.89195, 99.97276, 99.88125, 99.99306, 99.95147, 99.78254
219070.74464000002, 285.28984028308827, 285.4714471598774, 285.6900772983263, 21.963137301717317, 22.09568223772703, 22.08262180285708, 6229.752559167201, 6279.523203445257, 6278.115685504268, 106.14579800562387, 12.278675876347506, -13.046088392343563, 6240.636029123657, 6277.751815345837, 6283.750495478935, 0.9999983484023731, 0.9999976831114664, 0.9999978650275797, 60.013221376169355, 60.01330215015512, 60.01243273793206, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 791.1058, 3.472915, 2745.895, 792.6483, 3.463857, 2746.861, 592.8546, 4.627879, 2746.397, 606.6682, 4.526449, 2745.85, 600.4777, 4.575814, 2748.16, 594.1081, 9.2454, 5492.817, 99.93626, 99.9694, 99.93821, 99.9326, 100.0, 99.95072
219073.13348000002, 285.23501413817564, 285.3895179775101, 285.5822400028645, 21.96864029869158, 22.095929063983704, 22.063286356649986, 6240.586065207123, 6276.767074047502, 6276.921973363792, 107.1989874693536, 12.18883858892059, -13.817632193699211, 6245.026119601873, 6277.472417028264, 6272.988612730486, 0.9999971815434958, 0.9999996515546455, 0.9999984648201443, 60.015242735268345, 60.011285049909965, 60.01305949401474, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 787.636, 3.485408, 2744.757, 795.0413, 3.455937, 2747.577, 593.8834, 4.623645, 2746.343, 606.707, 4.525898, 2745.906, 600.5731, 4.57618, 2747.887, 594.0883, 9.245217, 5492.696, 99.89857, 99.991, 99.95266, 99.94076, 100.0, 99.95283
219075.44848000002, 285.2991886773191, 285.4437603716063, 285.6816822795748, 21.961447499153763, 22.109657973241077, 22.075282875702456, 6241.354345497211, 6280.203819104932, 6277.264085585819, 113.49276719546674, 11.818312962646814, -13.936432034077143, 6241.36121401608, 6281.676320309368, 6272.611728064658, 0.9999981390135467, 0.9999987761701337, 0.9999976121372198, 60.011972079850565, 60.013345164630664, 60.012082735223956, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.4456, 3.506645, 2740.252, 801.2281, 3.429965, 2748.139, 600.2699, 4.578547, 2747.912, 612.785, 4.472577, 2740.22, 594.3356, 4.622018, 2746.562, 600.3707, 9.153657, 5495.765, 99.74489, 100.0, 100.0, 99.73803, 99.9585, 100.0
219077.79008, 285.26207448828075, 285.3521933546671, 285.6190148859643, 21.943756914803185, 22.083408379577183, 22.077045689663194, 6235.831273598895, 6274.883268102319, 6274.172337810669, 106.78993150600081, 9.434050939100871, -12.016577467881234, 6235.457335192379, 6284.944197410377, 6270.7667214117055, 0.9999989287640914, 0.9999983566590533, 0.9999984680555217, 60.01390602347281, 60.013896048811795, 60.01165557506558, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 787.5177, 3.485229, 2744.892, 795.0802, 3.456121, 2747.395, 593.9611, 4.624013, 2746.343, 606.7653, 4.526449, 2745.961, 600.554, 4.575632, 2748.054, 594.0883, 9.245767, 5492.81, 99.87406, 99.99737, 99.95457, 99.93871, 100.0, 99.95171
219080.10216, 285.1978137517011, 285.4221241524358, 285.5391885080367, 21.9273915272949, 22.08000490158742, 22.04228664480545, 6224.129830685924, 6269.433382082501, 6265.524302049831, 107.2667501908727, 9.380202336282764, -13.959982817243144, 6220.8197622572925, 6268.3416980388, 6264.711246128066, 0.9999978037904865, 0.9999974528017656, 0.9999968802761067, 60.01116914614922, 60.01244863392686, 60.01422913259553, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.3076, 3.507181, 2740.247, 795.0802, 3.456121, 2747.626, 593.9611, 4.623645, 2746.341, 612.7073, 4.472394, 2740.334, 600.5159, 4.57618, 2748.052, 593.4719, 9.258768, 5490.781, 99.72923, 99.99724, 99.95252, 99.73184, 100.0, 99.93005
219082.50392000002, 285.2040140861957, 285.33772425377657, 285.5881562958791, 21.94532202791392, 22.11157278992527, 22.06771162793985, 6241.247247619743, 6277.278249913172, 6275.39808708153, 107.50983912528886, 9.95634836497129, -13.492244311810282, 6232.128223296733, 6274.849182257425, 6272.719350827343, 0.9999979245415316, 0.9999985653366549, 0.9999985237080468, 60.00704803153801, 60.0047486492233, 60.00536237565411, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 774.8608, 3.527704, 2734.176, 788.7183, 3.480251, 2744.951, 588.1957, 4.662117, 2742.867, 617.329, 4.432311, 2735.489, 603.4725, 4.556821, 2747.794, 592.5375, 9.266826, 5492.241, 99.5039, 99.89632, 99.82403, 99.5555, 100.0, 99.9282
219084.87232000002, 285.21843138921787, 285.29791750624196, 285.5014717879164, 21.968157661233768, 22.10525667095896, 22.074629545397492, 6236.381448342361, 6280.4382488551855, 6270.334259423378, 105.04169158029936, 12.197757088966114, -8.233454872217408, 6236.145081934876, 6269.611316747852, 6274.693732774175, 0.9999976238827134, 0.9999979984132817, 0.9999971134734167, 60.00265408159466, 60.00311403198382, 60.0042556547989, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.2484, 3.507181, 2740.362, 795.0219, 3.455937, 2747.235, 593.9805, 4.624198, 2746.397, 612.8239, 4.471842, 2740.447, 600.5349, 4.575997, 2748.161, 594.0883, 9.245584, 5492.703, 99.71877, 99.98301, 99.95252, 99.73387, 100.0, 99.95085
219087.20548, 285.1937877957548, 285.25589186445177, 285.46438991179764, 21.96581778350125, 22.102276002728104, 22.086703899459916, 6243.123284515525, 6280.374780491394, 6278.645379032585, 107.7422852299992, 12.626811161952674, -13.65499184305645, 6242.156341515983, 6281.386579529665, 6273.930895099155, 0.9999965653270694, 0.9999995049962194, 0.9999977547518918, 59.99513990761462, 59.9947506554865, 59.99348201653082, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 785.9996, 3.489869, 2743.783, 800.1387, 3.431991, 2748.328, 600.2505, 4.578179, 2748.076, 606.7264, 4.525898, 2746.129, 594.2784, 4.622201, 2746.671, 600.3906, 9.153291, 5495.819, 99.85192, 100.0, 100.0, 99.94276, 99.96047, 100.0
219089.57372000001, 285.16249351041614, 285.30873451380376, 285.4674651519474, 21.937075602672994, 22.092558392949048, 22.073698381626816, 6239.448822937944, 6280.819294885842, 6275.16158880435, 105.88974634778606, 9.797100804185902, -14.777687562322171, 6237.414327543607, 6269.0441399337915, 6269.802385838144, 0.9999988572861432, 0.999998083719933, 0.9999981163805647, 59.98830531651918, 59.988564609066124, 59.988665435528745, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.3667, 3.506824, 2740.362, 795.0024, 3.456121, 2747.343, 594.0387, 4.624198, 2746.397, 612.785, 4.47129, 2740.336, 600.4586, 4.576362, 2748.104, 594.1081, 9.245217, 5492.697, 99.72696, 99.98694, 99.95453, 99.73193, 100.0, 99.95074
219091.89428, 285.11833825998247, 285.37579666407464, 285.51465917789363, 21.941902835517634, 22.111482176097905, 22.06647872710316, 6238.723883644585, 6279.506420378411, 6270.217435837168, 107.95730592410064, 8.15408362994367, -10.329531850199146, 6230.323672918072, 6280.509481952043, 6270.566676942842, 0.9999972982206263, 0.9999986289566978, 0.9999983566134641, 59.98358628147969, 59.98461591084825, 59.98679080593584, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.3076, 3.507181, 2740.31, 795.0413, 3.456121, 2747.563, 593.9999, 4.623645, 2746.456, 606.7653, 4.525898, 2746.13, 600.4968, 4.576362, 2748.05, 594.0883, 9.245584, 5492.756, 99.73497, 99.99493, 99.95252, 99.94278, 100.0, 99.95074
219094.23228000003, 285.22337020420423, 285.31943639740496, 285.53507077388184, 21.913752711753247, 22.085951484969915, 22.0693097992376, 6231.46197536787, 6275.199783428465, 6270.081643105374, 106.65661845792033, 15.124315990297873, -9.574307059685907, 6238.258506550949, 6281.615075935387, 6274.588888078792, 0.9999981876440717, 0.99999853015949, 0.9999974885564535, 59.985969836236656, 59.98739339144349, 59.98566240026824, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 775.1171, 3.528061, 2734.253, 788.7377, 3.480251, 2745.13, 587.5939, 4.66543, 2741.577, 600.4348, 4.576276, 2747.898, 606.8105, 4.525409, 2745.936, 587.766, 9.327438, 5484.906, 99.49243, 99.90426, 99.77708, 100.0, 99.93572, 99.80897
219096.57508, 285.22224073216375, 285.4537471844015, 285.5812397829928, 21.967415960404452, 22.107066960725025, 22.0735684854117, 6233.659080579002, 6274.964197812984, 6275.372892928327, 109.98040185292905, 8.54329716722168, -10.943582441127319, 6246.394157726769, 6273.897363959947, 6278.304008215783, 0.999997851350349, 0.9999978299790049, 0.9999978824836452, 59.98962197057782, 59.988552025229744, 59.98848061966644, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.3864, 3.506824, 2740.205, 795.0024, 3.455569, 2747.684, 593.8834, 4.624198, 2746.452, 606.7264, 4.525898, 2746.017, 600.5731, 4.575632, 2748.05, 594.1081, 9.2454, 5492.816, 99.74316, 99.99933, 99.95452, 99.94276, 100.0, 99.95291
219098.88376000003, 285.2022994977319, 285.4161158052869, 285.48567016768766, 21.942635701244388, 22.117039622382105, 22.073813452752304, 6233.609967940128, 6277.638272539878, 6270.237441032179, 109.99450239125963, 11.765561936331778, -10.415780962165627, 6238.54341226703, 6282.512931481105, 6272.037579095036, 0.9999973462785042, 0.9999983382554672, 0.9999984666966849, 59.98694710711952, 59.986170102042784, 59.98708411781813, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 781.3667, 3.507181, 2740.19, 795.158, 3.453542, 2747.86, 595.5528, 4.612785, 2747.573, 609.678, 4.50034, 2743.084, 596.2431, 4.611974, 2747.12, 598.7802, 9.178012, 5495.769, 99.7266, 100.0, 99.98712, 99.83195, 99.9751, 100.0
219101.23864000003, 285.15351146480384, 285.3318689463225, 285.5911176021535, 21.969802304890315, 22.101203850822625, 22.07443225860622, 6238.122841627715, 6270.375965155779, 6278.506363275303, 109.98002712164907, 10.986885366307888, -15.538382083657098, 6241.7039295150535, 6279.753333746066, 6275.431382501239, 0.9999977270509286, 0.9999993259063524, 0.9999980711573171, 59.988808379235074, 59.98955384469661, 59.990259760075304, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 785.1913, 3.495402, 2742.46, 797.5316, 3.445438, 2747.751, 594.8734, 4.617203, 2746.677, 606.8235, 4.526082, 2745.792, 600.4396, 4.576545, 2747.942, 594.1081, 9.245034, 5492.755, 99.80924, 100.0, 99.96272, 99.93051, 100.0, 99.95181
219103.59180000002, 285.1867702256596, 285.30959810784657, 285.5120161370491, 21.934317626965047, 22.092264624577776, 22.07436218917165, 6233.303908995699, 6282.554501908919, 6279.637184073909, 108.0617881208259, 11.911274536952988, -12.198423072624081, 6234.988973031954, 6280.687322106979, 6272.124115689339, 0.9999975091324538, 0.9999984634405443, 0.9999976201808545, 59.98843467531148, 59.990607963409246, 59.98858395736332, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 787.498, 3.484159, 2744.987, 795.0607, 3.455937, 2747.62, 593.9611, 4.623645, 2746.396, 612.8239, 4.472026, 2740.5, 600.5922, 4.575266, 2748.051, 594.0883, 9.2454, 5492.696, 99.88675, 99.99527, 99.95257, 99.72783, 100.0, 99.95281
219105.9352, 285.16665033473805, 285.4015841840419, 285.5775774897122, 21.93578339242783, 22.081496181783898, 22.04618860605084, 6226.199982572616, 6266.645737188466, 6263.38476697512, 104.82760296920333, 10.624195110129222, -11.388888654630705, 6227.201569477039, 6276.703329977804, 6267.136387533635, 0.9999982074412271, 0.9999980779887636, 0.9999988554708286, 59.990306552422105, 59.991358507645764, 59.98947563050424, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 794.1813, 3.459352, 2747.457, 788.7571, 3.480251, 2745.127, 587.6133, 4.66543, 2741.636, 619.0961, 4.40988, 2730.267, 606.7914, 4.525409, 2745.936, 587.766, 9.328537, 5483.385, 100.0, 99.90628, 99.7853, 99.3757, 99.93573, 99.7813
219108.26992000002, 285.1652429286152, 285.40548250510136, 285.5932333745686, 21.95248361919901, 22.104726700395116, 22.06754908182752, 6231.047264251101, 6282.818181702057, 6271.932554079098, 105.81020226113424, 10.372669236664478, -15.775635763119453, 6236.867608154053, 6279.35900555276, 6276.387601865851, 0.9999977118124981, 0.9999980549592877, 0.9999979151906564, 59.9905479155428, 59.98867169622089, 59.99119537235804, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 600 600 600], 5500.0, [], 787.774, 3.485586, 2744.61, 795.0024, 3.455569, 2747.739, 593.9611, 4.624198, 2746.337, 612.7462, 4.472026, 2740.449, 600.4968, 4.575997, 2747.942, 594.128, 9.2454, 5492.816, 99.88607, 100.0, 99.95649, 99.73605, 100.0, 99.95291
