TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
221378.38632000002, 284.582142132509, 285.0292853317078, 285.230149751085, 22.01058059362944, 22.128488790912677, 22.105389009942954, 6230.627869752349, 6283.637537986956, 6285.893230454946, 108.40118074869952, 13.290315794605448, -15.450055871092445, 6238.162068888541, 6279.447567456614, 6281.611570786575, 0.9999956572354778, 0.9999970037923561, 0.9999981241138534, 59.97942343139401, 59.97729915782614, 59.97610343270378, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 791.5001, 3.470059, 2746.495, 800.625, 3.43236, 2748.03, 587.361, 4.666903, 2741.52, 790.7561, 3.472728, 2745.67, 605.0938, 4.539289, 2747.062, 589.933, 9.293012, 5489.019, 99.94716, 100.0, 99.77501, 99.93079, 99.9767, 99.88381
221380.71864, 284.58499728861796, 284.9778004081438, 285.24688186746636, 22.003800681572187, 22.140269514203474, 22.11917114255707, 6237.403467525337, 6270.912661762635, 6279.635247792632, 105.62776190689374, 15.695836798026903, -15.488293089551917, 6235.075465892288, 6287.471287353716, 6280.5150577786435, 0.9999967907456532, 0.9999985784072417, 0.999995925310237, 59.98001719703752, 59.98042569426927, 59.983259332897546, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.7182, 3.494688, 2742.78, 794.3604, 3.458516, 2747.355, 593.5534, 4.62567, 2746.175, 784.4451, 3.496446, 2742.228, 600.1725, 4.578006, 2747.997, 593.8894, 9.24833, 5492.479, 99.79247, 99.98738, 99.9485, 99.78474, 100.0, 99.94678
221383.14008, 284.65890650776976, 285.0328803921805, 285.1751969572297, 21.99908570806469, 22.139301575470917, 22.101183866815397, 6236.699904784715, 6279.11011467016, 6277.648128503068, 113.69439495508902, 14.212826365178898, -17.010126907401173, 6237.915960737727, 6274.159137761233, 6276.357582682378, 0.9999976038772045, 0.9999979755182811, 0.9999971858346193, 59.982787297223965, 59.98441221916566, 59.98676827961574, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 782.865, 3.50147, 2740.471, 791.1307, 3.471594, 2745.425, 598.1928, 4.58904, 2747.914, 778.0563, 3.517958, 2736.469, 593.916, 4.623845, 2746.345, 600.0725, 9.158419, 5495.763, 99.76046, 99.93839, 100.0, 99.5912, 99.95248, 100.0
221385.5296, 284.53752116750513, 284.93089099004493, 285.2158714693358, 22.006024061504128, 22.148562799331422, 22.12530217530104, 6228.99177682652, 6289.829636280644, 6281.6775602840635, 106.31451203284757, 13.86859621133408, -10.723343448440573, 6242.158880937908, 6280.821054271425, 6281.249180063183, 0.9999977635648101, 0.9999988681382365, 0.9999979123398298, 59.984092207573234, 59.985506466113144, 59.98565236079374, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.8956, 3.494509, 2742.937, 794.3604, 3.458516, 2747.188, 593.6116, 4.62567, 2746.063, 784.4257, 3.496263, 2742.118, 600.1534, 4.578371, 2747.775, 593.8696, 9.248513, 5492.593, 99.80674, 99.98721, 99.94637, 99.79158, 100.0, 99.94666
221387.88096, 284.6042314473544, 284.9979075304816, 285.2662314662242, 21.985251638995088, 22.13310199229098, 22.1109028210832, 6236.248059581585, 6286.706059336285, 6280.473204458439, 110.98495206066536, 12.404796585570239, -13.800142596443948, 6233.934467572744, 6281.978876301049, 6275.794544507972, 0.9999968361865804, 0.9999980828332835, 0.9999974977334156, 59.984531817511936, 59.98384123356081, 59.986104301583985, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.9351, 3.494688, 2743.578, 794.3798, 3.458516, 2747.184, 593.631, 4.626039, 2746.172, 777.8816, 3.517775, 2736.613, 600.287, 4.577641, 2748.156, 593.8894, 9.248147, 5492.533, 99.81302, 99.98721, 99.94432, 99.61378, 100.0, 99.94776
221390.20384000003, 284.6654273310655, 284.8851191224493, 285.2178592210311, 22.00109695008124, 22.134793837517627, 22.09595402969907, 6228.724082465651, 6278.153810971067, 6274.88229718069, 106.58229386229414, 12.416331210934459, -16.285499798147896, 6233.800830072862, 6279.394919220327, 6278.978529982691, 0.9999985746251058, 0.9999975841816253, 0.9999972610289339, 59.98680848629956, 59.983560784420405, 59.98175252462258, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 791.1649, 3.470773, 2746.762, 800.6639, 3.431991, 2748.308, 587.3804, 4.666534, 2741.415, 771.6483, 3.538735, 2730.36, 606.6198, 4.52687, 2746.097, 587.6069, 9.3311, 5483.117, 99.96579, 100.0, 99.77118, 99.37518, 99.94745, 99.77641
221392.62976, 284.7015372038846, 285.03282980308035, 285.14341620841753, 21.989744331882424, 22.15619164420165, 22.103273756297085, 6232.755151452233, 6282.730863053372, 6274.684281779394, 108.0858223612795, 14.743602002326497, -15.016722032525422, 6242.252414506198, 6284.054615501866, 6280.070708667658, 0.999996968286312, 0.9999970110392922, 0.9999981348257924, 59.9865313953063, 59.98602502266651, 59.98069191850024, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.6985, 3.494331, 2743.277, 794.3409, 3.458516, 2747.355, 593.6893, 4.625302, 2746.175, 778.0175, 3.51851, 2737.375, 600.306, 4.577823, 2748.32, 593.9093, 9.24833, 5492.594, 99.83896, 99.98114, 99.94441, 99.61278, 100.0, 99.94885
221394.89012000003, 284.5109506118638, 284.9933908599677, 285.2984185143891, 22.00096751924937, 22.139966565923594, 22.108395665993108, 6240.085583431891, 6277.572905062418, 6279.866949754842, 112.22922161908946, 15.360740921596857, -13.622005604565857, 6239.005070783422, 6282.622377979471, 6277.789472777111, 0.9999959683275932, 0.9999974252607514, 0.9999970156669729, 59.98697311913691, 59.98246623373594, 59.9844409792732, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.7773, 3.493974, 2743.445, 794.302, 3.4587, 2746.826, 594.6404, 4.616835, 2747.185, 779.8623, 3.510052, 2739.636, 596.8726, 4.607774, 2747.347, 598.0844, 9.180759, 5495.772, 99.83352, 99.96814, 99.96691, 99.70646, 99.98519, 100.0
221397.34300000002, 284.6357378837725, 284.970827316174, 285.2022834472412, 21.987707125483542, 22.144865080934263, 22.11523588969384, 6236.073462634047, 6285.208145530469, 6284.642456373634, 110.01485641905447, 13.281073303259063, -14.422993375085298, 6232.366605515757, 6284.589670378788, 6278.691423082434, 0.9999973017402242, 0.9999978665367311, 0.9999972262976182, 59.98372432754988, 59.983092842328496, 59.983501524101364, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 781.0118, 3.505931, 2740.949, 792.2786, 3.467173, 2747.013, 595.0093, 4.619596, 2746.284, 778.0563, 3.518326, 2736.599, 600.306, 4.578006, 2748.101, 593.9093, 9.248147, 5492.54, 99.75423, 99.95704, 99.95461, 99.64251, 100.0, 99.94789
221399.69168000002, 284.6039805334311, 284.97192887044264, 285.2617523420256, 22.018915984940904, 22.147329635765793, 22.124954328651487, 6231.759952260361, 6281.411046990451, 6278.32844549621, 110.15036511077051, 12.969601673466286, -16.04210713982002, 6239.603879684167, 6284.437354033087, 6278.877375858206, 0.9999989411884859, 0.9999970363716634, 0.9999947813263933, 59.98660795108846, 59.985718544605504, 59.98345727385071, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.8168, 3.495224, 2743.415, 794.3214, 3.4587, 2747.407, 593.6505, 4.625854, 2746.345, 784.3674, 3.495895, 2742.728, 600.2679, 4.577641, 2747.835, 593.9093, 9.247781, 5492.594, 99.81631, 99.98311, 99.95062, 99.81896, 100.0, 99.94886
221402.01832000003, 284.6000764612134, 284.90444428554855, 285.2159557303873, 21.980085291957334, 22.127768787802605, 22.095987209374375, 6233.289270148296, 6282.796895623466, 6275.815635519747, 108.05063555375943, 14.073116966330872, -14.270532407787414, 6227.963926739669, 6277.619246948265, 6278.324026230009, 0.9999974337343295, 0.9999978186062799, 0.999997538261222, 59.984698376052414, 59.98078527741303, 59.98354703537211, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 791.4803, 3.470238, 2746.585, 800.6834, 3.43236, 2748.026, 587.3998, 4.667087, 2741.462, 790.659, 3.472728, 2745.801, 606.6007, 4.527783, 2746.1, 587.6268, 9.331284, 5483.292, 99.94524, 100.0, 99.77301, 99.92689, 99.9456, 99.77848
221404.30492000002, 284.55844765502206, 285.02154379279017, 285.2460782636545, 22.00078249482586, 22.147765134263658, 22.118142859584218, 6240.969031891726, 6284.326732741698, 6279.793828663909, 106.77769264703011, 14.034117177009648, -17.76065605309782, 6231.4377120351055, 6282.090758690191, 6282.964732822302, 0.9999969430581331, 0.9999975691379714, 0.9999979523739146, 59.981747439467505, 59.97918554074892, 59.979946507443294, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.9745, 3.493974, 2742.803, 794.3604, 3.458516, 2747.187, 593.7087, 4.626407, 2746.287, 784.4839, 3.495711, 2742.443, 600.2297, 4.577823, 2748.045, 593.9093, 9.247964, 5492.653, 99.82762, 99.98127, 99.9485, 99.80861, 100.0, 99.9458
221406.59316000002, 284.60044157807545, 285.05151664519104, 285.16101785932693, 21.983150163378586, 22.156696132155183, 22.122528059311474, 6233.819811708399, 6282.710720489226, 6282.519655382809, 107.09589508867657, 13.247932309983753, -13.667825483148391, 6236.257757868233, 6279.024341496585, 6275.5417844261265, 0.9999979109369568, 0.9999974196979652, 0.9999975216778123, 59.975316016199436, 59.97588830790706, 59.975692873462954, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 785.0336, 3.493974, 2742.076, 794.3409, 3.4587, 2747.355, 593.7281, 4.626039, 2746.341, 784.6004, 3.497182, 2742.666, 600.287, 4.577823, 2747.776, 593.8894, 9.247781, 5492.877, 99.83735, 99.98751, 99.94432, 99.81672, 100.0, 99.95402
221408.94980000003, 284.6114266316648, 284.98361600662577, 285.18215180949414, 22.007783932408326, 22.152371940130717, 22.119265483983792, 6242.8019473292825, 6286.523146741616, 6281.319775720066, 108.64847701048575, 14.10390283546235, -14.607065352143081, 6241.082232015182, 6285.255267294711, 6280.109031978377, 0.9999971548160864, 0.9999975484192292, 0.9999962987097408, 59.97221663627752, 59.97414485310842, 59.973309556731444, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 778.6066, 3.515926, 2737.636, 788.0957, 3.482645, 2744.627, 600.0564, 4.579468, 2747.909, 778.0175, 3.51612, 2738.09, 595.0986, 4.610878, 2747.348, 598.2832, 9.196141, 5494.624, 99.65353, 99.88808, 100.0, 99.64528, 99.98704, 99.9858
221411.33084, 284.5729073159409, 284.9550207683381, 285.1815257954647, 22.005176739792272, 22.144763823516133, 22.11271980514955, 6237.04079482883, 6289.6953163529315, 6273.26457995746, 104.91561973539183, 14.015126547219666, -12.623932186388174, 6229.195306231323, 6282.399508633336, 6276.5191249726895, 0.9999973351548372, 0.9999972260408589, 0.9999980468092051, 59.96805957755576, 59.97009511679057, 59.97005896502965, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 785.1519, 3.495937, 2742.372, 794.3798, 3.4587, 2747.355, 593.7281, 4.62567, 2746.291, 779.8429, 3.512075, 2738.191, 600.3442, 4.577823, 2748.212, 593.8894, 9.247964, 5492.539, 99.80603, 99.98738, 99.94228, 99.65386, 100.0, 99.94789
221413.6718, 284.6576332814998, 285.02556937108733, 285.1748470230742, 21.972927529249844, 22.112669224196676, 22.10453202817245, 6226.212143515141, 6278.852962295057, 6272.84747571346, 108.81045584535455, 13.814493110668991, -10.524574254788604, 6228.719173037724, 6271.537224609284, 6265.328661017156, 0.9999978459515081, 0.9999975862443291, 0.9999978478078422, 59.96582167492155, 59.97125727225181, 59.97163823754035, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 787.8134, 3.482017, 2745.218, 798.6406, 3.440833, 2748.125, 588.4675, 4.66451, 2741.635, 771.7454, 3.538183, 2730.529, 606.4863, 4.52687, 2746.155, 587.6069, 9.330917, 5483.296, 99.90961, 100.0, 99.77921, 99.3768, 99.94369, 99.77751
221416.01068, 284.59014655056467, 284.79854008589757, 285.1742386502864, 21.990764510902213, 22.15554873025207, 22.123333989473803, 6228.517788860387, 6286.114428708541, 6278.1696823131415, 106.79414096299297, 12.959803491649836, -11.337324225414136, 6234.727108183732, 6288.312067064943, 6276.468923902116, 0.999997771329419, 0.9999973367425373, 0.9999973369221914, 59.96540780261055, 59.96068550916843, 59.963920750901295, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.8562, 3.494688, 2742.622, 794.3409, 3.458516, 2747.414, 593.5534, 4.625486, 2746.229, 777.901, 3.517775, 2737.111, 600.3251, 4.578006, 2748.102, 593.8894, 9.247964, 5492.533, 99.81512, 99.98951, 99.9505, 99.59039, 100.0, 99.95005
221418.46036000003, 284.56325354791574, 284.974457650263, 285.1512780495487, 22.004399515369595, 22.12056738691852, 22.124904543460598, 6236.35015108273, 6285.137005441612, 6281.57025207595, 108.31909278451985, 11.752796750968173, -10.032703055739603, 6236.899419433352, 6280.876488584967, 6277.278809393851, 0.9999979850221932, 0.999996175530747, 0.9999971858236314, 59.965312316716755, 59.961849128598836, 59.96584006414264, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.6591, 3.495045, 2743.013, 794.302, 3.4587, 2747.417, 593.7669, 4.625854, 2746.288, 778.134, 3.517775, 2736.653, 600.1534, 4.577823, 2747.995, 593.9093, 9.247781, 5492.6, 99.82934, 99.98965, 99.9465, 99.59787, 100.0, 99.9479
221420.8206, 284.5785080001232, 285.0518554894761, 285.2754550712579, 22.01885182955105, 22.153545577762326, 22.112326152090088, 6237.7846322190935, 6283.792467760445, 6285.270232628293, 113.37224359837046, 12.516657264534842, -17.08146291931598, 6234.484160011506, 6275.921033971256, 6278.164325357153, 0.999997941676398, 0.9999973031556922, 0.9999965851990932, 59.96763066321027, 59.96785088206162, 59.96800011923269, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 778.6855, 3.516104, 2738.259, 787.9984, 3.48283, 2744.519, 599.9981, 4.579284, 2747.855, 784.3091, 3.497182, 2743.352, 593.8969, 4.624393, 2746.666, 600.1719, 9.156954, 5495.752, 99.65633, 99.88607, 100.0, 99.8073, 99.96051, 100.0
221423.17460000003, 284.63427116161216, 284.97085864005084, 285.22555771601895, 21.998574313655414, 22.147922207121134, 22.10291035366048, 6237.1720047700965, 6281.707159998981, 6281.845772027081, 107.28390978313018, 11.429852755535194, -14.479977281044512, 6236.257047325583, 6285.1427696706005, 6278.379001686038, 0.9999968804516519, 0.9999968402675273, 0.9999982738417125, 59.97125514487255, 59.97345995472086, 59.973892722073174, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.8168, 3.493439, 2742.482, 794.302, 3.4587, 2747.354, 593.6893, 4.626039, 2746.286, 778.6583, 3.516304, 2738.753, 600.2297, 4.578371, 2747.937, 593.8696, 9.24833, 5492.599, 99.82744, 99.98734, 99.94846, 99.66622, 100.0, 99.94985
221425.56528, 284.6243593311764, 285.0220681731559, 285.22438973445037, 21.964625851891743, 22.130774342537944, 22.086189109359488, 6242.196144003355, 6275.2985091135015, 6277.1410893116645, 109.62879116405111, 12.499338197159432, -15.936478400162514, 6235.60198752912, 6282.042084378452, 6280.902464611381, 0.999998251981517, 0.9999982458246677, 0.999997448561465, 59.97703424479524, 59.98240075891511, 59.98263821106149, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.8365, 3.493796, 2742.19, 795.0997, 3.454095, 2747.687, 591.5734, 4.640028, 2744.265, 787.7268, 3.483392, 2745.025, 605.1891, 4.534723, 2746.472, 587.7462, 9.329453, 5483.23, 99.81057, 99.9976, 99.88516, 99.90127, 99.95914, 99.77874
221427.86172000002, 284.6122838975608, 284.93561910956925, 285.1760344699153, 22.022845389859736, 22.125284314349305, 22.11335810176431, 6237.341046661128, 6283.608002824614, 6285.376018777643, 109.57758550079143, 13.16754304052597, -14.2429139151875, 6236.546728822433, 6281.771494897023, 6283.9127004368, 0.9999979133861135, 0.9999979652410852, 0.9999972052214923, 59.978777331122544, 59.9794494394252, 59.98132981865193, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 788.464, 3.483088, 2744.141, 796.481, 3.449858, 2747.47, 592.6799, 4.628431, 2746.281, 784.1344, 3.496263, 2741.694, 600.2488, 4.578188, 2747.887, 593.8696, 9.24833, 5492.539, 99.89542, 99.99826, 99.94234, 99.81462, 100.0, 99.94678
221430.22124, 284.5137558009985, 284.9404363127384, 285.18553426793665, 22.009589727790402, 22.151950860276898, 22.11703529696307, 6232.9765261556695, 6279.385492494743, 6283.016631104335, 107.79972358212035, 16.167222105076803, -13.405911753186047, 6239.045812903029, 6278.278663861042, 6280.086423542456, 0.9999982028259287, 0.9999969114430836, 0.9999970287934692, 59.978443859464434, 59.97828657419816, 59.981210708588975, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.9351, 3.495045, 2742.435, 794.302, 3.458884, 2747.408, 593.6893, 4.625486, 2746.228, 784.1732, 3.495527, 2741.849, 600.2107, 4.578371, 2747.995, 593.8894, 9.248513, 5492.534, 99.81146, 99.99336, 99.94646, 99.80197, 100.0, 99.94666
221432.55476000003, 284.5741937900207, 284.90963557328996, 285.1969634623406, 22.003048886011857, 22.135018860477384, 22.106258293972125, 6235.55694542812, 6276.71700033665, 6279.278623638021, 109.66274826329072, 13.649352238861184, -17.71410794727126, 6234.8886204524815, 6280.889539809206, 6279.976991194075, 0.9999963727347636, 0.9999992573347117, 0.9999956722073546, 59.98404215452061, 59.98366695567772, 59.98462636300792, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 778.5672, 3.516104, 2737.751, 788.0957, 3.483014, 2744.575, 600.0175, 4.579468, 2747.914, 777.9981, 3.517958, 2736.813, 593.8969, 4.62421, 2746.395, 600.1719, 9.157137, 5495.784, 99.64187, 99.89226, 100.0, 99.6037, 99.95046, 100.0
221434.87108, 284.55690251305145, 284.98122424468085, 285.242312970507, 21.998811459405886, 22.133678584956023, 22.10007278421767, 6235.297684014833, 6286.210465052596, 6278.209246332318, 107.73545530146254, 14.443121262175282, -13.016193879693674, 6231.578418664838, 6284.628609658492, 6282.6801846434855, 0.999997474103411, 0.9999977682064191, 0.999997972020668, 59.98264030780414, 59.987642052057254, 59.986123709760825, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.9745, 3.494866, 2743.755, 794.3604, 3.4587, 2747.408, 593.6893, 4.62567, 2746.12, 784.4839, 3.495159, 2741.827, 600.1534, 4.578554, 2748.266, 593.8894, 9.247964, 5492.654, 99.8132, 99.9893, 99.94241, 99.825, 100.0, 99.94789
221437.20440000002, 284.5447164299372, 284.8791761774301, 285.1787905795863, 21.973834685196017, 22.10762482041164, 22.101436335505944, 6228.589974555455, 6275.123399037568, 6271.373816479709, 107.34696417223915, 12.00539625141846, -14.166537320006682, 6230.749664064679, 6274.033906118038, 6272.304106791981, 0.9999969941405915, 0.9999968520988671, 0.9999977309579947, 59.99088715575652, 59.98916492259043, 59.99055484899043, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.7773, 3.494866, 2743.578, 794.3214, 3.4587, 2747.295, 593.6699, 4.625486, 2746.171, 777.9399, 3.517775, 2736.764, 600.3251, 4.578736, 2748.208, 593.7701, 9.257303, 5491.329, 99.83078, 99.98721, 99.94445, 99.62076, 100.0, 99.92585
221439.57460000002, 284.60768591447385, 284.9182943375911, 285.19124089683635, 22.005921027626272, 22.126502180020633, 22.11057856488589, 6229.735271292915, 6275.601183475472, 6275.073112203227, 108.81796942845176, 18.078196279606345, -15.474151384972402, 6231.528385589531, 6279.63745384484, 6280.448107396128, 0.9999968218329037, 0.9999968876378202, 0.9999972926364818, 59.992359310013086, 59.99150617807004, 59.991064168903584, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 791.3226, 3.470773, 2747.068, 800.7029, 3.43236, 2748.144, 587.4581, 4.666534, 2741.972, 772.9687, 3.532668, 2733.452, 603.6251, 4.554264, 2747.692, 591.8019, 9.276714, 5491.436, 99.97691, 100.0, 99.79145, 99.4353, 99.99582, 99.92112
221441.94496000002, 284.59719210195897, 284.97594270059153, 285.20189984024535, 21.998337978200507, 22.144428758288146, 22.106969453139055, 6231.740370815891, 6280.56452117907, 6282.035479575079, 107.85217128525778, 13.446387665223938, -8.777732505794347, 6241.944542291019, 6280.3330484288645, 6278.873391153754, 0.9999974061825689, 0.999997767697431, 0.9999975569251764, 59.992765562104225, 59.992339683778546, 59.995684545171386, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.9548, 3.494331, 2743.01, 794.3214, 3.458516, 2747.242, 593.6893, 4.625486, 2746.179, 778.0952, 3.517958, 2737.38, 600.287, 4.577823, 2748.212, 593.8894, 9.248147, 5492.659, 99.82922, 99.98328, 99.94445, 99.61634, 100.0, 99.94996
221444.34612000003, 284.56873618836755, 285.0283771240878, 285.2877567588454, 22.01492658526629, 22.119090422516496, 22.11110305772674, 6234.138692476655, 6276.573159633002, 6278.580619995591, 110.70808008461404, 13.168557284031522, -16.399155290325666, 6236.231067963695, 6278.572521791389, 6278.761475810438, 0.9999964281814713, 0.9999968833113098, 0.9999968254462015, 59.9937608440563, 59.99391095111601, 59.99303662222815, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 781.1301, 3.509501, 2739.251, 789.1268, 3.478961, 2744.628, 599.8817, 4.579284, 2747.855, 784.348, 3.496079, 2743.058, 593.8779, 4.624027, 2746.452, 600.1122, 9.157503, 5495.769, 99.71588, 99.90549, 100.0, 99.83099, 99.95849, 100.0
221446.66144000003, 284.751330659753, 285.08429876716195, 285.2554008113021, 21.99089575000883, 22.146903575277538, 22.1094526282791, 6235.751546756466, 6279.56668060123, 6276.884583525537, 109.32482236807164, 14.157631896101975, -13.502906316253416, 6241.93655352044, 6284.427813473103, 6280.02794099471, 0.9999973689980339, 0.9999981958721516, 0.9999964911961332, 59.989260009006784, 59.992865580533056, 59.9945171339451, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 785.1125, 3.493974, 2743.023, 794.3604, 3.458331, 2746.905, 593.6116, 4.626039, 2746.18, 778.0369, 3.518694, 2737.714, 600.287, 4.578554, 2747.994, 593.9093, 9.247964, 5492.48, 99.84189, 99.9914, 99.94628, 99.60388, 100.0, 99.94897
221449.05532, 284.6249970246366, 285.0329912063686, 285.2933478220679, 21.978823719392427, 22.145921634905935, 22.10170465870645, 6237.806599647743, 6286.074294544123, 6280.215297855589, 106.11027512845567, 16.359137861234103, -14.342739553587634, 6234.449416301711, 6283.287605817493, 6285.673698396479, 0.9999982652467565, 0.9999973097761455, 0.9999975872736349, 59.98942850588886, 59.988723521718306, 59.99194265490704, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 785.0928, 3.494153, 2742.832, 794.3604, 3.458147, 2747.301, 593.631, 4.626039, 2746.288, 784.2703, 3.49755, 2742.036, 600.306, 4.578006, 2747.992, 593.9093, 9.247964, 5492.533, 99.82276, 99.97499, 99.94854, 99.79381, 100.0, 99.94886
221451.42416000002, 284.664883398803, 285.0188997928659, 285.2781295881503, 21.986860805760525, 22.15005487258693, 22.10087496192755, 6240.166605133827, 6278.546061559795, 6280.359321912148, 106.95712385594697, 16.1799444559947, -16.44604302523362, 6239.586365439113, 6280.481528314246, 6282.120755279359, 0.9999971932288517, 0.999998130733676, 0.9999983497531912, 59.99061284511757, 59.99264895075444, 59.99149357952209, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 791.3621, 3.470773, 2746.81, 800.6834, 3.43236, 2747.969, 587.3804, 4.667087, 2741.358, 790.6008, 3.47328, 2745.8, 606.6389, 4.527418, 2746.419, 587.7462, 9.322127, 5486.369, 99.9557, 100.0, 99.77304, 99.93078, 99.9417, 99.814
221453.74632, 284.5925488373857, 284.9311673213094, 285.21071384310505, 21.986116929982934, 22.148236672434525, 22.12616679784162, 6231.219780479509, 6284.545526091327, 6279.576605075028, 109.13583992606164, 13.987246205088923, -12.12946857593829, 6243.7189815598385, 6286.849272239359, 6274.120070801564, 0.9999979348818536, 0.9999979876161224, 0.9999987684016662, 59.990677461630796, 59.990970413272436, 59.99186835236666, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.7773, 3.494153, 2742.459, 794.3604, 3.458331, 2747.241, 593.6505, 4.626039, 2746.397, 784.4257, 3.495527, 2741.663, 600.3442, 4.578554, 2747.994, 593.9093, 9.247964, 5492.66, 99.84172, 99.9896, 99.94432, 99.83195, 100.0, 99.95007
221456.06164000003, 284.62139480177217, 285.08624809653617, 285.29163738072486, 21.960109495596118, 22.1428280947754, 22.09310217181414, 6234.790715355117, 6282.337351832714, 6272.514091825684, 108.35844337935532, 16.770261147197516, -15.884379864569382, 6236.178999293058, 6278.440516107734, 6280.6349703222, 0.9999967948593644, 0.9999982826701339, 0.9999964246845866, 59.988871573610155, 59.98921930735002, 59.99098318135517, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 785.0928, 3.49558, 2742.48, 793.5822, 3.462936, 2746.569, 595.8246, 4.605607, 2747.572, 781.008, 3.51042, 2738.736, 595.4038, 4.615992, 2746.729, 599.1182, 9.172702, 5495.868, 99.81391, 99.95875, 99.99532, 99.67368, 99.97079, 100.0
221458.38588000002, 284.679704678752, 285.04008041436373, 285.3448058908754, 21.974640291283954, 22.169046935358608, 22.085458011502734, 6239.317015146511, 6280.963221822506, 6283.369212889448, 106.62712553461279, 13.480422627500616, -11.97436289260304, 6234.482304247834, 6286.526826901185, 6286.007889251402, 0.9999985825280386, 0.9999970521690568, 0.9999972316683811, 59.98577774706969, 59.986349358730365, 59.9868163177411, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 781.5244, 3.505218, 2741.446, 792.2008, 3.466252, 2746.937, 594.7375, 4.622541, 2746.34, 784.4257, 3.496263, 2741.708, 600.2107, 4.578188, 2747.883, 593.9093, 9.247964, 5492.653, 99.73892, 99.9592, 99.95045, 99.8003, 100.0, 99.94994
221460.78628000003, 284.6178383711523, 285.05938905014955, 285.26546883661064, 21.990294027717685, 22.154626052376283, 22.08846863531662, 6232.837984446476, 6272.814182160806, 6284.582893283408, 107.7470963924884, 14.042058084437599, -13.701206020619793, 6235.109340904758, 6281.056501959675, 6277.87566465072, 0.9999960786214294, 0.9999972759576448, 0.999998183591963, 59.98357164429542, 59.984965267073, 59.98340333682738, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.8759, 3.494153, 2742.793, 794.3214, 3.458516, 2747.25, 593.631, 4.625118, 2746.399, 777.9593, 3.51851, 2736.813, 600.3251, 4.577275, 2747.881, 593.9093, 9.247781, 5492.539, 99.82133, 99.98734, 99.95058, 99.6151, 100.0, 99.94787
221463.15212, 284.6956362519512, 285.0017961144318, 285.29925526422477, 21.962301474506052, 22.0880944244889, 22.073189606958564, 6229.088646025097, 6277.811976270034, 6270.607581640313, 106.10377574278573, 12.928312053130185, -12.173596435888157, 6233.853289738991, 6282.790777066136, 6273.184133844146, 0.9999957706178831, 0.9999975076240067, 0.9999965287099106, 59.98289168616827, 59.980904092190755, 59.983799658509575, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 791.3029, 3.470773, 2746.422, 800.6639, 3.432175, 2748.255, 587.4775, 4.666534, 2741.518, 771.7259, 3.538, 2730.311, 606.5053, 4.52687, 2746.261, 587.6467, 9.330734, 5483.177, 99.95342, 100.0, 99.77717, 99.36906, 99.94756, 99.77645
221465.53972000003, 284.67913544779105, 285.00531000912673, 285.285090355123, 21.994298139149883, 22.123730760472544, 22.070616269342025, 6233.375583878904, 6286.268908394471, 6277.985075237746, 107.94698908065095, 13.089809921781125, -14.09567184913385, 6232.308800261596, 6279.984405634977, 6275.666851744496, 0.9999980784209342, 0.9999976344158521, 0.9999983955137984, 59.985053220462135, 59.98321476457462, 59.98387242326327, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.9153, 3.493974, 2743.2, 794.3798, 3.458516, 2747.409, 593.7863, 4.62567, 2746.342, 777.8816, 3.518142, 2737.045, 600.2679, 4.577641, 2747.997, 593.9292, 9.248147, 5492.595, 99.79855, 99.9893, 99.94628, 99.62853, 100.0, 99.94895
221467.89816, 284.5658756410292, 285.00006705835455, 285.2911146992538, 21.98829062104682, 22.12758175285838, 22.100708776107926, 6231.210847452441, 6287.83594067418, 6279.4380042538105, 104.67343665786655, 12.93247671077279, -14.585643505430653, 6238.744677870076, 6281.340952320577, 6277.743598778103, 0.9999973568864146, 0.999998457334994, 0.9999972219809677, 59.98511358060173, 59.984014779070954, 59.98428943432449, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 785.0336, 3.494509, 2743.272, 794.302, 3.4587, 2747.351, 593.6699, 4.626039, 2746.398, 778.1534, 3.517407, 2738.464, 598.9899, 4.59152, 2747.533, 596.5336, 9.210791, 5494.935, 99.81387, 99.97905, 99.94646, 99.66378, 100.0, 99.99146
221470.18664000003, 284.5625815321254, 284.9857274547364, 285.2413059417525, 21.973750786540695, 22.127213941140205, 22.125069011968538, 6239.030659597955, 6285.977339211326, 6277.975363244892, 107.870843211296, 11.57371116984632, -13.648671227782643, 6237.165253402913, 6280.424236987594, 6276.540385399738, 0.9999961244711932, 0.9999976195706753, 0.9999974544892893, 59.98628459723564, 59.9873931283057, 59.98634585617181, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 778.6263, 3.516104, 2737.957, 788.1735, 3.480251, 2745.018, 598.1928, 4.596587, 2747.687, 781.4546, 3.508214, 2739.299, 598.1506, 4.58878, 2747.873, 595.1221, 9.240457, 5492.764, 99.65216, 99.90232, 99.99955, 99.69417, 100.0, 99.95196
221472.60208, 284.58897475482416, 285.0197028326421, 285.1575813325086, 21.994054318702386, 22.109965057047816, 22.112531591665626, 6239.824579513033, 6282.4501095345, 6283.817674236487, 104.81463894649414, 14.800481945351294, -12.640045214119993, 6233.050979036732, 6279.144992729153, 6283.949357751973, 0.9999973230618467, 0.999997604344287, 0.9999972696826968, 59.9927390238336, 59.98892610301822, 59.98609510171222, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.8759, 3.493974, 2743.502, 794.2825, 3.458516, 2747.349, 593.8057, 4.62567, 2746.233, 784.212, 3.496079, 2742.933, 600.2107, 4.577275, 2747.999, 593.9093, 9.24833, 5492.479, 99.80448, 99.98721, 99.94837, 99.82644, 100.0, 99.94678
221474.91780000002, 284.58937125179534, 284.926704217283, 285.2380356816245, 21.95853749680355, 22.13456537891094, 22.098111171399268, 6230.909724153072, 6282.88466092058, 6275.052279771286, 107.44326929845374, 13.483256272297695, -12.371699956698535, 6237.88369782129, 6281.80050685339, 6273.806174597691, 0.9999970089124574, 0.9999979775238493, 0.9999975920091443, 59.99124460614695, 59.992751622030966, 59.9902350620593, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 790.9283, 3.471666, 2747.04, 800.6639, 3.432175, 2748.026, 587.4387, 4.666718, 2741.527, 790.5814, 3.473096, 2746.286, 606.5816, 4.527053, 2746.151, 587.6268, 9.330917, 5483.172, 99.97589, 100.0, 99.77526, 99.93501, 99.94357, 99.77643
221477.23716000002, 284.56240819924943, 285.0056236113812, 285.33421886461167, 22.001423510642137, 22.14309248436619, 22.100295167026353, 6240.632223541878, 6277.2743091154, 6282.686489919518, 105.96152179068486, 15.596702896292754, -12.333776665626033, 6236.044257728503, 6287.240757379705, 6280.0458718290665, 0.9999982346292604, 0.9999968309812197, 0.9999980424078629, 59.99198848130318, 59.990486660001075, 59.990659666312496, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.7971, 3.49326, 2743.793, 794.302, 3.458516, 2747.524, 593.6505, 4.625854, 2746.233, 784.3868, 3.496446, 2742.206, 600.306, 4.577458, 2747.94, 593.8894, 9.247781, 5492.652, 99.85774, 99.98721, 99.95053, 99.80472, 100.0, 99.94992
221479.56488000002, 284.579032794709, 284.9077645676107, 285.12570791060466, 21.995356153621117, 22.15138305776507, 22.118546231601268, 6236.326743085774, 6285.786024069416, 6280.324436344004, 106.29095368934213, 12.369822297347582, -11.578197268981967, 6236.672356418351, 6281.439634130514, 6276.5947401128, 0.9999980284875662, 0.9999976151803185, 0.9999978464463284, 59.99101510915032, 59.991469988493364, 59.99120022379007, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.9351, 3.493617, 2743.573, 794.3214, 3.458516, 2747.355, 593.6699, 4.625486, 2746.286, 784.212, 3.496263, 2741.885, 600.1916, 4.578006, 2747.886, 593.8696, 9.248147, 5492.534, 99.84974, 99.98721, 99.94846, 99.80825, 100.0, 99.94883
221481.96908, 284.5713900009628, 284.9825570641308, 285.2156471743204, 21.988314407819697, 22.14856505987986, 22.108630056603154, 6238.310293304774, 6278.297579779658, 6280.083330097837, 108.53548204798199, 8.796042008469612, -15.264484410529576, 6242.581681013179, 6278.372559714619, 6285.162442733073, 0.9999964620200152, 0.9999987655920197, 0.9999969500861003, 59.99065460600599, 59.9908476965836, 59.99028220618446, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 778.7052, 3.516104, 2738.182, 788.1151, 3.482645, 2744.858, 600.0952, 4.579284, 2748.137, 778.0563, 3.517591, 2736.715, 593.9542, 4.623297, 2746.676, 599.655, 9.164644, 5495.663, 99.64379, 99.87825, 100.0, 99.62188, 99.95858, 100.0
221484.24816000002, 284.55026498318705, 284.9689952649746, 285.207962455722, 22.006067086943617, 22.152139061722234, 22.130329015637226, 6234.22480386122, 6285.5717081266885, 6276.4132242183105, 110.11814254889896, 13.93648626759358, -15.303657458098314, 6236.724705343118, 6286.190791320953, 6276.273764405514, 0.9999967961198525, 0.999996028985222, 0.9999977593999836, 59.99041965742685, 59.99216401895675, 59.99309573331764, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.7773, 3.494688, 2742.406, 794.3214, 3.4587, 2747.301, 593.6505, 4.62567, 2746.23, 784.3868, 3.496446, 2741.724, 600.1343, 4.578006, 2747.885, 593.9292, 9.247781, 5492.479, 99.83078, 99.98541, 99.95037, 99.78244, 100.0, 99.94678
221486.65104000003, 284.5845030671669, 284.98292771453015, 285.14785906425925, 21.985000032108697, 22.13191422222771, 22.094774338475624, 6234.385947576199, 6276.73942791005, 6274.404272194246, 110.2421476092195, 18.036209564685805, -17.625062844887907, 6233.8489515767515, 6281.809925228355, 6277.034102353311, 0.999998447170351, 0.9999975532783267, 0.999996951113597, 59.98711599797782, 59.98575179544674, 59.99203760415581, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.8759, 3.49326, 2743.615, 795.372, 3.454463, 2747.77, 590.991, 4.644078, 2744.325, 788.2511, 3.480634, 2745.751, 605.5134, 4.530523, 2746.313, 587.6666, 9.330368, 5483.118, 99.83682, 100.0, 99.87712, 99.91812, 99.94943, 99.77643
221489.05064000003, 284.5527170746322, 284.9550858292257, 285.1197093721957, 22.00969611608931, 22.138224835755892, 22.111943894353928, 6239.284185723529, 6281.288018128317, 6279.599198061892, 105.6144060782899, 12.407759416558633, -15.098141822777507, 6234.140127467344, 6279.069638089209, 6283.453732511496, 0.9999974848777247, 0.9999975663425128, 0.9999976863619883, 59.989822580528546, 59.988671238106264, 59.987223827320705, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 787.4388, 3.4863, 2743.713, 795.6055, 3.456121, 2747.328, 593.534, 4.625854, 2746.28, 784.3091, 3.496263, 2742.113, 600.2488, 4.577823, 2747.888, 593.9093, 9.247964, 5492.6, 99.85484, 99.98326, 99.94846, 99.79838, 100.0, 99.94897
221491.45864000003, 284.7227060635392, 284.84521336684406, 284.9654435740798, 22.025601088930692, 22.157940314505108, 22.11357836986152, 6232.850196459815, 6284.382748894733, 6279.034903310264, 105.00759486655647, 13.825765229149738, -10.4890700617716, 6237.723739933779, 6282.519626015382, 6277.864992370909, 0.9999989413626316, 0.9999980990532806, 0.9999982538419144, 59.9859432518575, 59.98218943252091, 59.984045165985236, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 784.9153, 3.494509, 2743.573, 794.3604, 3.458516, 2747.351, 593.6505, 4.625854, 2746.283, 784.4645, 3.495527, 2742.1, 600.3251, 4.578006, 2748.049, 593.8894, 9.247964, 5492.661, 99.82205, 99.979, 99.94837, 99.79417, 100.0, 99.94678
221493.76824, 284.5239904442254, 284.84961587680107, 284.95377296189594, 22.00003327833173, 22.140409397214242, 22.108295009911494, 6233.645820723024, 6278.555440647576, 6269.815137450909, 109.72191065550547, 10.908583386101327, -15.219344078897393, 6236.305561537982, 6278.229848341864, 6273.589873783296, 0.999997752496043, 0.9999977185867464, 0.9999962735609779, 59.981037471985736, 59.98056421060485, 59.97901765564088, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 600], 5500.0, [], 778.6461, 3.516104, 2737.962, 788.1151, 3.483014, 2744.853, 600.0564, 4.579284, 2748.076, 778.0758, 3.517407, 2736.987, 593.9542, 4.623845, 2746.345, 600.2117, 9.156221, 5495.778, 99.6497, 99.89226, 100.0, 99.60628, 99.95062, 100.0
