TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
221813.50344000003, 285.18028419690745, 285.58933320842294, 285.8039446996983, 21.923232990164983, 22.099035925679882, 22.078048552038577, 6235.978750118587, 6282.887590289112, 6280.547983368858, 111.55286535420328, 6.130646052971542, -19.773751721033022, 6235.568442280551, 6285.083131119375, 6281.388829112588, 0.9999954868671553, 0.9999994429728776, 0.9999944537613282, 59.984340051515716, 59.98723873570425, 59.98775631258508, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9942, 3.494509, 2743.252, 800.6445, 3.43236, 2748.09, 587.4387, 4.666903, 2741.468, 784.1149, 3.495711, 2742.608, 600.2679, 4.578188, 2748.155, 820.595, 6.670549, 5473.618, 99.81995, 100.0, 99.77517, 99.81398, 100.0, 99.60356
221815.96048, 285.071392955205, 285.69093172811716, 285.8178848970553, 21.91480306914176, 22.08602872329726, 22.04773663432862, 6231.734186189145, 6279.8728975676, 6280.4628493907, 111.9114449336605, 8.510686702073599, -16.334233515689448, 6239.227805493325, 6280.5563181765, 6278.187005751488, 0.9999961143569244, 0.9999991185571736, 0.9999954653025052, 59.9885835139938, 59.9873649443453, 59.98765750922317, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9942, 3.494688, 2742.822, 800.6834, 3.43236, 2748.305, 587.9045, 4.661748, 2743.204, 775.6484, 3.527152, 2734.059, 604.0638, 4.543489, 2746.954, 814.3722, 6.73574, 5486.378, 99.82658, 100.0, 99.82798, 99.51374, 99.98238, 99.82236
221818.32532000003, 285.24424557310243, 285.6850444026374, 285.8876393355073, 21.94934709290448, 22.10241547897483, 22.043209238885126, 6230.004110081046, 6284.657805170367, 6279.09062903382, 107.69414189788722, 10.099337970034412, -19.483771007251107, 6239.486892860363, 6283.399812456021, 6280.329826215225, 0.9999957920496059, 0.9999990205130228, 0.9999959576705826, 59.98446244771255, 59.98646903339876, 59.9822224373892, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 789.6469, 3.47702, 2745.315, 797.5511, 3.445438, 2747.844, 589.7681, 4.656043, 2742.193, 778.1146, 3.517775, 2736.585, 600.2107, 4.578188, 2747.939, 821.1119, 6.664323, 5472.989, 99.90752, 100.0, 99.81795, 99.59542, 100.0, 99.59003
221820.73448, 285.13736947875947, 285.60302502929443, 285.7641224012094, 21.937369574460693, 22.09241950198387, 22.064202723838584, 6236.271972965216, 6285.909430495327, 6280.197792437602, 110.5174304575527, 10.404787272461817, -19.073717946639135, 6242.1501340852865, 6280.816488870761, 6278.574145659781, 0.9999960496602851, 0.9999991123466453, 0.9999957125947304, 59.98178809752397, 59.981800046634945, 59.979604861050994, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 785.0731, 3.494331, 2742.875, 794.4771, 3.457963, 2747.413, 593.6893, 4.624934, 2746.396, 777.9593, 3.518142, 2736.269, 600.2107, 4.578736, 2747.939, 820.6547, 6.671281, 5473.104, 99.82222, 99.99716, 99.95245, 99.58389, 100.0, 99.60882
221823.12656, 285.2210346196043, 285.6142279599088, 285.847172512385, 21.91395226109158, 22.07278151753558, 22.04274453957163, 6231.999750361536, 6276.550486359562, 6280.093255348944, 110.15725943653138, 10.33929515998716, -18.005607697336018, 6233.159198549276, 6275.273548678201, 6278.220003678919, 0.9999965499000751, 0.9999992333122412, 0.999995237117272, 59.98104651961411, 59.980194307120136, 59.97991194065809, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 778.8629, 3.516639, 2738.134, 788.1151, 3.482461, 2744.801, 600.0175, 4.58002, 2748.134, 784.4645, 3.495895, 2742.251, 593.8588, 4.624758, 2746.345, 826.8973, 6.598583, 5456.273, 99.65196, 99.8842, 100.0, 99.79221, 99.95061, 99.29108
221825.41820000001, 285.2377873312989, 285.59382282276607, 285.80839971074124, 21.95410219237216, 22.102604749422934, 22.076661160610588, 6233.252182552938, 6284.321263401704, 6288.489471264739, 106.20861478873076, 6.3214681152790035, -22.278475125536545, 6237.7761374048805, 6278.090670729457, 6286.466890094125, 0.9999928852796299, 0.9999992049528623, 0.9999965016596862, 59.97521332785004, 59.97637001064625, 59.977445134059515, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 785.0139, 3.494509, 2742.487, 794.2825, 3.458884, 2747.415, 593.6699, 4.625486, 2746.231, 778.0758, 3.517591, 2736.839, 600.1343, 4.578554, 2748.155, 820.5751, 6.670366, 5473.387, 99.81021, 99.99906, 99.94646, 99.59558, 100.0, 99.59738
221827.72024000002, 285.2664781870988, 285.5979737698781, 285.81536558154926, 21.954639667645935, 22.09781387593865, 22.078314608267952, 6236.785025418913, 6289.091855482725, 6279.734061100162, 112.89422240929707, 5.937341459382196, -19.14052803851564, 6244.251574978991, 6280.577416030895, 6284.01228599062, 0.9999967534713843, 0.999999353406306, 0.9999949598141049, 59.973022621362496, 59.97645157021514, 59.97495679723747, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9351, 3.494331, 2742.87, 794.4965, 3.458147, 2747.528, 593.7087, 4.62567, 2746.287, 784.3674, 3.495895, 2742.871, 600.2488, 4.578371, 2747.885, 820.2968, 6.67824, 5475.504, 99.82623, 99.96866, 99.9485, 99.78249, 100.0, 99.63061
221830.07472, 285.24113021286445, 285.7375221231406, 285.84730142731166, 21.94519255331361, 22.08954893365724, 22.03582809443804, 6225.859505576527, 6286.059868993365, 6274.839062876943, 113.96981301587357, 2.138110135900206, -16.827979287289963, 6237.7259386126825, 6287.118539621267, 6278.839462830795, 0.9999942632832155, 0.9999996131998976, 0.9999951770503022, 59.970657417366425, 59.972414692081294, 59.97351923848414, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 791.3029, 3.470416, 2746.48, 800.7029, 3.432175, 2748.198, 587.5163, 4.664142, 2742.526, 789.0861, 3.481186, 2745.154, 603.3771, 4.553351, 2747.752, 818.5273, 6.687029, 5475.213, 99.95553, 100.0, 99.81161, 99.90323, 100.0, 99.66591
221832.434, 285.1916526075772, 285.6244756581108, 285.86116664895286, 21.96527325506891, 22.100847493617568, 22.087585414727798, 6239.005918833677, 6290.106402129653, 6284.018422284526, 110.12270089171005, 9.031319051258379, -22.36641386199335, 6238.400316958853, 6279.250528500538, 6280.40554154776, 0.9999928125537123, 0.9999990774010564, 0.9999943917435831, 59.96999352764071, 59.966802308086436, 59.970150217052975, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9942, 3.494153, 2742.923, 796.5588, 3.4482, 2748.052, 590.1563, 4.649231, 2742.98, 784.4839, 3.495895, 2742.429, 600.1916, 4.577641, 2747.94, 820.595, 6.670183, 5473.443, 99.82833, 100.0, 99.84643, 99.80809, 100.0, 99.59833
221834.76632000002, 285.16940533117935, 285.67933922534456, 285.9546065419536, 21.911632464307633, 22.053499187761535, 22.021422446559264, 6221.291034884823, 6274.283774508212, 6267.902501124989, 107.64968987975499, 10.88511496835281, -23.828144049041327, 6219.360517469224, 6269.169472209869, 6266.8225384934085, 0.9999944630492409, 0.9999996202483877, 0.9999954373035035, 59.969087130047555, 59.96993584115936, 59.969021179552996, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 781.3667, 3.506645, 2739.617, 805.2944, 3.408782, 2747.177, 581.2075, 4.703901, 2733.739, 778.0952, 3.517407, 2737.165, 593.9542, 4.623662, 2746.507, 826.9371, 6.598949, 5456.392, 99.70577, 99.98021, 99.50193, 99.61653, 99.95068, 99.29108
221837.08048, 285.38247634778924, 285.72203716117394, 285.8905931364243, 21.96690065405694, 22.117179288495425, 22.064121073314233, 6237.277913594677, 6283.111202835045, 6277.983018961426, 108.19437332808002, 10.808501718647562, -21.101517217370656, 6236.90787815482, 6280.069200736238, 6284.665996512187, 0.9999950577988285, 0.9999987457761158, 0.9999959721401273, 59.967281746019594, 59.96570768556623, 59.966548310974716, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.8956, 3.493439, 2742.975, 800.6834, 3.432544, 2748.421, 587.3998, 4.666903, 2741.463, 784.3091, 3.495711, 2742.274, 600.2107, 4.578554, 2748.101, 820.6348, 6.670366, 5473.39, 99.81559, 100.0, 99.77295, 99.79788, 100.0, 99.60574
221839.32868, 285.16429743032467, 285.5420176623889, 285.7614300061336, 21.925748677232075, 22.06925899725653, 22.071042384678996, 6233.28128638787, 6284.513689832094, 6281.0889563101555, 104.86281753579146, 6.534704189131389, -19.238562729158275, 6232.986462366702, 6292.676572840596, 6282.009189053791, 0.999993278548665, 0.9999995184224452, 0.9999948982513077, 59.9672251973497, 59.96417811911938, 59.968601548915714, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.8365, 3.494509, 2742.54, 800.6445, 3.43236, 2748.313, 587.4387, 4.666718, 2741.52, 778.0563, 3.517591, 2737.66, 600.1534, 4.578919, 2748.104, 820.4757, 6.670366, 5472.815, 99.82606, 100.0, 99.77501, 99.60614, 100.0, 99.60458
221841.72504000002, 285.14007860288456, 285.6379758863177, 285.8836799374701, 21.935674566957502, 22.094096616753536, 22.041564921040298, 6240.056614461615, 6275.516866533473, 6281.757552764903, 107.54335976144694, 5.067756042199562, -19.82113363931353, 6240.528411801154, 6277.309901678061, 6275.568434122667, 0.9999963765499982, 0.9999992568749084, 0.9999952397292237, 59.96567192993626, 59.96609572134586, 59.96203682026823, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 791.3423, 3.470595, 2746.537, 794.4965, 3.459621, 2747.792, 593.6505, 4.625486, 2746.285, 771.8618, 3.537816, 2730.467, 606.4863, 4.527236, 2746.152, 814.2529, 6.736289, 5485.355, 99.95762, 99.95917, 99.95045, 99.37275, 99.93969, 99.82343
221844.10272000002, 285.2026778877878, 285.6352855074182, 285.8374893138428, 21.928006351340773, 22.119873398522863, 22.06656215164936, 6236.00836746194, 6285.808331607885, 6275.479427958487, 109.70425280744348, 5.698992652042307, -19.80219446916817, 6246.509505939664, 6286.24147593409, 6286.322610035902, 0.9999941039781161, 0.9999994956589641, 0.9999955620324577, 59.964970283978175, 59.96816423507441, 59.96576255260623, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9942, 3.494331, 2743.248, 800.6639, 3.432175, 2747.91, 587.4387, 4.666718, 2741.52, 778.0952, 3.517775, 2736.75, 600.1534, 4.578371, 2747.775, 820.6746, 6.669084, 5473.447, 99.82223, 100.0, 99.77522, 99.60242, 100.0, 99.60045
221846.47272000002, 285.31129721046443, 285.6659835694498, 285.8876573490218, 21.932873042317183, 22.063055334045224, 22.046580722934703, 6224.835054288207, 6271.57910795661, 6277.281542634655, 111.2182329620407, 7.6874395675279175, -20.426641541788285, 6230.8179168981615, 6275.991781809246, 6276.336477091603, 0.9999949092436767, 0.9999992090944017, 0.999994966981722, 59.96444997305435, 59.96376935130369, 59.96540705469866, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 785.0533, 3.494688, 2743.243, 794.3214, 3.458147, 2746.338, 594.7569, 4.615178, 2747.237, 780.5807, 3.507111, 2740.227, 596.0333, 4.609052, 2746.967, 825.4858, 6.610852, 5457.646, 99.83772, 99.99668, 99.97494, 99.71736, 99.97325, 99.35159
221848.8464, 285.1227361513111, 285.49030692352767, 285.72306452479546, 21.94435567593091, 22.10989914397499, 22.06518388422593, 6233.000921454913, 6280.491138049594, 6279.749373098172, 105.64737186412708, 12.946233202299481, -20.43834112495506, 6230.062772583355, 6284.645328143544, 6280.263188101786, 0.9999938404217456, 0.9999994711939831, 0.9999944447833741, 59.95939364692021, 59.95561432805775, 59.961737015731785, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 780.9133, 3.507181, 2741.035, 791.6755, 3.465699, 2747.66, 594.9122, 4.6207, 2746.286, 778.2505, 3.518326, 2737.781, 600.1534, 4.578006, 2748.105, 820.6149, 6.67, 5473.391, 99.73892, 99.99847, 99.95659, 99.63895, 100.0, 99.59943
221851.23576, 285.2943438365403, 285.7363049687121, 285.8704787456832, 21.97256709780091, 22.11058188066107, 22.088241599995907, 6240.315232476434, 6289.56151907324, 6285.664589003841, 107.55217611705075, 8.88006385278436, -22.585948660741906, 6244.502832970369, 6290.352973808961, 6276.707729523277, 0.9999946716171842, 0.999999446028114, 0.9999944244826667, 59.951445207377226, 59.95161591280543, 59.95374479952186, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9351, 3.494331, 2742.975, 794.1074, 3.457963, 2747.141, 593.6699, 4.626223, 2746.228, 784.5033, 3.496079, 2742.978, 600.2297, 4.578371, 2748.104, 820.595, 6.669816, 5473.503, 99.82814, 99.987, 99.94637, 99.81411, 100.0, 99.59828
221853.57592000003, 285.2129644478163, 285.6056688307102, 285.8348740813284, 21.96720179695648, 22.093659008221838, 22.064191864133658, 6236.842266481262, 6290.939491628818, 6286.154513332857, 111.19970650912069, 4.80654260502979, -20.485174580499006, 6241.195308659877, 6292.178077982038, 6280.910747791716, 0.9999960431256635, 0.9999989920434632, 0.9999941997467532, 59.95839408180363, 59.95518717877811, 59.95902458329294, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 791.3621, 3.470595, 2746.475, 800.7029, 3.431991, 2748.082, 587.4775, 4.666534, 2741.523, 790.7561, 3.472544, 2745.916, 606.3909, 4.526688, 2746.26, 814.3324, 6.735557, 5485.183, 99.95342, 100.0, 99.77717, 99.9467, 99.94751, 99.81719
221855.91904, 285.14139582993687, 285.55764664190673, 285.7583314977636, 21.95368101562998, 22.105888186107364, 22.058272367351613, 6236.6097492566605, 6280.611012079724, 6284.175531811152, 107.94549788409859, 8.976286819098732, -21.480081663008264, 6235.988775972961, 6284.787434260986, 6283.288132878144, 0.9999940272842934, 0.9999988868994559, 0.9999962028722751, 59.96077218180649, 59.96037945691243, 59.958813815580186, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 785.0139, 3.493974, 2743.21, 794.516, 3.4587, 2747.865, 593.7087, 4.625302, 2746.286, 784.2509, 3.496079, 2741.551, 600.1534, 4.578919, 2748.158, 820.5751, 6.671098, 5473.791, 99.83652, 100.0, 99.94846, 99.81023, 100.0, 99.6025
221858.24172000002, 285.27988183041026, 285.7097421557328, 285.8267611831462, 21.925582428137268, 22.093584629287054, 22.048523441817903, 6226.336077142826, 6281.796292411076, 6274.6531092358755, 103.02176679276818, 7.437176706332366, -20.200277200676737, 6231.0539375760045, 6273.696708670896, 6268.714038890396, 0.9999950478436119, 0.9999990856088878, 0.9999936629204846, 59.968751600403145, 59.966801474763514, 59.97000725903395, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9351, 3.493974, 2743.42, 800.6639, 3.432544, 2748.31, 587.4581, 4.667087, 2741.466, 784.4257, 3.496446, 2742.559, 600.1916, 4.578736, 2748.098, 821.1119, 6.664506, 5471.161, 99.83199, 100.0, 99.77304, 99.81284, 100.0, 99.55885
221860.65624, 285.1515172445436, 285.6880247336179, 285.78189645801507, 21.950242515106233, 22.102503541105392, 22.080581868502165, 6235.5705278535615, 6289.656823923635, 6285.213441101136, 105.29308947072082, 7.98668033770241, -16.893553400740075, 6239.340380291074, 6293.82790415906, 6286.439836570946, 0.9999963635944973, 0.9999996406703558, 0.9999951558724547, 59.967272802139, 59.969430990170856, 59.97281673838405, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 778.7446, 3.516104, 2737.899, 807.0065, 3.403625, 2746.977, 581.4404, 4.699667, 2735.698, 780.1342, 3.509685, 2739.611, 596.9489, 4.599373, 2747.746, 822.8615, 6.651138, 5470.187, 99.64187, 99.97458, 99.56313, 99.70776, 100.0, 99.54112
221863.01348000002, 285.0982488636627, 285.61844872905976, 285.9064724456726, 21.953441183182186, 22.115815333331245, 22.06244771805315, 6230.462260935103, 6288.061929527035, 6281.947145605056, 108.41139223374006, 6.079088725994552, -19.28014011921823, 6239.703288683755, 6286.583827722168, 6285.3963763111615, 0.9999951460589696, 0.9999991820867037, 0.9999957321823454, 59.972417866680765, 59.97736454435721, 59.97694562638689, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 785.0928, 3.494331, 2742.917, 800.6639, 3.432175, 2748.144, 587.4193, 4.666718, 2741.461, 784.4645, 3.496446, 2742.269, 600.2297, 4.578006, 2748.104, 820.3763, 6.670549, 5473.216, 99.83789, 100.0, 99.77287, 99.80259, 100.0, 99.60145
221865.34388000003, 285.2267890868047, 285.55261301519323, 285.7881357772317, 21.952165005691775, 22.12051937025131, 22.083755585094387, 6240.4957112949505, 6286.3987315489985, 6280.2931179827365, 110.66637564156326, 6.318052826321036, -18.31544043376573, 6239.457432854157, 6291.500872948952, 6285.06761658713, 0.9999959292550916, 0.9999992695647733, 0.999996269753092, 59.97712998985048, 59.97972887311717, 59.97467125588649, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 789.1935, 3.478983, 2745.971, 795.6055, 3.457042, 2747.785, 593.631, 4.625854, 2746.339, 790.5619, 3.473096, 2745.461, 606.4481, 4.527053, 2745.934, 814.2529, 6.736655, 5485.186, 99.91896, 100.0, 99.9465, 99.94084, 99.93566, 99.81709
221867.73712, 285.27912886498865, 285.59534993272956, 285.843428749512, 21.986060039305382, 22.114612767695135, 22.080515705751523, 6232.359407165963, 6288.081464831194, 6284.215646141268, 110.87714657585548, 5.857460494928091, -18.527112868925997, 6241.633298908068, 6280.192635194961, 6279.894358528995, 0.9999956487058024, 0.9999987716584504, 0.9999956369332149, 59.97524590340639, 59.97418725973431, 59.97269002219147, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9745, 3.493617, 2742.765, 800.6834, 3.432544, 2748.135, 587.4193, 4.666903, 2741.406, 784.3674, 3.496263, 2742.313, 600.2488, 4.577823, 2748.099, 820.6348, 6.669267, 5473.502, 99.81596, 100.0, 99.76709, 99.79382, 100.0, 99.59633
221870.08428, 285.0887923206311, 285.5139008192686, 285.72389081886024, 21.96132312708853, 22.135929067328302, 22.072088092508217, 6247.612048716414, 6284.591779615982, 6287.402819283698, 108.82553482541516, 7.178916215855736, -19.17993661245282, 6237.499828087164, 6282.269005442127, 6277.704470102463, 0.9999958452782244, 0.9999989905215609, 0.9999950054857952, 59.96749255741804, 59.96999349108007, 59.97012840999865, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9351, 3.493974, 2742.822, 794.1852, 3.459252, 2747.405, 593.6505, 4.626039, 2746.399, 784.4257, 3.496263, 2742.484, 600.2107, 4.578554, 2748.156, 820.5155, 6.670183, 5473.962, 99.8224, 99.99739, 99.95259, 99.82663, 100.0, 99.60983
221872.40964000003, 285.16384394319005, 285.42638625327635, 285.71759602400124, 21.94826580042094, 22.077742522666483, 22.08249653424383, 6239.711908658412, 6281.633875591128, 6279.540509595215, 110.44370704088152, 8.745001555113959, -20.063562225815076, 6236.33785009285, 6284.0992249618985, 6278.831818642449, 0.9999945949660042, 0.9999992943406031, 0.9999952201678516, 59.96577720321516, 59.965812779088886, 59.96614168590825, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 778.8629, 3.516104, 2738.918, 788.0957, 3.482645, 2744.913, 600.1146, 4.579468, 2748.021, 778.2311, 3.516671, 2737.165, 593.8969, 4.624027, 2746.394, 826.619, 6.601512, 5459.944, 99.66937, 99.89851, 100.0, 99.6165, 99.9504, 99.33065
221874.67264, 285.20352856137214, 285.6315674141547, 285.8757209451823, 21.9704010073094, 22.0960772393399, 22.080373864131474, 6240.042993443794, 6287.7135870738475, 6282.505696557823, 109.86554017261324, 5.674924245016882, -20.704356355106256, 6237.702647614308, 6289.347424155213, 6280.572919887694, 0.9999958414826372, 0.9999993011161125, 0.9999953920396796, 59.971936609509264, 59.97153125006894, 59.97473006650382, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9942, 3.493974, 2743.205, 794.5549, 3.459068, 2747.179, 593.6505, 4.626039, 2746.341, 784.0373, 3.500124, 2741.198, 600.2297, 4.578188, 2747.829, 820.6149, 6.670732, 5473.674, 99.83634, 99.98579, 99.95045, 99.78814, 100.0, 99.60253
221876.98824, 285.13836804483964, 285.62460186886744, 285.71036260636254, 21.941351356865535, 22.09328524951886, 22.05295216202221, 6231.88789183763, 6278.030023519742, 6275.489021638135, 106.60147238862601, 7.06012102076329, -17.68257875625477, 6232.3718641953565, 6282.545923398032, 6274.810778684563, 0.9999956884325941, 0.9999993374433345, 0.9999954784896451, 59.97212814387598, 59.97452811998868, 59.97502096195001, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9745, 3.494331, 2742.932, 794.4771, 3.457779, 2747.916, 592.874, 4.631193, 2745.111, 775.8621, 3.526232, 2733.68, 603.7395, 4.545316, 2747.06, 814.7101, 6.734824, 5485.98, 99.84034, 100.0, 99.92199, 99.48416, 99.97663, 99.82852
221879.34456000003, 285.18935167462644, 285.55053862218836, 285.78725600983654, 21.954152283440877, 22.102691556827278, 22.06265621562258, 6236.803905977016, 6291.053046430245, 6283.3831553555065, 108.70355601020992, 7.4961536632625325, -21.033198114475, 6232.704237747387, 6287.304415612952, 6280.106973986801, 0.999995345697181, 0.9999993912070275, 0.9999959772643554, 59.97582637883122, 59.97434764307091, 59.974060261301325, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 789.4301, 3.480054, 2744.924, 797.804, 3.446911, 2747.904, 591.7287, 4.634874, 2745.78, 777.9399, 3.517958, 2736.727, 600.1153, 4.578371, 2747.935, 820.8137, 6.667802, 5473.221, 99.90805, 100.0, 99.92182, 99.61799, 100.0, 99.58795
221881.63832000003, 285.2259717845988, 285.7031874871753, 285.8120994873711, 21.942390817777166, 22.065636968346055, 22.067508404597152, 6234.664452023919, 6290.407316588232, 6278.321184019163, 110.36119449211196, 5.644156081523533, -17.793887382174034, 6239.391493811059, 6284.452949632565, 6276.883893087048, 0.9999947154791504, 0.9999981920142078, 0.9999940098013969, 59.97561239707171, 59.97408446941828, 59.97172855456805, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9745, 3.493974, 2743.038, 794.4576, 3.457595, 2747.399, 587.4387, 4.666718, 2741.357, 778.0563, 3.517775, 2737.981, 600.1534, 4.578736, 2747.941, 820.4161, 6.672014, 5473.556, 99.83025, 99.95657, 99.76909, 99.62611, 100.0, 99.60244
221883.92344, 285.2010046214939, 285.5848535416185, 285.76748275340697, 21.918643044307867, 22.067831348949337, 22.029142603624464, 6229.17077726344, 6277.5812373686995, 6274.047576230915, 105.64221988421662, 5.759431721560304, -23.416363448343418, 6221.882518465529, 6276.078510924972, 6261.0216540128895, 0.9999949271317355, 0.9999992282022555, 0.9999952103913848, 59.97465716971049, 59.973875289354055, 59.97402179989437, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 778.6658, 3.515569, 2738.115, 788.1151, 3.48283, 2744.638, 581.0715, 4.704638, 2733.791, 784.2314, 3.495711, 2742.594, 593.916, 4.624393, 2746.509, 826.9172, 6.598217, 5456.331, 99.64115, 99.88851, 99.49162, 99.8141, 99.95657, 99.29206
221886.24448000002, 285.22152212080385, 285.6260090148599, 285.84882398026133, 21.941706351954117, 22.090842793586738, 22.076066635948827, 6240.116783256004, 6286.362987924571, 6280.209425711489, 106.91585766446724, 6.718412821785023, -19.15394283562665, 6248.567532839078, 6287.280226072077, 6281.501146754723, 0.9999949279102319, 0.999998962341764, 0.9999939468325053, 59.975239633051764, 59.97424109499194, 59.974336631278824, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 785.0731, 3.493617, 2742.917, 794.3409, 3.457963, 2747.474, 587.4193, 4.666903, 2741.466, 778.0952, 3.517223, 2736.928, 600.2107, 4.578554, 2748.045, 820.6149, 6.670915, 5473.738, 99.83233, 99.99169, 99.77292, 99.64221, 100.0, 99.60574
221888.67680000002, 285.2548214958785, 285.55513985880253, 285.7786892483686, 21.97374199791423, 22.101332896911938, 22.0747735300252, 6235.330646663046, 6288.545251474371, 6282.770205780943, 107.87183825029115, 2.8321815370388777, -19.82657882442595, 6241.165700497245, 6288.132058713058, 6275.851633073687, 0.999995484459249, 0.9999998969042748, 0.9999958259530438, 59.97542993039882, 59.97543996224108, 59.97736159541982, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9942, 3.494153, 2742.817, 794.3798, 3.460358, 2747.221, 587.3998, 4.666718, 2741.52, 784.4645, 3.49663, 2742.26, 600.2679, 4.578554, 2748.046, 820.595, 6.671648, 5474.989, 99.82223, 99.99668, 99.77717, 99.81392, 100.0, 99.60562
221891.01728000003, 285.1018462657522, 285.4553456032941, 285.69791808793474, 21.94694781024495, 22.115564201177616, 22.0746363902576, 6229.550272955768, 6286.765569491539, 6281.433734591856, 110.94268930047474, 4.340281659720517, -16.210110552563947, 6240.197590921967, 6291.135343894721, 6278.7864352616925, 0.9999959035527998, 0.999999818829861, 0.9999952169527269, 59.97674374766058, 59.9738122616601, 59.97518583339296, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 791.3621, 3.470773, 2746.307, 800.6639, 3.43236, 2748.138, 593.6893, 4.625486, 2746.342, 790.4066, 3.476038, 2745.382, 604.6169, 4.547142, 2747.376, 817.7122, 6.700947, 5477.387, 99.95361, 100.0, 99.9505, 99.91778, 99.98648, 99.68975
221893.35536000002, 285.21188509066843, 285.6525647908775, 285.89082370694234, 21.957001299753685, 22.10025503552979, 22.08143265360079, 6237.919158029934, 6287.400503603923, 6282.425488724455, 111.30218489419883, 5.678098609244444, -19.660775503517016, 6233.2492358955615, 6286.357372575425, 6283.68591341828, 0.9999934136527523, 0.9999996481608345, 0.9999948788909551, 59.97219319670171, 59.972261429434226, 59.974002867017035, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9745, 3.494688, 2742.708, 796.053, 3.450779, 2748.007, 590.0981, 4.649968, 2744.942, 784.5033, 3.494792, 2742.434, 600.3251, 4.578919, 2747.831, 820.595, 6.669816, 5473.332, 99.81823, 100.0, 99.87903, 99.80828, 100.0, 99.59835
221895.66640000002, 285.28129308363646, 285.64284855273604, 285.7924192486995, 21.92336589776255, 22.08151650752473, 22.05976767006078, 6224.998593189783, 6281.6329835257275, 6272.92029797355, 112.54162833970508, 4.617144283085054, -22.535713565542892, 6232.170678872404, 6277.016478746361, 6274.607131300096, 0.9999928407009387, 0.9999998550605014, 0.9999954480207293, 59.97086057051478, 59.973103254248585, 59.974206398797705, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 782.7467, 3.502184, 2740.882, 804.0492, 3.415229, 2747.687, 598.8334, 4.586463, 2748.136, 778.1923, 3.517591, 2737.535, 593.8779, 4.624027, 2746.397, 826.8973, 6.599132, 5456.272, 99.75179, 99.99796, 100.0, 99.63, 99.95455, 99.28899
221898.067, 284.72544164145205, 285.13722017517046, 285.2779033363047, 22.019056273449074, 22.154220552673678, 22.122688948628035, 6241.651759295983, 6285.602227131365, 6284.870402329551, 108.16815365204411, 5.69039485050962, -14.727344834428777, 6237.792301945383, 6277.049697452819, 6281.643658344865, 0.9999971140701961, 0.999999860144624, 0.9999965090455506, 59.96750464582883, 59.96546727086414, 59.965643674271995, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9153, 3.49326, 2743.225, 800.6445, 3.432175, 2748.085, 593.7281, 4.625302, 2746.282, 784.3286, 3.496998, 2742.051, 600.2107, 4.577823, 2748.102, 820.6746, 6.669084, 5473.445, 99.84189, 100.0, 99.94858, 99.79433, 100.0, 99.59941
221900.42592, 285.1846630750375, 285.47532448299603, 285.67157083557856, 21.946149661378016, 22.11340682131032, 22.080257936375663, 6244.593837081301, 6293.00965097982, 6282.153597420711, 105.98769289546908, 8.825698309634049, -20.22207451277336, 6243.699066291847, 6289.401029725057, 6284.512150329686, 0.9999953900385923, 0.9999998417997885, 0.9999931720530695, 59.959473301507145, 59.95984131927296, 59.960305148599915, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9351, 3.494688, 2742.985, 800.6445, 3.432728, 2748.09, 593.6699, 4.626407, 2746.228, 777.9787, 3.517775, 2736.996, 600.2297, 4.578188, 2747.944, 820.5552, 6.669633, 5473.275, 99.83041, 100.0, 99.9485, 99.62185, 100.0, 99.59838
221902.80708000003, 285.099987760856, 285.4312513054619, 285.64329607104736, 21.944124908743134, 22.0898811886417, 22.059840136551408, 6233.22329692326, 6281.482377233409, 6284.172411088948, 112.7208636724049, 7.16517834988872, -17.572948613465087, 6229.988517120648, 6274.27419999859, 6275.9242510187505, 0.9999966756312624, 0.9999995633284615, 0.9999959378270946, 59.95530828993519, 59.957972053154585, 59.959382451080714, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 791.2832, 3.470595, 2746.59, 794.3604, 3.458884, 2746.819, 587.4387, 4.666534, 2741.578, 771.7842, 3.538183, 2730.414, 606.6198, 4.527053, 2746.204, 814.2927, 6.736655, 5485.585, 99.95953, 100.0, 99.77713, 99.38497, 99.93363, 99.82133
221905.15988000002, 285.2964670245317, 285.6643138181754, 285.7658151970839, 21.95645394658101, 22.087286763222448, 22.06620900313618, 6234.694235307825, 6276.710766178618, 6277.723963917642, 107.18995145772669, 11.432646283465147, -18.438194055591794, 6237.361039575105, 6290.547412618516, 6273.019161297557, 0.9999934220700812, 0.9999991823881617, 0.9999952211091478, 59.95142070711851, 59.952655557176826, 59.95278617445358, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.8759, 3.494688, 2742.98, 800.6639, 3.432544, 2748.255, 593.7863, 4.625118, 2746.289, 778.2505, 3.517591, 2737.634, 600.1725, 4.579284, 2748.155, 820.754, 6.668534, 5473.621, 99.82204, 100.0, 99.94858, 99.6336, 100.0, 99.59623
221907.43728, 285.1595791222619, 285.51980650386736, 285.6429559251432, 21.911560690963924, 22.06307721666193, 22.02737352071889, 6224.243855856985, 6269.819571264603, 6262.512359691858, 103.96564541544808, 7.306267318365826, -16.51006535563556, 6223.274678462994, 6264.255655451461, 6266.033701443564, 0.999993586754825, 0.9999990471870919, 0.9999946690372464, 59.952712019790944, 59.951205678099186, 59.953966653798474, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 785.0139, 3.494509, 2743.075, 794.2631, 3.459068, 2747.224, 587.3222, 4.670216, 2740.455, 779.8623, 3.51042, 2739.735, 597.4258, 4.602478, 2747.404, 824.3525, 6.619275, 5460.627, 99.83161, 99.98759, 99.73627, 99.69462, 99.98915, 99.36716
221909.77224000002, 285.1698463689248, 285.4948702483292, 285.60675591564393, 21.959326563877134, 22.082062218329057, 22.068742098681284, 6243.293710029338, 6283.623881192919, 6282.910768934532, 107.04741290028278, 10.757725645692972, -15.87488678262386, 6237.685650433299, 6278.93827877724, 6282.709893332644, 0.9999935716113488, 0.9999989594350263, 0.9999953067625571, 59.94943565539514, 59.94830701431342, 59.94969684736137, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 779.9669, 3.509858, 2739.756, 790.8389, 3.47012, 2747.511, 585.0704, 4.681445, 2739.727, 778.9302, 3.516488, 2737.151, 600.2107, 4.578006, 2747.882, 820.7938, 6.669084, 5473.275, 99.71081, 99.95849, 99.70977, 99.60518, 100.0, 99.59627
221912.13704000003, 285.09652199819755, 285.45176388170006, 285.6098284208304, 21.94529888713519, 22.123174721378824, 22.077742684652186, 6228.400855275381, 6280.734634452155, 6281.689599386456, 107.77233745311833, 7.129697738894492, -18.715358453405315, 6247.450342615939, 6287.805940948761, 6283.748687681246, 0.9999955578191461, 0.9999992752176121, 0.9999945380428391, 59.95013057266917, 59.951639675651066, 59.95023413952237, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 785.0336, 3.494509, 2742.692, 794.2825, 3.4587, 2746.458, 587.4193, 4.666903, 2741.408, 784.2703, 3.497182, 2743.068, 600.1916, 4.577823, 2748.098, 820.5552, 6.670366, 5473.279, 99.81768, 99.95473, 99.77304, 99.80357, 100.0, 99.60047
221914.48248, 285.0669613526513, 285.4587945815134, 285.6953424359158, 21.95391807616921, 22.132798016802962, 22.079639658229212, 6232.244394327339, 6285.698419883538, 6277.651653725809, 113.4601899054594, 2.429145432135556, -19.530845797712914, 6236.731118083377, 6285.25034711113, 6285.85829640257, 0.9999947150425257, 0.9999998086154728, 0.9999942195403265, 59.95193213125804, 59.95467903160688, 59.95525262680378, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 791.3226, 3.470773, 2746.585, 800.6639, 3.432175, 2748.138, 593.6893, 4.626039, 2746.286, 790.7367, 3.472544, 2746.286, 606.6007, 4.527601, 2746.207, 814.4119, 6.736472, 5485.813, 99.94941, 100.0, 99.94646, 99.93435, 99.94559, 99.8161
221916.79184000002, 285.1606253677598, 285.56680072193365, 285.7743138659879, 21.956377962685885, 22.100231935613138, 22.072542574132108, 6243.7677668782835, 6288.239023675122, 6284.12773160632, 105.66508147643117, 10.524516802930975, -18.349816738690606, 6245.078207286073, 6282.431062429252, 6284.105105155833, 0.9999951371471203, 0.9999987336404176, 0.9999956519284996, 59.96127175586413, 59.96183372983013, 59.962810793203815, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9745, 3.494153, 2743.075, 794.3604, 3.4587, 2747.57, 587.4581, 4.666718, 2741.523, 784.2703, 3.495159, 2742.282, 600.1916, 4.577823, 2747.886, 820.7342, 6.670366, 5473.619, 99.83162, 100.0, 99.77504, 99.80275, 100.0, 99.60357
221919.14136, 285.2514603198799, 285.63114511903586, 285.81951891674373, 21.941056338211702, 22.114354304168213, 22.064491192924223, 6233.939805778636, 6285.744793991308, 6282.627623938157, 110.62595490147123, 8.160635964043195, -19.657783416219445, 6238.092222314414, 6282.958006249788, 6279.011660739865, 0.999996034989534, 0.9999996682296448, 0.9999941258315725, 59.96704538875148, 59.966508586755786, 59.96582902349557, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.9351, 3.493974, 2743.2, 800.6445, 3.432175, 2748.085, 593.6893, 4.62567, 2746.28, 784.3674, 3.495343, 2742.939, 600.2488, 4.577823, 2747.828, 820.7143, 6.668534, 5473.044, 99.83615, 100.0, 99.94654, 99.82665, 100.0, 99.59312
221921.49612000003, 285.12706614359894, 285.48370793183074, 285.7047925216667, 21.964941353931284, 22.103818242319836, 22.079399412269453, 6236.937819501445, 6285.38338985195, 6279.985292818643, 112.08127670994395, 3.5189259344310813, -22.53675684643281, 6237.440815829303, 6289.904341906688, 6280.7775622494155, 0.9999958313991382, 0.9999994731348983, 0.9999943210322204, 59.96720953280064, 59.96977646510263, 59.968266707577534, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 778.8038, 3.51771, 2737.985, 806.9675, 3.403809, 2746.772, 600.0564, 4.5791, 2748.021, 778.27, 3.515936, 2738.579, 595.6518, 4.611974, 2747.574, 824.4917, 6.630995, 5465.9, 99.64637, 99.97624, 100.0, 99.66797, 99.9851, 99.46312
221923.79416000002, 285.16091311469773, 285.5737496437579, 285.86704274100623, 21.965820469884033, 22.091046085572415, 22.072390311678593, 6247.999579583972, 6285.027112260101, 6281.888466033707, 108.14643029471608, 7.677120243919489, -20.954879559559004, 6237.196952556238, 6284.592278271706, 6284.2495668571755, 0.9999933803344623, 0.9999984834816297, 0.9999943140759325, 59.97185267020739, 59.97029820576175, 59.97490165550777, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 784.8956, 3.494331, 2743.043, 800.6445, 3.432175, 2748.197, 593.6699, 4.62567, 2746.178, 780.5613, 3.509133, 2739.155, 600.1916, 4.577823, 2747.99, 820.5353, 6.670732, 5472.928, 99.83806, 100.0, 99.9485, 99.68895, 100.0, 99.59101
221926.12448000003, 285.17077659916674, 285.62330049305484, 285.8275919820493, 21.89764907511794, 22.076682462763888, 22.049006793625995, 6234.072287157488, 6276.368553781471, 6276.012052686083, 109.13789093608466, 9.181736220173846, -17.98571807749022, 6232.309755081985, 6279.076990590155, 6279.103994024815, 0.9999971635770736, 0.999999426692372, 0.9999956243498764, 59.975517906387964, 59.97580729050219, 59.97405038207564, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 786.3546, 3.487371, 2743.759, 798.018, 3.445806, 2747.826, 589.7875, 4.656227, 2742.701, 772.8522, 3.536345, 2730.614, 606.5435, 4.527236, 2746.096, 813.9348, 6.740317, 5486.041, 99.85648, 100.0, 99.83419, 99.3781, 99.93969, 99.82845
221928.42468000003, 285.29288330828973, 285.72280217693145, 285.90872077570594, 21.95224414022089, 22.104609808283403, 22.063672415512805, 6227.345427936752, 6287.419523525344, 6283.769686283256, 105.61537521340529, 6.197751486714196, -18.54816030332131, 6235.608677325166, 6290.370782423782, 6282.583701764198, 0.9999959507119968, 0.9999994371446651, 0.9999966112682896, 59.98204462477504, 59.98024102150523, 59.98003983442863, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 600 800 600 800], 5500.0, [], 786.1968, 3.489334, 2742.917, 800.0219, 3.433281, 2748.205, 593.6699, 4.626039, 2746.339, 778.1146, 3.517407, 2737.317, 600.0962, 4.577641, 2747.835, 820.6348, 6.67, 5473.62, 99.83014, 100.0, 99.95037, 99.62206, 100.0, 99.60253
