TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
223763.17804000003, 284.8618764963649, 285.30533787239494, 285.5864848874011, 21.967260527277414, 22.090701261111647, 22.065529715236803, 6231.340881410367, 6279.9065850675615, 6279.95568604242, 104.80584562958529, 12.607863537924914, -17.90821167443221, 6238.589062289535, 6281.6565076075185, 6274.706802326576, 0.9999966315790478, 0.9999984470419453, 0.9999973324350283, 60.002967940982444, 60.00513200077202, 60.00212478470424, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.5802, 3.495402, 2742.579, 802.7457, 3.422966, 2748.106, 831.5428, 3.27126, 2719.728, 606.6682, 4.526633, 2746.073, 600.554, 4.576362, 2748.056, 594.0485, 9.246316, 5492.741, 99.83269, 100.0, 99.01357, 99.94694, 100.0, 99.95255
223765.54224, 284.9485049656828, 285.36082786228224, 285.6828608097609, 21.92412719522577, 22.08806402590528, 22.049275187172896, 6230.685522894921, 6277.926855728182, 6272.491046179513, 105.61910158457385, 13.891419025916093, -19.516656052348935, 6227.226460323985, 6283.643036612021, 6273.733960937882, 0.9999945613105096, 0.999998034945047, 0.9999962880599998, 60.00489323987744, 60.00652304827679, 60.007426804615015, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 778.2912, 3.517175, 2737.719, 809.0493, 3.394047, 2745.89, 825.3699, 3.308811, 2730.662, 600.3377, 4.577379, 2748.011, 606.7343, 4.525957, 2746.093, 587.7263, 9.329636, 5483.755, 99.63129, 99.94599, 99.38389, 100.0, 99.93775, 99.78204
223767.88752000002, 284.8583005703162, 285.35343500733154, 285.6288389119069, 21.943636598351056, 22.096531470326788, 22.06011285646212, 6226.637909750317, 6283.210080503691, 6278.6324678648525, 105.73458315074322, 15.714124250899204, -12.896682931230657, 6232.852788842208, 6282.136171111234, 6278.866459296382, 0.9999970727152814, 0.9999972860445158, 0.9999973452657778, 60.00628231321339, 60.00725546187001, 60.001290232603246, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.5408, 3.496473, 2742.689, 802.7262, 3.422781, 2747.594, 831.6399, 3.270708, 2720.028, 606.6293, 4.526817, 2746.026, 600.4586, 4.576545, 2748.109, 594.0485, 9.246316, 5492.682, 99.81863, 100.0, 98.99283, 99.94691, 100.0, 99.95255
223770.22920000003, 284.7906009976909, 285.33407527910305, 285.58079056451453, 21.94881209502373, 22.08268233155422, 22.03562684918408, 6229.9052031956835, 6280.98621128388, 6265.5206586167715, 102.74935507631312, 17.252977618888508, -16.554096266904935, 6225.860256624328, 6274.719802988891, 6265.425193763215, 0.9999966779175952, 0.9999943461114269, 0.999997895296716, 60.00299240635553, 60.00759709259939, 60.00551870597752, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.7379, 3.495937, 2742.952, 802.7262, 3.424808, 2747.958, 832.9405, 3.259296, 2715.358, 609.2897, 4.504018, 2743.662, 596.3194, 4.609965, 2746.908, 598.5615, 9.181309, 5495.747, 99.82402, 100.0, 98.87002, 99.85298, 99.98696, 100.0
223772.5682, 284.96556967512504, 285.3289402448258, 285.6419126482536, 21.94914342538401, 22.105802564161554, 22.06243256188479, 6228.221504523063, 6283.637039291144, 6275.643249988654, 102.20333983444868, 11.682436097850314, -14.815965164933687, 6231.2392566784, 6281.6711485038695, 6271.403820921733, 0.999996530728508, 0.9999965053389841, 0.9999966177039633, 60.00790084274708, 60.00874499060635, 60.009563734740915, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 789.0358, 3.480054, 2744.718, 799.9441, 3.433833, 2748.117, 833.1735, 3.261137, 2719.423, 606.9983, 4.525346, 2746.182, 600.4777, 4.576545, 2748.215, 594.0485, 9.246133, 5492.683, 99.91971, 100.0, 98.91273, 99.94467, 100.0, 99.95364
223774.90812, 284.94613740802816, 285.4729123869111, 285.7436410591874, 21.935885614512706, 22.105478071368204, 22.090185107115673, 6233.9783555831145, 6282.84334952264, 6276.783435816009, 108.41267061503198, 11.25961122550143, -14.136654959821954, 6234.176875857283, 6286.036083540583, 6279.776909843824, 0.9999973684960913, 0.9999983059764748, 0.9999972790221501, 60.00418045938533, 60.0063057869081, 60.00946235902706, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 789.5878, 3.475592, 2745.663, 796.5588, 3.450227, 2747.76, 831.6011, 3.270892, 2720.023, 606.6099, 4.526449, 2745.793, 594.2784, 4.622201, 2746.566, 600.2912, 9.154756, 5495.746, 99.92579, 100.0, 98.97812, 99.94689, 99.96451, 100.0
223777.27788, 285.0292066365555, 285.4683867954894, 285.7660438659258, 21.946808364421546, 22.097336001922123, 22.07119777558113, 6222.194030585045, 6287.182604580438, 6279.79331624768, 106.61570172374786, 15.042144548636315, -22.484278229562733, 6236.027896568605, 6287.880174011447, 6277.511640490611, 0.9999957505761264, 0.9999970682085623, 0.9999956817273495, 60.006031898052136, 60.01191184763641, 60.00864462339814, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 797.1976, 3.446859, 2748.08, 790.158, 3.475093, 2745.731, 825.4087, 3.308811, 2730.544, 600.396, 4.57646, 2747.839, 587.9265, 4.663657, 2742.022, 606.6532, 9.052392, 5491.79, 100.0, 99.92826, 99.38194, 100.0, 99.79329, 99.93643
223779.63884000003, 285.01892388409215, 285.4425728357369, 285.662469789292, 21.96322612582527, 22.11318485338056, 22.084449655879776, 6235.092868390146, 6280.967975523837, 6281.737166067234, 107.48033821623358, 15.743710681858602, -17.130087470869057, 6238.082236940173, 6284.945013926384, 6279.299872916643, 0.9999968597964012, 0.999998116267235, 0.999996185011355, 60.01117556349442, 60.00916212313216, 60.01166050389628, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 790.8889, 3.472201, 2746.528, 796.5199, 3.449674, 2747.651, 831.3099, 3.273101, 2720.844, 606.6487, 4.526082, 2745.967, 594.2021, 4.622201, 2746.833, 600.2912, 9.155122, 5495.799, 99.94146, 100.0, 98.99957, 99.9388, 99.95649, 100.0
223781.98808, 284.9759531416968, 285.49440245477285, 285.6950664432101, 21.933723238718184, 22.082477909890294, 22.02268356813592, 6223.02795263417, 6276.637387919961, 6264.04987438137, 99.2907672191418, 18.46149796074917, -11.412275395274264, 6222.250439322025, 6274.749055896297, 6265.452831637951, 0.9999979817023192, 0.9999953104123858, 0.9999979295195098, 60.01435352680954, 60.01679637818007, 60.01381561509258, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 791.0269, 3.472023, 2746.209, 796.5005, 3.449858, 2747.876, 831.7175, 3.270524, 2720.243, 606.6487, 4.526633, 2746.079, 594.2593, 4.622201, 2746.513, 599.7941, 9.166658, 5495.706, 99.94756, 100.0, 99.00065, 99.93868, 99.95674, 100.0
223784.33664000002, 285.1628201832991, 285.49703684002327, 285.8172422574952, 21.954020865409863, 22.08733679511973, 22.061403498539498, 6235.866822105784, 6281.474226593913, 6286.048765003499, 106.11925438729759, 15.136717225896518, -17.784683083471805, 6232.737607289744, 6284.598581526691, 6281.163973904945, 0.9999963523446499, 0.9999973145472871, 0.9999964534308271, 60.01785504726938, 60.02192544407127, 60.02377464457444, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.5999, 3.495224, 2742.306, 802.7651, 3.42315, 2748.023, 837.5411, 3.236655, 2711.448, 610.9402, 4.492619, 2743.597, 597.235, 4.600286, 2747.184, 598.1838, 9.179477, 5495.786, 99.83184, 100.0, 98.60668, 99.81733, 99.98928, 100.0
223786.76312000002, 285.0416454204954, 285.4959741899814, 285.7472127142706, 21.95177205759787, 22.085917359144908, 22.057867244580375, 6233.717883469515, 6283.17967649093, 6265.873677654471, 109.36424680983805, 18.847137226493487, -13.197839155652446, 6232.013529451113, 6278.958688953527, 6274.926179649749, 0.9999970143169761, 0.9999975052805193, 0.9999970491010188, 60.02030139113783, 60.01687415274637, 60.01715071072016, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 789.9426, 3.477198, 2745.203, 798.8546, 3.438438, 2748.291, 831.5428, 3.27126, 2719.838, 606.6487, 4.525714, 2746.069, 600.5159, 4.57618, 2748.16, 594.0087, 9.246499, 5492.803, 99.90907, 100.0, 99.00096, 99.94057, 100.0, 99.95268
223789.16092000002, 285.01314514362855, 285.4728249946478, 285.8686580646719, 21.93502775754405, 22.075933756687792, 22.059933921130515, 6230.130984196801, 6273.261981007995, 6268.126629416503, 107.65755022630327, 14.148761428590205, -16.55036175840587, 6221.095663985286, 6277.928002590114, 6279.132628851055, 0.9999964314633762, 0.9999984681533524, 0.9999974255633354, 60.01823994436799, 60.01844803586202, 60.02179342792299, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 779.5923, 3.512892, 2737.719, 808.7185, 3.394599, 2745.882, 825.4281, 3.308075, 2730.775, 600.3765, 4.576828, 2747.944, 606.7914, 4.525409, 2746.094, 587.7263, 9.330002, 5483.373, 99.65367, 99.93378, 99.37763, 100.0, 99.94146, 99.78311
223791.57272000003, 284.944534526191, 285.3604192029025, 285.6604350540576, 21.95192026925674, 22.08024356177743, 22.050072563142816, 6236.586121918965, 6278.945592087538, 6275.293947615573, 107.8791049111087, 14.54765550378329, -18.497509471356352, 6232.617774804495, 6285.020067061448, 6274.579499858996, 0.9999969061271919, 0.9999974380253527, 0.9999953211568142, 60.01398646111904, 60.01735018239714, 60.01988047076051, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.3831, 3.495224, 2741.876, 802.7457, 3.422966, 2747.77, 831.6593, 3.270524, 2719.851, 606.5711, 4.527369, 2746.076, 600.5349, 4.576362, 2748.105, 594.0087, 9.246316, 5492.688, 99.84088, 100.0, 99.00069, 99.945, 100.0, 99.95157
223794.01616000003, 285.11206662196406, 285.38699848952535, 285.70239197634635, 21.931179154902104, 22.079093361127136, 22.022328254449203, 6230.510224817079, 6276.947911071951, 6268.643852115524, 101.4176902860786, 15.279260000172144, -15.591464980569071, 6224.349880890556, 6280.521018537861, 6261.852602723697, 0.9999964794099622, 0.999997862085838, 0.9999974779085278, 60.014517914712634, 60.01881065065941, 60.018662421224015, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.5605, 3.495045, 2742.559, 802.7262, 3.42315, 2747.887, 831.5234, 3.271629, 2720.031, 606.6682, 4.526449, 2746.243, 600.4777, 4.57618, 2748.266, 594.0286, 9.246499, 5492.959, 99.7998, 100.0, 98.99295, 99.93688, 100.0, 99.95157
223796.34912000003, 285.1698664343201, 285.55506732006694, 285.7894556234653, 21.949185055178855, 22.09177946721186, 22.06560572845002, 6234.122928667461, 6279.8022263325165, 6274.8982039737775, 107.23813381610853, 9.50731273915153, -13.149563948398395, 6226.97173294286, 6280.815505258993, 6278.434845918716, 0.9999947635274099, 0.9999978543307192, 0.9999977702977043, 60.01927583422027, 60.01696225668172, 60.01943386729749, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 790.7903, 3.471844, 2745.716, 796.4421, 3.450042, 2747.597, 837.9487, 3.230212, 2706.27, 612.6879, 4.472761, 2740.792, 595.2703, 4.611792, 2747.62, 598.8995, 9.176181, 5495.615, 99.94857, 99.9962, 98.51295, 99.73005, 99.99702, 100.0
223798.69836, 285.01000798371786, 285.496129318695, 285.67718763648014, 21.962821041012212, 22.100313938185217, 22.060181674239452, 6237.604774890929, 6282.605506950158, 6281.127953883971, 106.4068802259319, 12.800629258507342, -13.7411260341471, 6239.979880152698, 6278.705661606362, 6278.776144010035, 0.9999976938197975, 0.999998251325519, 0.9999964024475313, 60.01914569453998, 60.01549462931216, 60.01456122006868, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.7182, 3.494331, 2742.425, 802.2787, 3.426834, 2748.305, 831.6593, 3.270524, 2720.444, 606.7264, 4.526449, 2745.852, 595.9761, 4.613801, 2746.618, 599.2375, 9.170505, 5495.838, 99.82645, 100.0, 99.00739, 99.93267, 99.96692, 100.0
223801.05000000002, 284.9510616648854, 285.5172777442776, 285.76744711169493, 21.94931646143014, 22.09847004069503, 22.072309299037936, 6230.17158986648, 6284.202769706041, 6278.923119419991, 107.68378963555881, 15.74134618791004, -17.02575918122966, 6234.2166945326735, 6284.7215442447805, 6281.527823994798, 0.9999966938212527, 0.9999972275152762, 0.9999974548102452, 60.01747646396404, 60.01766306852261, 60.014134151361645, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 792.9196, 3.464527, 2747.388, 793.2903, 3.464594, 2745.903, 827.2722, 3.30108, 2729.036, 601.1921, 4.575541, 2747.838, 587.8884, 4.664205, 2741.966, 606.6333, 9.052209, 5491.788, 99.98856, 99.95829, 99.30887, 100.0, 99.78723, 99.93748
223803.34764000002, 285.07458443715495, 285.5482041104926, 285.77239886426526, 21.97008940899036, 22.116530631985412, 22.05969581127544, 6234.432245109556, 6279.545952514894, 6281.676845069038, 105.10333616502794, 12.972437387456466, -14.342270647216083, 6228.818618430644, 6283.779130726741, 6278.194132544797, 0.9999970181083748, 0.9999986225438766, 0.9999966424528116, 60.009813395404656, 60.01203479456196, 60.01255065483816, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 792.0521, 3.472023, 2745.959, 796.4226, 3.449858, 2747.818, 831.3293, 3.271813, 2719.865, 606.6487, 4.526266, 2746.193, 594.1449, 4.621836, 2746.512, 600.311, 9.154939, 5495.744, 99.93657, 100.0, 98.98691, 99.93477, 99.95669, 100.0
223805.69240000003, 284.9974369134593, 285.48300240552953, 285.7396259977892, 21.940672482035875, 22.09755226233515, 22.067378593492027, 6230.079012002722, 6279.552593414827, 6279.22903881495, 104.21777085505437, 9.208693683412775, -17.800038791770476, 6240.314618871907, 6274.327887407447, 6280.437166246236, 0.9999947365438024, 0.999997065543172, 0.9999971521886182, 60.00755809750395, 60.00724412864041, 60.00870656913852, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 790.9086, 3.472023, 2746.366, 796.4421, 3.449858, 2747.764, 831.9893, 3.269788, 2719.607, 606.6876, 4.526266, 2746.017, 594.2593, 4.621836, 2746.514, 600.2713, 9.155305, 5495.747, 99.94128, 100.0, 98.98416, 99.94073, 99.95277, 100.0
223808.00256000002, 285.0031541348644, 285.44463558478526, 285.63661126840765, 21.940988736002975, 22.076940638367894, 22.04001718946226, 6229.891726860659, 6283.922969960818, 6270.515942334178, 99.39654284727885, 20.723713280491666, -13.211470720209036, 6236.972036322403, 6284.061110809529, 6276.596749853142, 0.9999969465088757, 0.9999947090819766, 0.9999972061450068, 60.008844698227094, 60.009545176960664, 60.007582564441385, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.5211, 3.496294, 2743.139, 802.7262, 3.422966, 2747.873, 837.8905, 3.230396, 2706.73, 612.7267, 4.472577, 2740.674, 600.4777, 4.576362, 2748.106, 594.0485, 9.246316, 5492.742, 99.816, 100.0, 98.49212, 99.74421, 100.0, 99.95157
223810.33744000003, 284.95391593581115, 285.39799617392686, 285.7183221995099, 21.94339698207673, 22.115458483875624, 22.08156420411003, 6232.0043739983985, 6279.282498358013, 6280.884045890194, 106.64015243815356, 10.851741898077648, -9.667622124204172, 6228.79182913093, 6280.334907858084, 6276.855481660824, 0.9999968744581, 0.9999983006989263, 0.9999985860983921, 60.008980260873955, 60.00912245437792, 60.01155486539629, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 790.7903, 3.472737, 2745.768, 796.4615, 3.449858, 2747.822, 831.5623, 3.271445, 2720.193, 606.6682, 4.526266, 2746.021, 594.2403, 4.62147, 2746.725, 600.0923, 9.158052, 5495.672, 99.95538, 100.0, 98.98186, 99.94696, 99.95462, 100.0
223812.65432000003, 284.98032030121726, 285.3446270172308, 285.7743959600869, 21.95112743317183, 22.075962227989656, 22.050523362793047, 6231.949847951538, 6269.407459041472, 6276.962230262298, 107.0892205458822, 14.884038277475838, -18.912615869262936, 6230.46464631557, 6272.643692076108, 6272.855680474244, 0.9999938376351485, 0.9999977305673514, 0.9999965178388163, 60.00514858256025, 59.999345414499125, 60.005158141593654, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.5408, 3.497008, 2743.326, 802.7457, 3.42315, 2747.766, 831.6981, 3.270156, 2719.901, 606.6876, 4.526266, 2746.491, 601.4505, 4.565952, 2747.638, 591.5435, 9.284771, 5488.063, 99.80817, 100.0, 98.98821, 99.94907, 100.0, 99.86641
223814.98536000002, 285.0091278220656, 285.4725327515178, 285.67116822917546, 21.942813963280816, 22.084238934991777, 22.058993909261964, 6231.6671906643005, 6281.419159300323, 6280.584196247047, 106.2626842118948, 15.162620631309892, -15.564571505143817, 6234.035211070708, 6285.010220760207, 6276.206365834324, 0.9999968533073706, 0.9999973607866034, 0.9999966920900134, 60.00582362643402, 60.007452514497395, 60.00445181058017, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 778.2123, 3.517532, 2737.804, 808.485, 3.398099, 2746.695, 827.2334, 3.294638, 2725.921, 603.7554, 4.550719, 2747.184, 602.2326, 4.566865, 2748.004, 593.7502, 9.250527, 5492.729, 99.63684, 99.95584, 99.24881, 99.98542, 100.0, 99.94925
223817.30564, 284.9886247472898, 285.44622603631325, 285.7084744134912, 21.937664153634195, 22.09994680540665, 22.05792512550793, 6235.830399423427, 6277.9206124032435, 6281.216355717244, 108.9392085020936, 8.73272618767669, -14.787484724255073, 6232.2163805573655, 6281.152126132786, 6280.155525436945, 0.9999954400799751, 0.9999982036047412, 0.9999963126529793, 60.006410527815696, 60.00956292293223, 60.007021463878104, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.5408, 3.495937, 2742.909, 802.7457, 3.422781, 2747.819, 831.5817, 3.27034, 2720.775, 606.6293, 4.526817, 2746.189, 600.4205, 4.575449, 2747.945, 594.0485, 9.246682, 5492.802, 99.82173, 100.0, 98.98456, 99.94694, 100.0, 99.95266
223819.66648, 284.92414689786057, 285.31516949009585, 285.70740213548856, 21.94042309416994, 22.0996036167112, 22.031034712043915, 6226.7370653046455, 6277.508349992593, 6260.466887393263, 104.33396678935878, 17.880963332549527, -16.7941673074115, 6228.300869303585, 6276.439164924361, 6269.950275891961, 0.9999961838700463, 0.9999956813032872, 0.9999967668531536, 60.00109826772279, 60.01091654915585, 60.006169067931715, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 789.2921, 3.476306, 2745.3, 796.4032, 3.450227, 2747.992, 837.9293, 3.23058, 2706.044, 612.6879, 4.473313, 2740.73, 594.2212, 4.622018, 2746.731, 600.2912, 9.154939, 5495.859, 99.9299, 100.0, 98.51696, 99.73801, 99.95468, 100.0
223822.07656000002, 285.00711934081784, 285.4027177581022, 285.64596834574394, 21.950752347291807, 22.099391705245523, 22.060549022983484, 6230.4908004286535, 6276.234524982565, 6283.397932371513, 104.73430133454167, 16.56688457676637, -17.244880612142424, 6223.494776682401, 6279.788094304731, 6280.966360606882, 0.9999961940655429, 0.9999978873346395, 0.9999967184054166, 60.0017715889096, 60.00140854029472, 60.00454633995259, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.4422, 3.495224, 2741.991, 802.7457, 3.422966, 2747.707, 831.7369, 3.270708, 2720.3, 606.6487, 4.526266, 2746.302, 600.4968, 4.576362, 2748.158, 594.0485, 9.246133, 5492.683, 99.82993, 100.0, 98.98621, 99.94904, 100.0, 99.95253
223824.47580000001, 284.97501183436265, 285.473506894121, 285.67119907565626, 21.938699632432193, 22.10975882530664, 22.06428255060998, 6226.3284505241445, 6285.439197273922, 6277.878428597834, 106.15772305941618, 15.253186188234395, -19.4249664145932, 6234.779506226708, 6279.181150912566, 6279.099700109313, 0.9999966353187472, 0.9999961902486371, 0.9999966532494879, 60.00176272320228, 60.00043863260105, 59.998634205601654, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 790.8495, 3.471487, 2745.758, 796.5005, 3.450042, 2747.987, 831.834, 3.27126, 2720.323, 606.6099, 4.527184, 2746.297, 594.3166, 4.621653, 2746.67, 594.0286, 9.246133, 5492.676, 99.92925, 100.0, 99.00727, 99.93685, 99.96243, 99.95352
223826.87844000003, 285.00613717950085, 285.45977117640064, 285.79225226779477, 21.957151552775727, 22.10144899729511, 22.057964442297866, 6233.767377131998, 6274.474385020742, 6281.837767209735, 109.10886682578086, 15.785252200171271, -16.008996975247555, 6234.378794095265, 6278.437115984398, 6284.367036810388, 0.9999960154986386, 0.9999974386434555, 0.9999970854853537, 60.0052041258438, 60.007058928452096, 60.00581485623084, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 797.1779, 3.446859, 2747.85, 790.158, 3.474725, 2745.844, 825.3893, 3.308627, 2730.887, 600.2795, 4.573886, 2748.148, 589.3381, 4.650873, 2744.282, 590.6885, 9.283855, 5489.929, 100.0, 99.93236, 99.38803, 100.0, 99.86153, 99.89238
223829.21012000003, 285.07101639812277, 285.45431847886346, 285.7366201717549, 21.950537899069683, 22.072105550932378, 22.06902900947245, 6241.227167625484, 6275.565308956054, 6281.29127160983, 102.86954930718733, 14.703210451842097, -14.888796998712678, 6232.231528273034, 6276.194872254679, 6281.796009442103, 0.9999961336878707, 0.9999976038514231, 0.9999954518846771, 60.00581654716242, 60.00481267924447, 60.003672376312274, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 790.8889, 3.471487, 2745.586, 796.5199, 3.449858, 2747.984, 831.6399, 3.271076, 2720.605, 606.7458, 4.525898, 2746.021, 594.2975, 4.621836, 2746.835, 594.0286, 9.246682, 5492.688, 99.93081, 100.0, 98.99265, 99.94065, 99.96653, 99.95057
223831.53348, 285.0355708360725, 285.4153459578723, 285.6934429277459, 21.93468296678854, 22.081254336423903, 22.032445104122218, 6225.860607246798, 6280.09725563303, 6263.70963467613, 105.10023084744807, 17.4792073184135, -17.89482388799115, 6229.557682107295, 6276.722776885884, 6267.068792360282, 0.9999971260817393, 0.999997848786883, 0.9999972005883903, 60.00359640597799, 60.00629259931673, 60.00297661537225, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 788.9766, 3.47934, 2744.57, 799.3409, 3.435491, 2748.116, 835.7358, 3.245306, 2709.247, 611.8141, 4.475703, 2740.51, 600.4586, 4.57691, 2748.209, 599.9731, 9.157686, 5495.845, 99.90911, 100.0, 98.61929, 99.73827, 100.0, 100.0
223833.88968000002, 284.98181495874036, 285.4125901276844, 285.68029984385004, 21.94890720942677, 22.092075710713928, 22.086411389076396, 6227.903995691628, 6281.944784993296, 6276.615083362082, 104.08982267610224, 13.500036343109514, -20.908922792666544, 6236.690806858804, 6277.034556162174, 6276.360895319652, 0.9999960665939984, 0.9999973136550655, 0.9999963967350708, 60.0104423690915, 60.006309519202524, 60.00717232170131, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 789.7849, 3.474878, 2746.361, 796.5199, 3.449858, 2747.876, 831.7369, 3.269972, 2719.558, 606.6487, 4.526082, 2745.968, 594.3166, 4.622384, 2746.622, 594.0286, 9.246133, 5492.628, 99.927, 100.0, 99.00012, 99.93868, 99.96069, 99.94839
223836.25908000002, 284.8430377995245, 285.41879582040207, 285.7442550281916, 21.96252419389533, 22.095898514326034, 22.067034574163934, 6238.170594002232, 6279.615834547346, 6278.739891106577, 108.01013506858612, 11.773702174171149, -18.824565837585396, 6231.074685571589, 6282.130209383238, 6277.161416428827, 0.9999971566274777, 0.9999964222654607, 0.9999952261349911, 60.01531092564355, 60.010745691430806, 60.00978959412604, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.4422, 3.49558, 2742.191, 802.7262, 3.42315, 2747.653, 831.6593, 3.270524, 2720.023, 606.6099, 4.526449, 2745.905, 600.5159, 4.575997, 2747.999, 600.311, 9.154756, 5495.865, 99.79945, 100.0, 98.99056, 99.94076, 100.0, 100.0
223838.60228000002, 284.98098008786627, 285.45710958666666, 285.7016829844659, 21.941702277203774, 22.09689376402986, 22.053170033382294, 6228.908872221674, 6281.7051499280915, 6276.46992860472, 111.96117478953374, 2.131230919504098, -18.887654588622354, 6231.9350884037985, 6275.670383934092, 6278.015781143912, 0.999994971019919, 0.9999994669588622, 0.999994068564622, 60.01701957251029, 60.01659538323084, 60.01349291238312, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 778.3109, 3.51771, 2737.236, 809.0104, 3.393678, 2745.892, 825.3699, 3.308443, 2731.006, 600.396, 4.576828, 2748.061, 606.7533, 4.525957, 2745.99, 606.6333, 9.05166, 5491.797, 99.63546, 99.93411, 99.38185, 100.0, 99.9377, 99.93436
223840.93988000002, 284.99967233739386, 285.4660271575811, 285.72999642910264, 21.959911953522887, 22.090070526011328, 22.073719160089844, 6228.57747441291, 6273.7596869646895, 6282.201957482042, 109.09932958389754, 7.177052752248528, -16.800230198452937, 6230.916840014077, 6283.1510179900915, 6277.7316345557265, 0.9999958635765553, 0.9999991564887659, 0.9999973395925233, 60.02162344426323, 60.01894089288049, 60.019919376260646, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.5802, 3.495045, 2742.144, 802.7651, 3.423334, 2747.879, 831.6787, 3.270524, 2719.74, 606.707, 4.526266, 2746.076, 600.5159, 4.576545, 2747.887, 600.3309, 9.154756, 5495.805, 99.80382, 100.0, 99.00069, 99.94081, 100.0, 100.0
223843.27312000003, 285.051140864802, 285.5272367349225, 285.71114848185624, 21.925479627906828, 22.079409049693524, 22.005804423247266, 6223.930797096248, 6272.498697538283, 6260.607270771418, 104.02913927426016, 15.327735489243423, -13.586669270254106, 6225.599789062591, 6276.13905835181, 6265.479961255793, 0.9999963210324794, 0.9999967156313107, 0.999997500917554, 60.02134095927873, 60.021352936146506, 60.020946301192, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.5408, 3.494866, 2742.244, 802.7457, 3.423334, 2747.879, 831.4458, 3.271997, 2720.787, 607.5614, 4.514498, 2744.747, 597.9026, 4.602478, 2747.466, 596.7722, 9.206945, 5494.238, 99.80138, 100.0, 99.02044, 99.89245, 99.99732, 99.97878
223845.58836000002, 285.0516884762295, 285.46331751873777, 285.7109377937351, 21.949700125707466, 22.098300074125948, 22.06731166187479, 6230.187246800402, 6281.7098059479395, 6281.484904365104, 109.92514523680003, 13.152037066977755, -16.633895838938315, 6237.978516056322, 6285.703429875246, 6281.960817134796, 0.9999979631387714, 0.9999986816994422, 0.9999969609014359, 60.02475192305094, 60.025390276477616, 60.02550837905976, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 790.5735, 3.475949, 2745.762, 798.6989, 3.440833, 2748.145, 834.9011, 3.252485, 2715.37, 608.3964, 4.516888, 2745.726, 600.3442, 4.577275, 2748.054, 599.5754, 9.160616, 5495.856, 99.92941, 100.0, 98.82331, 99.90744, 100.0, 100.0
223847.93228, 284.90714076242784, 285.33533866866907, 285.60172876427856, 21.95064286287721, 22.10092439670869, 22.08123214790061, 6227.552343298583, 6277.519376497457, 6283.063003718267, 105.50252028054274, 11.70318055337691, -15.104876894667086, 6228.930923970707, 6285.934666108476, 6283.549029985287, 0.999999193068322, 0.9999980099693315, 0.9999985297602634, 60.02857055000774, 60.02350696905692, 60.02047555511522, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 788.3063, 3.480589, 2745.557, 797.7261, 3.447464, 2747.854, 831.3876, 3.271813, 2720.712, 606.6876, 4.526449, 2746.02, 594.2593, 4.622201, 2746.568, 594.0485, 9.246133, 5492.737, 99.92194, 100.0, 99.01667, 99.9388, 99.95872, 99.95145
223850.33020000003, 285.0660351996331, 285.4396476756688, 285.7438056654882, 21.951109226849162, 22.086263432238237, 22.055452769316492, 6229.741659400201, 6277.134922376764, 6277.761343441376, 105.41062772303258, 14.955926632148703, -18.241731592653423, 6233.423710693443, 6280.024300927636, 6268.965923646566, 0.9999956128269465, 0.9999974330894098, 0.9999956886867226, 60.02127800296401, 60.026834481144206, 60.026825068422724, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 797.2173, 3.447037, 2747.965, 790.1969, 3.474541, 2745.844, 825.3505, 3.308075, 2730.716, 600.4154, 4.577012, 2747.785, 587.8884, 4.664022, 2742.187, 587.766, 9.329453, 5483.493, 100.0, 99.93236, 99.37536, 100.0, 99.79928, 99.78008
223852.66580000002, 284.9723340710692, 285.4188683937708, 285.6430825283775, 21.934600508047367, 22.092043617859733, 22.07435996152702, 6230.848571663587, 6282.333341878844, 6270.612809724192, 103.75558982624852, 12.246372419027466, -16.772225106083113, 6237.470570201541, 6282.59860154191, 6273.400568060394, 0.9999965332875888, 0.9999985591075352, 0.9999973109960164, 60.01807592276381, 60.01738387337421, 60.02336053268231, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 790.8298, 3.471844, 2745.911, 796.5199, 3.449858, 2747.76, 831.5234, 3.271813, 2720.374, 606.6487, 4.526082, 2745.959, 594.2593, 4.621653, 2746.454, 594.0485, 9.246682, 5492.796, 99.93483, 100.0, 99.00544, 99.93658, 99.96652, 99.94938
223854.9898, 284.9111334133349, 285.3214823885119, 285.59693153079337, 21.9250875472362, 22.075943071627012, 22.0075366863156, 6224.447242066968, 6276.496836312863, 6264.702266289897, 103.6360658875808, 16.86427515857713, -18.862731087916472, 6222.930158679337, 6270.000773256103, 6269.172172310808, 0.9999970353075198, 0.9999923794816505, 0.9999960761950627, 60.01539227951289, 60.01693713127433, 60.01756062973468, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 790.9481, 3.471309, 2745.691, 796.5005, 3.449858, 2747.872, 831.6593, 3.269604, 2720.239, 606.6682, 4.525898, 2746.02, 594.2212, 4.621105, 2746.565, 594.0485, 9.24595, 5492.87, 99.93919, 100.0, 99.00051, 99.94065, 99.95861, 99.95158
223857.34932, 284.92619934231266, 285.3070526438666, 285.5953118652752, 21.948829814440547, 22.11366642796931, 22.087005028092705, 6228.634261629877, 6286.000190040411, 6277.608648149499, 102.98545244596642, 14.581665181818153, -14.265157895885295, 6230.100203589029, 6286.749332604253, 6274.012661215316, 0.9999977564701027, 0.9999986076590851, 0.9999967395288477, 60.010706333873586, 60.009969756586294, 60.013664309344996, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.5013, 3.495224, 2742.421, 802.7068, 3.422966, 2747.823, 837.9876, 3.22966, 2706.611, 612.7267, 4.472577, 2741.589, 599.5049, 4.586954, 2747.919, 598.7007, 9.180393, 5495.48, 99.8078, 100.0, 98.50225, 99.74647, 100.0, 100.0
223859.72716, 284.8852171394298, 285.3475555577243, 285.5825818239967, 21.958829796937557, 22.11543523812959, 22.068130506832283, 6229.725241753704, 6282.851695746165, 6280.127749830947, 103.94913135055185, 8.151127603096484, -14.413604223483617, 6233.207214856382, 6279.067458246229, 6274.872436364711, 0.9999966842220126, 0.9999987248272727, 0.9999979358738824, 60.00932583683115, 60.01201766871605, 60.00847854472682, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 790.8692, 3.47238, 2745.713, 797.3954, 3.443411, 2748.086, 831.6981, 3.269972, 2720.414, 606.6487, 4.526266, 2746.075, 599.4667, 4.581293, 2748.155, 599.2574, 9.170871, 5495.82, 99.93266, 100.0, 98.98625, 99.94079, 100.0, 100.0
223862.05172000002, 284.87764563007806, 285.4044993088021, 285.6941607526468, 21.94529338712257, 22.11146220138007, 22.067663212660207, 6228.3047977284305, 6274.544288999055, 6278.04639658988, 113.5589377648771, 8.477347569306545, -19.70401239226294, 6229.602321871946, 6277.855020917977, 6278.888645633253, 0.9999960366478907, 0.9999994552941577, 0.9999935304318693, 60.00954321987438, 60.00904638246851, 60.010732535213116, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 781.8004, 3.505396, 2739.866, 806.4423, 3.404362, 2746.882, 826.554, 3.301449, 2730.236, 600.4736, 4.576644, 2747.945, 606.7914, 4.525409, 2745.991, 606.6929, 9.052026, 5491.969, 99.73216, 99.97273, 99.33733, 100.0, 99.94383, 99.9375
223864.37944000002, 284.94508876848755, 285.4181326352825, 285.63157102008756, 21.95980149692704, 22.090702030092373, 22.067048511690018, 6229.375229825426, 6281.543364713115, 6280.0828407768295, 111.95434965475033, 6.994268428220494, -20.710678581973298, 6239.976708705524, 6271.656916247805, 6276.885062217605, 0.999996293127016, 0.9999991592567548, 0.999997021919986, 60.01115640931401, 60.01032064159883, 60.0130533440877, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 783.9296, 3.497544, 2742.904, 802.7651, 3.422966, 2748.103, 831.6593, 3.270892, 2720.252, 606.707, 4.527553, 2746.018, 600.6112, 4.576727, 2748.104, 600.311, 9.154756, 5495.864, 99.82539, 100.0, 99.00504, 99.93871, 100.0, 100.0
223866.79480000003, 284.9059015832385, 285.44650467513173, 285.78516930447034, 21.93460438031353, 22.11070808192962, 22.058010730634958, 6238.527956854171, 6276.420797122693, 6277.842248884766, 111.29489886513329, 8.294395655948392, -18.179123360522908, 6230.287031851072, 6280.146689665631, 6279.340795761715, 0.9999958540281916, 0.9999987110980012, 0.9999972797534101, 60.010322468219066, 60.01613395145609, 60.01405469632651, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.6393, 3.495937, 2743.587, 802.7457, 3.42315, 2747.708, 831.6981, 3.27034, 2719.676, 606.6876, 4.526817, 2746.071, 600.554, 4.576362, 2748.27, 600.2912, 9.154939, 5495.866, 99.82802, 100.0, 98.99687, 99.94065, 100.0, 100.0
223869.11072000003, 285.0193422680625, 285.42679481820784, 285.5973658977177, 21.950621275483986, 22.08935271104388, 22.047635660763074, 6227.849137998549, 6283.50039160206, 6272.152665953467, 101.08198072215055, 17.901314091692257, -15.315322727299048, 6235.810449253875, 6281.750524120487, 6275.353066468744, 0.9999976552573537, 0.9999957793037566, 0.9999974173634655, 60.010835447883814, 60.00994316046971, 60.01412997809324, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 790.8692, 3.472201, 2746.759, 796.481, 3.449858, 2747.647, 837.9487, 3.229844, 2706.503, 612.6879, 4.472577, 2740.502, 594.2784, 4.622201, 2746.671, 594.0286, 9.246316, 5492.741, 99.96567, 99.99799, 98.50239, 99.73795, 99.96844, 99.95155
223871.46880000003, 285.01124911945806, 285.43021527360713, 285.6933680206908, 21.941297283992043, 22.086279057822537, 22.073724182561403, 6232.805429699147, 6281.483503143538, 6282.615987175763, 105.90990882328174, 10.692719472070621, -19.26105924490639, 6241.653460229227, 6279.907087763802, 6279.753657126436, 0.9999962798668468, 0.9999973660968138, 0.9999973652121293, 60.013872408667716, 60.012763840226995, 60.0125432160332, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 784.5999, 3.49558, 2742.794, 802.7457, 3.422781, 2747.825, 831.8535, 3.269052, 2719.89, 606.6293, 4.526817, 2746.186, 599.9246, 4.58038, 2747.868, 599.1182, 9.173068, 5495.583, 99.83065, 100.0, 98.97155, 99.93475, 100.0, 100.0
223873.81504000002, 285.04611636040306, 285.49069134556856, 285.74154362218127, 21.96295948959145, 22.09202989845387, 22.06021782577734, 6237.351897791798, 6271.338742052807, 6277.070818501486, 106.48779646011518, 11.773871536043771, -15.860103827758394, 6233.902346673204, 6279.409191239135, 6277.773950861717, 0.999996540827044, 0.999997810336599, 0.9999955723785143, 60.01626957405732, 60.015408658941645, 60.013293629396195, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 790.6721, 3.472737, 2745.683, 796.5005, 3.449674, 2747.707, 831.4264, 3.272733, 2720.624, 605.0953, 4.539136, 2747.088, 591.0739, 4.643751, 2744.006, 589.9728, 9.309126, 5485.588, 99.94647, 100.0, 99.01453, 99.97314, 99.87182, 99.82138
223876.13896, 285.10496114095855, 285.5374430673368, 285.7177682555354, 21.956443237184057, 22.10171687536441, 22.064760775809045, 6233.710387380803, 6283.291391065894, 6285.06876766961, 106.06596937007862, 15.488264842143508, -12.69679230809379, 6230.878939869093, 6275.577254866821, 6277.622130203371, 0.9999971260073072, 0.9999985265051964, 0.9999961540870035, 60.01693721596156, 60.015070436858416, 60.01497770087735, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 796.2513, 3.450963, 2747.717, 792.3759, 3.463305, 2746.504, 829.1746, 3.285434, 2722.494, 605.6196, 4.531229, 2746.029, 594.1259, 4.621836, 2746.62, 594.0087, 9.24595, 5492.689, 99.99704, 99.95639, 99.10954, 99.95345, 99.96063, 99.95268
223878.4744, 284.9982809717637, 285.4303985039728, 285.8155838003156, 21.92481445268785, 22.097214336808122, 22.070293892371513, 6226.358514477291, 6278.824077231959, 6275.427875654359, 102.97856064073221, 18.607323254523124, -22.022532860287356, 6231.042115685295, 6285.026824040076, 6277.270533482146, 0.9999971256172294, 0.9999979277265248, 0.9999964804798002, 60.01542674565952, 60.01865598786203, 60.01797443833092, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 600], 5500.0, [], 790.9875, 3.47113, 2746.166, 796.4615, 3.449858, 2747.763, 831.6981, 3.268867, 2719.091, 606.7458, 4.525346, 2745.849, 594.3166, 4.621653, 2746.51, 594.0684, 9.24595, 5492.856, 99.93811, 100.0, 98.95872, 99.93898, 99.95272, 99.95169
