TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
224198.20784000002, 285.23652551572224, 285.59672757045064, 285.8633068447144, 21.933941234577382, 22.072630674433576, 22.02196635799369, 6231.797236485044, 6279.76605592484, 6269.94347013223, 104.12914715250508, 14.80576693331318, -17.110442423830136, 6236.368043973428, 6282.173679469277, 6276.91845868282, 0.9999971968371463, 0.9999980991418111, 0.9999974470555014, 60.00543172681382, 60.006254047857674, 60.003885697266185, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 790.9086, 3.471487, 2745.701, 796.481, 3.450042, 2747.647, 837.9487, 3.22966, 2706.949, 612.8239, 4.471842, 2740.501, 600.4205, 4.576727, 2748.053, 814.3921, 6.73519, 5484.958, 99.92718, 100.0, 98.50012, 99.72783, 100.0, 99.80992
224200.60316000003, 285.16178438015504, 285.6666153322023, 285.86313830387854, 21.961543047361808, 22.112245204895906, 22.068214087189904, 6230.804847641084, 6285.5797202724625, 6286.079722747028, 109.88695106308433, 5.69498819340015, -18.685410870818487, 6239.925106718284, 6276.618076471435, 6281.0353095447845, 0.9999942783906326, 0.9999998699810456, 0.9999951175754318, 60.010650581995726, 60.008953178840535, 60.007202379783074, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.4816, 3.494509, 2742.034, 802.7846, 3.42315, 2748.04, 831.7175, 3.270156, 2719.797, 606.7458, 4.52553, 2745.968, 594.2593, 4.622018, 2746.782, 808.0897, 6.796719, 5492.642, 99.79371, 100.0, 98.98834, 99.94484, 99.96057, 99.94754
224202.94860000003, 285.1771705457221, 285.6677041882518, 285.92085833040153, 21.947690650875774, 22.105662866614065, 22.090374441880403, 6240.769060522081, 6284.053803386647, 6284.706768347169, 107.17001996466979, 2.355395441507426, -21.598548692640975, 6243.319012145633, 6289.483653685199, 6285.720881793183, 0.9999928941874408, 0.9999996072210753, 0.9999945155623636, 60.01290856051984, 60.01225880172831, 60.011958570888154, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 791.0072, 3.471487, 2746.251, 796.5005, 3.449674, 2747.937, 831.5428, 3.270708, 2720.425, 606.6876, 4.527736, 2746.318, 601.7748, 4.5665, 2747.852, 805.9028, 6.822905, 5494.686, 99.94057, 100.0, 99.02348, 99.94503, 99.9994, 99.98294
224205.2968, 285.1208709591751, 285.60285112576696, 285.835913450943, 21.943954683792636, 22.098695473984804, 22.076080689271024, 6236.33987325295, 6282.747965757491, 6280.290836613834, 110.7804345653849, 5.530116935524347, -23.07337306171621, 6232.045262288041, 6285.20671675542, 6281.536040817154, 0.9999924509610162, 0.999999478555984, 0.9999930070197499, 60.016999039906324, 60.017310175416526, 60.01939142469351, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 797.2568, 3.447037, 2748.012, 790.3331, 3.471962, 2747.071, 827.0199, 3.298687, 2726.396, 603.6971, 4.546674, 2747.01, 601.8129, 4.565587, 2747.726, 807.7517, 6.797817, 5492.928, 100.0, 99.93778, 99.26461, 99.99172, 100.0, 99.95495
224207.65896000003, 285.19622592756235, 285.6136233278174, 285.909553738068, 21.972274370053903, 22.097150165979322, 22.064624465259556, 6235.228193292721, 6284.217693007347, 6281.329351260798, 113.11224009833131, 3.835125644875461, -19.995813156071563, 6237.099831719154, 6279.6937900990815, 6282.315652198848, 0.9999945397032358, 0.999999400929057, 0.9999932292555973, 60.01455002515219, 60.01652070195391, 60.02286590307853, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 791.0269, 3.47238, 2746.414, 796.5199, 3.449858, 2747.871, 831.7175, 3.27034, 2720.19, 606.7653, 4.525714, 2746.241, 600.4968, 4.576727, 2747.783, 808.1494, 6.796352, 5492.811, 99.95312, 100.0, 98.99874, 99.94683, 100.0, 99.95281
224210.00032000002, 285.21015249321874, 285.59108314057914, 285.86532252135663, 21.913053397542054, 22.070531118204777, 21.998209506563818, 6228.925057221695, 6276.062957160745, 6262.288491663747, 109.66530930177214, 10.989523678896177, -23.607519063691143, 6230.521326332592, 6272.07845928698, 6264.828667100399, 0.9999950951896803, 0.999998463123107, 0.9999944192823871, 60.022437851228105, 60.02171184567325, 60.02195590133398, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 785.4082, 3.492546, 2742.584, 802.7068, 3.422966, 2747.874, 837.9487, 3.229476, 2706.727, 612.785, 4.472026, 2740.506, 594.2021, 4.622018, 2746.565, 814.4318, 6.735007, 5485.242, 99.83758, 100.0, 98.50874, 99.7319, 99.95654, 99.81616
224212.44460000002, 285.1714299255814, 285.64764421380664, 285.88653050142733, 21.957577060497787, 22.08687253847683, 22.06011374809547, 6228.822819915722, 6281.467712637985, 6279.071203534601, 106.4219619188193, 7.073413089211499, -20.093487717009566, 6241.662440283051, 6285.3068446596835, 6284.662592822525, 0.9999952979576094, 0.9999994994957908, 0.9999951300490338, 60.022478356249025, 60.02521886067596, 60.02287997147551, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 790.8101, 3.471487, 2746.346, 796.5199, 3.449674, 2748.045, 832.3387, 3.266107, 2718.465, 606.7264, 4.525898, 2745.907, 600.4777, 4.57618, 2747.944, 808.1096, 6.796719, 5492.751, 99.93464, 100.0, 98.94896, 99.92846, 100.0, 99.95181
224214.74728, 285.2047740713261, 285.6493104568137, 285.95778816664387, 21.948993810019406, 22.08208230061807, 22.06009186253914, 6234.5724045208235, 6281.525077140424, 6279.181559864143, 114.8037781682433, 5.528558902912209, -19.35012105952842, 6226.742717595606, 6282.10376084386, 6284.429934328767, 0.9999958428792167, 0.9999995230649038, 0.9999937186909179, 60.027066530918304, 60.02889226047329, 60.023287572370414, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.6393, 3.494509, 2742.493, 802.7457, 3.423334, 2747.874, 831.6593, 3.27126, 2719.967, 606.6876, 4.526266, 2745.964, 594.2403, 4.621836, 2746.565, 808.1096, 6.796535, 5492.523, 99.84991, 100.0, 99.02291, 99.93043, 99.96266, 99.94758
224217.08764, 285.2499349796311, 285.64994425960873, 285.92324143176035, 21.928575493668845, 22.074230555239417, 22.04209949294393, 6237.274652516053, 6278.699726804901, 6280.363340692932, 113.22864916723222, 6.85368252653916, -19.56589048078058, 6230.1773101250255, 6281.43889873195, 6282.405114661465, 0.9999942473310984, 0.9999997537627258, 0.9999944020339921, 60.02685217338334, 60.0256432222586, 60.02556938424229, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 778.3701, 3.516996, 2737.829, 809.0493, 3.394047, 2745.941, 825.4475, 3.308075, 2730.824, 600.396, 4.576644, 2747.997, 588.5942, 4.659639, 2743.676, 803.6165, 6.834807, 5494.852, 99.62938, 99.93787, 99.38576, 100.0, 99.83934, 99.99799
224219.43244, 285.2314127985308, 285.61124084854896, 285.956113315795, 21.942170787039693, 22.076206358783367, 22.040891769527672, 6230.002904938207, 6278.1139252457815, 6279.342443655206, 112.68185616875098, 0.7574957075069051, -21.358057136578736, 6237.455423525203, 6270.057531715187, 6275.770505819948, 0.9999956667455069, 0.9999998352352328, 0.9999967628636353, 60.023781051583995, 60.02556996751213, 60.025279629802625, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.8759, 3.495045, 2743.124, 802.8041, 3.422966, 2747.99, 831.5234, 3.271076, 2719.519, 606.7458, 4.525162, 2746.019, 594.3547, 4.621653, 2746.564, 808.1891, 6.796902, 5492.583, 99.80345, 100.0, 98.99643, 99.93663, 99.95664, 99.94545
224221.79280000002, 285.0902763739644, 285.5728692159011, 285.8424078239541, 21.90075022215879, 22.051304435098405, 22.006870253667152, 6218.334743070969, 6270.171844759147, 6258.899278741728, 108.06803174476818, 12.0307594302717, -14.076782502140986, 6226.356957189587, 6270.778726839792, 6265.008857454241, 0.9999962153613787, 0.9999984559138797, 0.9999965427869898, 60.023870160711525, 60.021578374898745, 60.02590845492774, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 777.4631, 3.522529, 2734.959, 800.5278, 3.432728, 2748.031, 832.5911, 3.253222, 2710.916, 611.115, 4.481586, 2741.131, 600.2679, 4.577093, 2747.993, 814.3921, 6.735007, 5485.073, 99.59692, 100.0, 98.73532, 99.76085, 100.0, 99.81506
224224.22552, 285.27019421894886, 285.79436014428836, 286.03690798904535, 21.917524135759496, 22.07764358967551, 22.05452768752342, 6239.586764982203, 6284.234695663128, 6279.848826203788, 111.48434513086318, 3.944699249043424, -15.469874794118823, 6224.012982573974, 6280.811892160899, 6274.505272482936, 0.9999952487198577, 0.9999988696634224, 0.9999960361762349, 60.0303872933932, 60.03035778620905, 60.0284915055314, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 777.7194, 3.519495, 2737.781, 802.6484, 3.42315, 2747.933, 832.0475, 3.270156, 2719.716, 606.6682, 4.526633, 2746.242, 594.2593, 4.621836, 2746.507, 808.1295, 6.796902, 5492.642, 99.60083, 100.0, 98.98395, 99.93464, 99.95652, 99.95387
224226.55588000003, 285.099078574242, 285.57851240283435, 285.80597480951377, 21.929353815413638, 22.089283943671813, 22.05519462594272, 6227.159327043439, 6279.511436326849, 6271.9439271672945, 113.52675396915515, 6.698037849177808, -20.358607451013086, 6234.553824494924, 6282.858311791614, 6280.38027386201, 0.9999948081870278, 0.9999992927221919, 0.9999969710036175, 60.03260564396876, 60.02859438806408, 60.028804791041125, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 778.4292, 3.517175, 2737.403, 796.5588, 3.449674, 2748.046, 831.8535, 3.267947, 2719.88, 606.7847, 4.52553, 2745.964, 600.5159, 4.576545, 2748.154, 808.1096, 6.797085, 5492.527, 99.63129, 100.0, 98.9601, 99.93676, 100.0, 99.95277
224228.88392000002, 285.21599665717474, 285.66401295744305, 285.9125689534675, 21.95251465352843, 22.0882273925021, 22.068619425151546, 6241.384665545867, 6285.65342496135, 6286.95515675728, 113.56504973428446, 3.891488755827936, -21.2778342962647, 6232.1619697834585, 6284.084362601887, 6279.938116603613, 0.9999947743890522, 0.9999997482393805, 0.9999940097149941, 60.02735507665134, 60.02796855540128, 60.02566735487433, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.6985, 3.494509, 2742.038, 790.158, 3.475093, 2745.789, 825.4087, 3.307891, 2730.65, 600.396, 4.576644, 2747.894, 606.7914, 4.525592, 2746.151, 801.8073, 6.854035, 5495.755, 99.83406, 99.9242, 99.37328, 100.0, 99.93378, 100.0
224231.21184000003, 285.07027974183814, 285.61356843405184, 285.8106404036924, 21.92841562646898, 22.10924804974561, 22.061308220723785, 6224.111580686987, 6288.984921406607, 6285.905985696836, 117.02625117032449, 0.4205683403642979, -18.96923837091086, 6232.472790162962, 6286.370433587526, 6280.00830005888, 0.9999952132097766, 0.9999987555420324, 0.9999956198223744, 60.02531004505601, 60.02453527628756, 60.02560690477268, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 778.4095, 3.516639, 2738.001, 796.5005, 3.449674, 2748.095, 831.6787, 3.270708, 2719.792, 606.6876, 4.525898, 2745.903, 600.5349, 4.576545, 2747.828, 808.1096, 6.796352, 5492.812, 99.64222, 100.0, 98.98425, 99.94065, 100.0, 99.95283
224233.5872, 285.1397470877441, 285.67100798766313, 285.9428054067232, 21.926701904084243, 22.07419398111828, 22.02645846267423, 6225.287266025542, 6272.148800749692, 6261.6985956022545, 105.05799280898816, 6.448000871473596, -19.3027253988771, 6223.041177360628, 6274.886175539635, 6266.860144397532, 0.999995246485944, 0.9999988679013859, 0.9999966294517647, 60.017884979717245, 60.01791624594543, 60.01565330585003, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.8759, 3.496294, 2743.167, 796.5199, 3.449674, 2747.989, 831.6981, 3.270524, 2719.906, 607.4838, 4.51983, 2745.03, 598.5893, 4.594625, 2747.741, 811.1912, 6.759912, 5487.401, 99.84004, 100.0, 98.99856, 99.90518, 99.99982, 99.87397
224235.94788000002, 285.1457066758055, 285.6948825814483, 285.9480002554619, 21.969738657208257, 22.08823589271317, 22.06441647253971, 6234.349422303185, 6282.005344195793, 6277.991216256789, 112.41874478944669, 1.6190817829779007, -22.201925378743, 6234.016044057223, 6284.463588574446, 6283.294086395725, 0.999993269549845, 0.9999997198242287, 0.9999941858261058, 60.02048989172791, 60.0195211312298, 60.01662723075072, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 790.1989, 3.475949, 2746.084, 800.9169, 3.432544, 2748.215, 834.8234, 3.250276, 2715.394, 608.5129, 4.514314, 2745.607, 600.1725, 4.57618, 2747.939, 808.0897, 6.797268, 5492.81, 99.93617, 100.0, 98.82417, 99.89696, 100.0, 99.95068
224238.27696000002, 285.0683584048273, 285.5714782385482, 285.89136970999704, 21.930156367079757, 22.092180366280235, 22.061498411207538, 6230.937234376675, 6280.468489244796, 6279.824614482798, 114.82463968854836, 4.686293312733653, -18.297513367397187, 6239.713469251322, 6280.846989914083, 6282.062919919544, 0.999995322044267, 0.9999995656719214, 0.9999937241346717, 60.016836957283225, 60.02049916475273, 60.01751032448189, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 788.7006, 3.478983, 2745.728, 801.8118, 3.427018, 2748.019, 831.5428, 3.27034, 2720.366, 606.8041, 4.525714, 2745.744, 594.2975, 4.621653, 2746.62, 808.1494, 6.796719, 5492.698, 99.91291, 100.0, 98.99434, 99.94687, 99.9586, 99.9518
224240.60424000002, 285.15188245799106, 285.55027411195067, 285.7284688372034, 21.956153918609054, 22.09874337623972, 22.086044551453636, 6233.563435506028, 6288.853905368004, 6288.459072843596, 113.67949133227467, -1.1190388278637329, -20.76989027394984, 6234.369225659092, 6288.414818329092, 6282.379643166265, 0.999994498023677, 0.9999999316357626, 0.9999923062929428, 60.01602977224084, 60.012422175699314, 60.011287303039914, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 797.2173, 3.44668, 2748.012, 809.1465, 3.39331, 2745.706, 825.3893, 3.308075, 2730.597, 600.3765, 4.575909, 2747.949, 587.9265, 4.66384, 2741.971, 801.847, 6.853852, 5495.926, 100.0, 99.95408, 99.3775, 100.0, 99.79143, 100.0
224242.92080000002, 285.3535244414073, 285.76606789416473, 285.9615008177695, 21.95595939502551, 22.098499049379008, 22.042483975942314, 6242.71890277888, 6284.259560541546, 6274.88610634402, 113.31010784434375, 8.150634351647113, -19.97723421329215, 6241.717887621156, 6283.800599741635, 6275.166821400332, 0.9999954121175901, 0.999999757000861, 0.9999964960067393, 60.01038221628358, 60.01072560172757, 60.01207328631328, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 790.7903, 3.471309, 2745.984, 802.7651, 3.422781, 2748.044, 831.6593, 3.270524, 2719.963, 606.8041, 4.525162, 2746.076, 594.2403, 4.622018, 2746.776, 808.1494, 6.796352, 5492.463, 99.93746, 100.0, 99.01522, 99.93259, 99.96631, 99.94758
224245.33680000002, 285.39838954201167, 285.8110900617233, 285.9933075021777, 21.933661116838817, 22.076267553056493, 22.035924172169175, 6236.930275725482, 6280.800770491847, 6277.89090018881, 111.23908356880838, 1.219307860837489, -14.239823072479453, 6218.986283326892, 6276.364154397759, 6263.829119018502, 0.9999962583528875, 0.9999992330457549, 0.9999965608576977, 60.00719618048376, 60.00890375412763, 60.00802878208078, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 791.0072, 3.472023, 2745.974, 802.7846, 3.42315, 2747.929, 831.7563, 3.269972, 2719.853, 606.707, 4.526449, 2746.019, 594.2021, 4.622566, 2746.511, 808.1295, 6.796719, 5492.415, 99.9371, 100.0, 98.98647, 99.93873, 99.95666, 99.94973
224247.71992000003, 285.38678836410475, 285.74495189943553, 285.9753797110921, 21.93295192034198, 22.067886610813808, 22.039787302198125, 6239.823544826481, 6284.208494481019, 6277.485628775574, 110.52707706781439, 8.934592343984605, -18.286025480470016, 6230.610412368392, 6279.345720211698, 6282.068712330682, 0.99999542097516, 0.9999992432414389, 0.9999936473331426, 60.00286913145026, 60.00292410452264, 60.00576728384665, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.5999, 3.495224, 2742.699, 796.5005, 3.450227, 2747.764, 837.9487, 3.230212, 2706.899, 612.7462, 4.4746, 2741.872, 599.0853, 4.589876, 2747.746, 811.0719, 6.768335, 5490.216, 99.81791, 100.0, 98.49172, 99.75698, 100.0, 99.9056
224250.08684000003, 285.27980159977267, 285.6750011793614, 285.92768978112167, 21.946152716821533, 22.07961880435182, 22.075680996336814, 6230.712712084477, 6284.19509216992, 6279.780049209385, 109.32639073376163, 7.223154795782193, -21.505548097064775, 6231.395582058647, 6287.227093708214, 6283.632588623325, 0.9999943770502516, 0.9999999024210615, 0.9999957211396734, 59.99834674153654, 59.999456274878106, 59.99764018837014, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 790.8101, 3.473629, 2745.914, 801.5005, 3.428676, 2748.215, 831.7952, 3.27034, 2720.742, 606.8235, 4.52553, 2745.907, 599.7338, 4.578188, 2748.214, 808.1494, 6.796352, 5492.522, 99.93491, 100.0, 99.01883, 99.93468, 100.0, 99.94655
224252.42768000002, 285.2860486908477, 285.72413954772543, 285.9455081005912, 21.94167102384349, 22.105536191641605, 22.055522412378767, 6238.330500629905, 6282.646450806719, 6286.629634959874, 115.67891204459261, 7.596415215097295, -20.125486242075795, 6239.940762020238, 6283.0031529397675, 6279.051359960393, 0.9999955088007066, 0.9999995094631786, 0.9999951372214795, 59.99512381271522, 59.99493936950924, 59.99645271374974, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 781.6821, 3.50611, 2739.785, 792.2592, 3.468647, 2746.456, 826.4375, 3.302185, 2730.35, 600.5513, 4.576276, 2748.004, 606.7151, 4.525957, 2746.046, 801.8073, 6.853852, 5495.637, 99.7214, 99.955, 99.35339, 100.0, 99.94569, 100.0
224254.78796000002, 285.21224822057377, 285.64229766754937, 285.90452310480697, 21.94628483379233, 22.058887272349992, 22.05819892293516, 6226.367292829555, 6281.758635708367, 6282.714085613865, 112.83701742073868, 7.335368375737289, -19.701258101179747, 6241.164286485538, 6284.293335956526, 6280.776780207645, 0.9999941386255731, 0.9999994527009396, 0.9999934721799446, 59.993175627516784, 59.99438659772933, 59.996797431085376, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.5211, 3.495224, 2742.163, 796.481, 3.449674, 2747.818, 831.6981, 3.270708, 2720.598, 606.6293, 4.525898, 2745.969, 600.4968, 4.575814, 2748.217, 808.0897, 6.796902, 5492.47, 99.79808, 100.0, 98.98443, 99.93692, 100.0, 99.95071
224257.09808000003, 285.3291191283045, 285.7266268244688, 285.97434605069225, 21.936942044523043, 22.066679488408358, 22.061806327462012, 6234.47259502458, 6276.462998146091, 6282.935951441979, 109.36276291554236, 3.3319193814954815, -20.840845908149277, 6238.659740921874, 6284.2267151301, 6282.320880970343, 0.9999939727536556, 0.9999991286511182, 0.9999923300703233, 60.00220940007341, 60.00307464103489, 60.001646526036296, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.3436, 3.494509, 2742.359, 796.5394, 3.449674, 2748.1, 831.6787, 3.271997, 2719.391, 606.8624, 4.524611, 2745.966, 600.4396, 4.576362, 2748.161, 808.1096, 6.796719, 5492.468, 99.80554, 100.0, 98.96964, 99.94068, 100.0, 99.95073
224259.41788000002, 285.3772311029428, 285.75860142215, 286.026933535574, 21.93957193485604, 22.078180527667865, 22.018026116756662, 6235.149228534916, 6283.414503348962, 6275.756832622195, 107.01502763912322, 10.271150328502245, -16.785427922169674, 6238.9446683201995, 6280.928711744251, 6278.807786242742, 0.9999960918345309, 0.9999984370672954, 0.9999962462803559, 60.00981619553543, 60.00939088718177, 60.008281322340764, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 790.8889, 3.471487, 2745.911, 802.8041, 3.422966, 2747.928, 837.9487, 3.229108, 2706.842, 612.8044, 4.472209, 2740.337, 594.2212, 4.622018, 2746.673, 814.4119, 6.735007, 5484.785, 99.92891, 100.0, 98.51295, 99.73188, 99.96255, 99.80676
224261.79052, 285.27626019695015, 285.72334049045656, 285.98453082418206, 21.942389432405353, 22.105505291250832, 22.056419766670746, 6241.396633665899, 6278.731558688956, 6275.94771346443, 111.71104114861078, 5.9169449129854, -18.68362415123056, 6233.957501210012, 6282.445072051943, 6278.309184165901, 0.9999945797456158, 0.9999997591485237, 0.9999951962440784, 60.006331997278465, 60.009102593824494, 60.006413791105864, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.4816, 3.496294, 2742.249, 796.5394, 3.449858, 2747.867, 831.6981, 3.270708, 2720.177, 606.6876, 4.525714, 2746.13, 599.543, 4.583119, 2748.036, 808.1096, 6.796352, 5492.467, 99.81654, 100.0, 98.99826, 99.93873, 100.0, 99.94655
224264.1404, 285.27694296743084, 285.67016271219796, 285.8673205693201, 21.932646638390253, 22.108505177995283, 22.07916782937302, 6240.671830894727, 6283.661822061725, 6282.151263342628, 111.14597545701116, 2.8689652435232347, -18.54588242440741, 6239.062594105731, 6279.881598007021, 6286.930186201321, 0.9999947277419479, 0.9999999958799278, 0.9999933237748811, 60.00604999140366, 60.00738256286726, 60.009164170120286, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 790.9678, 3.472201, 2746.136, 802.7846, 3.423334, 2747.871, 831.2711, 3.272733, 2723.04, 604.8428, 4.541526, 2747.261, 590.7114, 4.64576, 2743.456, 803.6364, 6.842682, 5495.429, 99.96096, 100.0, 99.05521, 99.98552, 99.86187, 99.99756
224266.46988000002, 285.23541374926407, 285.722074811212, 285.97506196996545, 21.93961757644803, 22.079393500234115, 22.054755840134824, 6234.105850098173, 6281.306536601805, 6282.605389559216, 110.25814975869116, 2.8532737483717483, -20.709023971320676, 6239.035077434218, 6283.327757840753, 6278.660260413926, 0.9999972200348474, 0.9999999769469117, 0.9999968352617351, 60.00994299053225, 60.007838027822196, 60.010212330039586, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 796.3499, 3.452213, 2747.325, 806.7535, 3.405098, 2747.521, 829.4269, 3.284882, 2722.63, 605.4642, 4.532333, 2746.19, 594.2593, 4.621653, 2746.51, 808.1295, 6.796902, 5492.813, 100.0, 99.97962, 99.08752, 99.94498, 99.95658, 99.95284
224268.79812000002, 285.23253501229664, 285.7012808210579, 285.93393512442225, 21.945364968660506, 22.071676580084596, 22.059582206638094, 6237.011587610367, 6272.431324603271, 6279.22116266557, 111.61021832609003, 1.8721344051944016, -11.087448973543815, 6234.14905503763, 6276.98146330751, 6286.349986810807, 0.9999954802391197, 0.9999995911706578, 0.9999965935878984, 60.01655297407253, 60.01400096773073, 60.012971782702316, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 790.9283, 3.471309, 2746.414, 802.7457, 3.422966, 2748.102, 831.6593, 3.271629, 2720.071, 606.7264, 4.525898, 2746.016, 594.2784, 4.621653, 2746.349, 808.0897, 6.796169, 5492.923, 99.9484, 100.0, 98.99438, 99.94073, 99.95075, 99.94661
224271.10772000003, 285.19563044107224, 285.7496148855262, 285.99694286393105, 21.917143294067575, 22.075681320338475, 22.007572599328313, 6225.184084835242, 6275.95955727738, 6262.171928927911, 102.22584970502294, 13.638183149003453, -14.417149690903216, 6231.202374084343, 6270.801872190205, 6261.398016438968, 0.9999955308451878, 0.9999980251303826, 0.9999975492569999, 60.0157825433909, 60.01401191595598, 60.01765631750921, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.5605, 3.495759, 2742.966, 796.5005, 3.449858, 2747.648, 837.9681, 3.229476, 2706.722, 612.8044, 4.472394, 2740.395, 600.4396, 4.576545, 2747.995, 814.4119, 6.735007, 5485.067, 99.82765, 100.0, 98.50856, 99.73405, 100.0, 99.81191
224273.49908, 285.2306845809435, 285.70345065416734, 285.98972251405644, 21.936434703620776, 22.097675908123602, 22.043457179967845, 6233.148928352121, 6289.202965678471, 6285.0462387411135, 114.45848201294848, 6.5189931846234686, -18.81415318298866, 6238.565493955091, 6283.196571827699, 6278.967678310908, 0.9999936439676153, 0.9999991376909602, 0.9999954879619564, 60.01471785665658, 60.0147824875626, 60.016494393271444, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 790.9481, 3.472023, 2746.524, 802.7457, 3.423334, 2748.103, 831.7563, 3.270156, 2720.578, 606.7653, 4.525714, 2746.015, 594.164, 4.622018, 2746.614, 808.1096, 6.796902, 5492.693, 99.95713, 100.0, 98.9823, 99.94086, 99.96041, 99.95068
224275.82884000003, 285.17357810685854, 285.6002625953044, 285.92441816578446, 21.9630028843502, 22.074717110844162, 22.06974525735459, 6236.194043534502, 6283.817485473044, 6283.547912694246, 110.93364285784537, 6.167813072150693, -20.446501470983662, 6238.997909194987, 6277.668967411278, 6285.9489373585675, 0.9999949161678606, 0.999999871443877, 0.9999954217220055, 60.01288169217041, 60.01540683653086, 60.01194974734571, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.5802, 3.495759, 2743.297, 796.5199, 3.449858, 2747.984, 831.6593, 3.269236, 2719.4, 606.8041, 4.52553, 2746.24, 600.4777, 4.575997, 2747.886, 808.1494, 6.796535, 5493.035, 99.80834, 100.0, 98.99691, 99.93468, 100.0, 99.9549
224278.18880000003, 285.2926879555509, 285.7603242866325, 285.9444711304423, 21.950747459606372, 22.079607587792143, 22.06359720608676, 6239.524146144427, 6282.677064499459, 6279.021054508645, 111.31322558146701, 8.246050971222758, -22.617336354796407, 6235.912070544483, 6281.643147239388, 6280.689667428685, 0.9999944838991851, 0.9999992134333728, 0.9999938653125616, 60.012805084398785, 60.013951869379916, 60.01141082070785, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 778.4686, 3.516639, 2737.623, 790.158, 3.474909, 2745.731, 825.3699, 3.308443, 2730.766, 600.396, 4.573702, 2747.818, 605.2464, 4.542211, 2747.273, 804.8093, 6.824003, 5494.369, 99.63858, 99.92407, 99.38363, 100.0, 99.98067, 99.98918
224280.54852, 285.1988562455322, 285.6546492599041, 285.97376899204176, 21.949223874280406, 22.099668104065906, 22.051297177545997, 6233.065206059061, 6285.097356181607, 6283.885841043333, 111.72881861672965, 5.319950777827671, -21.499432366103974, 6230.063169220987, 6280.482605347635, 6278.523444986704, 0.9999939679343814, 0.9999999999999903, 0.9999939938588253, 60.01325099200857, 60.01174974677461, 60.008640123155395, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.8562, 3.49558, 2742.708, 796.5005, 3.449858, 2747.876, 831.7758, 3.270156, 2719.954, 606.7264, 4.526082, 2745.964, 600.4777, 4.576362, 2748.155, 808.1693, 6.797085, 5492.64, 99.81827, 100.0, 98.99013, 99.93674, 100.0, 99.95277
224282.89624000003, 285.2885991559242, 285.71520800305416, 285.9516345923726, 21.92715617792227, 22.07324821729628, 22.02118465109656, 6229.826317666667, 6276.300001604028, 6264.899613701073, 103.92328642131088, 8.024721950629782, -18.976142814928153, 6228.711598255383, 6276.285694691271, 6261.962783147552, 0.9999972298463478, 0.9999988992850454, 0.9999941351694639, 60.00765913414687, 60.00994052154131, 60.010903293235735, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 787.2023, 3.4863, 2745.029, 799.7885, 3.433649, 2748.249, 836.357, 3.241625, 2708.232, 612.552, 4.472394, 2740.451, 594.2403, 4.622018, 2746.727, 814.4119, 6.73519, 5485.305, 99.89876, 100.0, 98.57157, 99.7239, 99.96052, 99.81409
224285.30020000003, 285.2299900642561, 285.6839395892485, 285.96894598474665, 21.923067089032273, 22.072144680436143, 22.060696463312038, 6234.727740028583, 6280.4620760472435, 6278.95915547714, 109.76611890078584, 5.870724003497003, -21.459743848744438, 6231.965908326167, 6281.578086783949, 6282.109677057485, 0.9999915342180663, 0.9999997622714915, 0.9999953083480722, 60.00719462118684, 60.00642684700807, 60.00528285832539, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.8168, 3.495402, 2742.732, 796.5005, 3.449858, 2747.54, 832.2028, 3.267763, 2719.926, 606.6682, 4.526082, 2745.797, 600.4968, 4.57618, 2748.049, 808.1096, 6.795986, 5492.526, 99.81911, 99.9941, 98.96389, 99.94063, 100.0, 99.95079
224287.70316, 285.299227586537, 285.7232840156478, 285.97559500651636, 21.934970530561237, 22.09408010643548, 22.055942374030142, 6233.462489287124, 6280.643359721267, 6276.557035560464, 114.39829181163759, 7.217575889592737, -18.776795697554917, 6229.02941804951, 6283.903023790722, 6280.08594460024, 0.9999942078321064, 0.9999995588683082, 0.9999970963365094, 60.006670822366374, 60.00237770833199, 60.004618032365435, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 791.0072, 3.472201, 2746.079, 802.7651, 3.422966, 2747.99, 831.6981, 3.27034, 2719.908, 606.6099, 4.52553, 2745.797, 594.2212, 4.622018, 2746.507, 808.1295, 6.796719, 5492.522, 99.94093, 100.0, 98.99452, 99.93682, 99.96838, 99.9539
224290.04056000002, 285.20784569070025, 285.7484390336302, 286.04939857103625, 21.94258733595754, 22.109268390411966, 22.05569801893781, 6236.001486182707, 6282.1079198908155, 6278.045516076047, 114.29244292038447, 0.7677292796620918, -23.13356073216255, 6239.873452771497, 6283.5969197912145, 6282.763250634206, 0.9999924818027878, 0.9999999996901601, 0.9999924666655456, 59.99765543339422, 59.99777774539037, 59.99742643366115, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 797.2765, 3.44668, 2747.897, 809.1077, 3.393678, 2746.049, 825.3699, 3.308259, 2730.59, 600.5707, 4.575357, 2747.948, 587.8884, 4.664205, 2741.909, 801.847, 6.853669, 5495.769, 100.0, 99.93985, 99.37745, 100.0, 99.78918, 100.0
224292.44824000003, 285.202927071209, 285.7190475720998, 285.9137965649124, 21.95044519487815, 22.061804544332084, 22.040375057541063, 6241.405398078836, 6280.330596162727, 6283.346474286401, 113.02758030812856, 3.261492043546923, -16.856731011405373, 6233.474075606845, 6288.421803392598, 6281.982735072192, 0.9999950019864952, 0.999999437399194, 0.9999951932095865, 59.9961613590614, 59.99620138562919, 59.99508818544907, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 791.1452, 3.471666, 2746.304, 802.7457, 3.422966, 2747.928, 831.7758, 3.269604, 2719.624, 606.8041, 4.525162, 2745.91, 594.2593, 4.622566, 2746.564, 808.1295, 6.796535, 5492.7, 99.94666, 100.0, 98.991, 99.93483, 99.9586, 99.95079
224294.75564000002, 285.2511586225083, 285.66589142891894, 286.0212375785184, 21.902605703225305, 22.068005074930877, 21.992592518195455, 6226.716541972512, 6272.658281065497, 6268.588827970583, 102.47416904112288, 11.28490694185249, -19.552987688844496, 6227.965274481348, 6275.919256221487, 6263.123065617611, 0.99999598244621, 0.9999986904278096, 0.9999968734440138, 59.99629681663419, 60.00078318030794, 59.99949742784101, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 790.9481, 3.472023, 2746.026, 802.4149, 3.427386, 2748.004, 832.2999, 3.267027, 2719.88, 609.6198, 4.499973, 2743.191, 597.7881, 4.592068, 2747.977, 813.5571, 6.737571, 5485.529, 99.94912, 100.0, 98.98746, 99.84864, 100.0, 99.82031
224297.10024000003, 285.1871939813601, 285.7120721431542, 285.9596955236686, 21.953204932016405, 22.07555248880286, 22.056193860750863, 6245.232119711144, 6286.729900227271, 6277.863960711343, 111.04270656609924, 1.4686554356385244, -21.816449538539473, 6230.594936024723, 6284.387584015507, 6280.641910994384, 0.9999953149527278, 0.9999997645919864, 0.9999956803605713, 59.99668631845199, 59.99429224664703, 59.99504864299176, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 786.8277, 3.485051, 2745.248, 799.9246, 3.433281, 2748.175, 833.0764, 3.266107, 2719.043, 606.7264, 4.526266, 2745.737, 594.2784, 4.621653, 2746.563, 808.1295, 6.796352, 5492.641, 99.91682, 100.0, 98.94848, 99.93884, 99.96643, 99.94973
224299.44252, 285.17319727037153, 285.5876445758377, 285.8418565226367, 21.944140309595014, 22.069630610641948, 22.0729049375346, 6237.833040309601, 6285.21948632296, 6281.7737365543935, 113.27630804178352, 6.456954578125703, -20.95809340932874, 6239.782583891876, 6282.047194691607, 6280.818816416173, 0.9999942431686589, 0.9999997705210089, 0.9999946132737044, 59.99139899266031, 59.99586274046235, 59.992678198920125, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.7971, 3.49558, 2742.368, 796.481, 3.449674, 2747.647, 831.6593, 3.269788, 2720.532, 606.7653, 4.52553, 2746.182, 600.4205, 4.577093, 2748.209, 808.1295, 6.796535, 5492.583, 99.80589, 100.0, 99.01118, 99.92867, 100.0, 99.94657
224301.74500000002, 285.1746030320329, 285.62625502429586, 285.96057396015124, 21.943115518231018, 22.10947604206842, 22.062791525235806, 6236.628954471248, 6287.19557128704, 6286.303647604342, 112.54009230072006, 1.498479914636846, -20.80605142531249, 6225.411199128317, 6286.702780120895, 6282.089543080456, 0.9999957082546834, 0.9999994770490659, 0.9999953792081597, 59.997228311320434, 59.99445447055557, 59.99423139852988, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 778.2715, 3.517175, 2737.728, 790.1385, 3.474909, 2745.678, 825.4475, 3.308259, 2730.824, 600.4348, 4.576828, 2748.116, 606.7151, 4.52614, 2745.99, 801.8271, 6.853852, 5495.696, 99.64868, 99.93433, 99.38154, 100.0, 99.94765, 100.0
224304.14680000002, 285.2820352122933, 285.7425737191939, 285.96949744124265, 21.92506189761673, 22.068023265841916, 22.04847871502018, 6235.0765878339425, 6279.389663558688, 6280.058296697808, 112.8544866053594, 2.393983738836141, -21.37843660798444, 6235.327603923438, 6279.015901428453, 6280.407944233317, 0.9999965305639031, 0.9999997808053898, 0.999995070360396, 59.995271023383445, 59.992166175034825, 59.989750662282596, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.6393, 3.494866, 2742.139, 796.3837, 3.449674, 2747.872, 831.7369, 3.26942, 2720.184, 606.6876, 4.525162, 2746.13, 600.4586, 4.576362, 2748.212, 808.0897, 6.796902, 5492.577, 99.79753, 100.0, 98.99851, 99.94278, 100.0, 99.94969
224306.51224, 285.31771889266065, 285.76372072614805, 286.0172732278888, 21.87130813779711, 22.03663719541637, 21.991380815634585, 6221.658076134362, 6276.542311242905, 6259.740560153297, 104.68436747372584, 8.269813205554556, -18.231011927704913, 6224.202898929106, 6274.225944336058, 6263.705469223639, 0.999995781272737, 0.9999991359185262, 0.9999966454840515, 59.996598565592286, 59.9938037213023, 59.99443480734587, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 784.6393, 3.495759, 2742.254, 796.5005, 3.449674, 2747.818, 831.6593, 3.27126, 2719.63, 606.7264, 4.525898, 2745.795, 600.4205, 4.57691, 2748.095, 809.044, 6.783168, 5491.077, 99.80172, 100.0, 98.97834, 99.94278, 100.0, 99.92127
224308.84572, 285.2324367134482, 285.68488777416815, 285.9307792499103, 21.947227351029767, 22.075582702113216, 22.05275658679087, 6238.208898510244, 6282.719796890598, 6277.500223820509, 112.71690442986574, 8.768276732139157, -15.914219661702646, 6242.245443375072, 6281.385666794451, 6280.671315378117, 0.9999955102308954, 0.9999996451365517, 0.9999946719322196, 59.99233626928978, 59.993702691257845, 59.99196871721947, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 790.9283, 3.471666, 2746.299, 802.7457, 3.422966, 2747.877, 837.3664, 3.236103, 2709.771, 611.4257, 4.489493, 2743.649, 597.2731, 4.595903, 2748.079, 809.9983, 6.784816, 5491.853, 99.96251, 100.0, 98.59644, 99.82359, 100.0, 99.93042
224311.16816000003, 285.2116066238864, 285.6746081921651, 285.9405829591739, 21.928686515269572, 22.103082145477867, 22.070887721844905, 6238.164176622083, 6279.835370351692, 6278.378197925669, 113.13635185974522, 2.9378457373193214, -22.627512241108434, 6232.034211670692, 6290.225732147935, 6280.31849421997, 0.9999952804117287, 0.9999999425653407, 0.9999959976741746, 59.99649397563895, 59.996690663480905, 59.99500216898759, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 785.9405, 3.489512, 2744.07, 798.9908, 3.439728, 2748.002, 831.7563, 3.269972, 2719.685, 606.707, 4.52553, 2746.24, 594.3738, 4.621653, 2746.677, 808.1295, 6.797085, 5492.983, 99.86783, 100.0, 99.01961, 99.93275, 99.96669, 99.94964
224313.45324000003, 285.3376913658861, 285.7156049398211, 285.9840038067682, 21.93547717166478, 22.091889870992297, 22.074115850815982, 6232.790699375781, 6284.453443189592, 6279.549185470296, 114.55146677803248, 5.081481708788488, -26.427079526025864, 6235.854958555217, 6282.398721082015, 6284.973877656721, 0.9999912061546237, 0.9999998724225686, 0.9999924688467335, 59.992976163747294, 59.99728364268791, 59.99605931780453, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 600 800], 5500.0, [], 794.1616, 3.457745, 2747.79, 807.4929, 3.401783, 2746.61, 825.9328, 3.305314, 2730.408, 600.5319, 4.576828, 2748.063, 587.9647, 4.663475, 2741.971, 801.847, 6.853852, 5495.925, 100.0, 99.95257, 99.37062, 100.0, 99.79335, 100.0
