TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
225390.54340000002, 285.06164727295686, 285.49077312036763, 285.72791651499676, 21.97567956088513, 22.089940321329234, 22.061415940146478, 6239.972206680938, 6290.7009482629455, 6278.121628519042, 110.76443509487308, 9.378436620140292, -22.00505474936213, 6226.765850675628, 6292.02746076439, 6279.928749974914, 0.9999962741077244, 0.99999973048028, 0.9999970562013325, 59.970374623599646, 59.97380685392674, 59.97502645374218, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.933, 3.509679, 2739.795, 799.2826, 3.43807, 2747.945, 831.077, 3.273654, 2721.153, 606.6682, 4.526449, 2745.96, 799.0839, 3.438967, 2748.013, 808.0698, 6.796902, 5492.465, 99.71396, 100.0, 99.03367, 99.9366, 100.0, 99.94864
225392.84712000002, 285.0668260630396, 285.5358022231123, 285.786577261634, 21.96316091219353, 22.07202518535721, 22.078305739778628, 6227.26138441414, 6280.033158960911, 6282.352107301571, 115.5585456008871, 10.858622463682195, -23.891545863758438, 6238.570320052423, 6283.044743060963, 6282.2430432325145, 0.9999968417857897, 0.9999997043073277, 0.9999960522759479, 59.97313007035127, 59.97077074929165, 59.97221091566146, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.8277, 3.487371, 2744.1, 799.2631, 3.438254, 2747.939, 830.5917, 3.276415, 2722.09, 606.707, 4.526082, 2746.072, 799.103, 3.438967, 2748.239, 808.0698, 6.796902, 5492.639, 99.86664, 100.0, 99.05822, 99.93468, 100.0, 99.94862
225395.19248000003, 285.0979401802039, 285.59365211933437, 285.79851218304134, 21.950556839025502, 22.116062581712704, 22.07671202655475, 6242.042296061884, 6285.166792933494, 6286.430386286664, 111.62122179951893, 4.018460251465285, -18.915777219012853, 6237.661904544455, 6287.884916743182, 6282.800973799024, 0.9999956355432215, 0.9999998555950386, 0.9999954946494058, 59.96964206220811, 59.975102960661815, 59.97252260708818, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 793.1758, 3.463635, 2746.842, 805.5667, 3.410256, 2747.483, 824.5157, 3.313781, 2731.934, 600.2989, 4.577196, 2747.839, 805.3595, 3.411755, 2747.245, 801.7675, 6.854402, 5495.754, 99.96871, 99.98977, 99.41801, 100.0, 99.98337, 100.0
225397.55644000001, 285.08745317363804, 285.50856700008904, 285.7217139313875, 21.95141164535179, 22.087470374872776, 22.050187554826856, 6242.301899144416, 6283.7838289761075, 6284.618437462073, 112.31556161234354, 5.882147291117235, -18.424718991741884, 6237.021048781182, 6282.244118879668, 6283.51351590388, 0.9999965539600102, 0.9999986329538278, 0.9999948078225952, 59.972782393029306, 59.97527256586649, 59.97351133109193, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.7883, 3.487906, 2743.932, 799.2631, 3.438438, 2748.165, 830.6887, 3.277335, 2721.709, 606.7653, 4.526449, 2746.183, 799.103, 3.439149, 2748.234, 808.1096, 6.797634, 5492.812, 99.87082, 100.0, 99.07879, 99.94484, 100.0, 99.95173
225399.86688000002, 285.09609007949103, 285.5775810963268, 285.7993082271717, 21.92426303355692, 22.072166918601468, 22.022445055524653, 6227.601113903746, 6282.718267997476, 6265.809499498899, 106.2456340809058, 9.116900148777859, -19.40832022809377, 6231.3965322161175, 6279.614256675372, 6271.764580304542, 0.9999961179731225, 0.9999987055125865, 0.9999972236766893, 59.97597336490289, 59.97414276720319, 59.97505121341188, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.7883, 3.487728, 2744.42, 799.2631, 3.438438, 2748.106, 830.8052, 3.276415, 2720.877, 607.6003, 4.514498, 2744.857, 796.6995, 3.451568, 2747.536, 811.2707, 6.760461, 5488.133, 99.88056, 100.0, 99.02372, 99.89645, 100.0, 99.8677
225402.20684000003, 284.96112518199783, 285.55003725484806, 285.7854568230213, 21.95993715530012, 22.11484454541699, 22.06395886544566, 6237.966583143195, 6286.888079816299, 6287.700789733751, 112.46522065352565, 13.217965332921494, -18.973093642560798, 6242.497636334209, 6290.476147088501, 6285.642364686805, 0.9999948450734333, 0.9999989410660143, 0.999995968796143, 59.97311363716045, 59.97482976736536, 59.97459047222569, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 781.4061, 3.507716, 2741.68, 795.2358, 3.455384, 2747.095, 834.144, 3.258375, 2717.366, 608.3381, 4.511924, 2744.985, 798.3209, 3.43988, 2748.072, 808.0301, 6.797085, 5492.346, 99.75567, 99.97792, 98.84732, 99.90111, 100.0, 99.95387
225404.57828000002, 285.17667454144043, 285.5980955845786, 285.7654767988998, 21.946269638140517, 22.0627106799692, 22.0728084942008, 6246.68829852636, 6278.895619970364, 6278.528437745546, 112.22980487563746, 8.0185430682055, -16.589648721612775, 6234.720089296213, 6288.956336966688, 6282.545640672101, 0.9999954789567943, 0.9999991572199831, 0.9999969848119644, 59.97633798454473, 59.9745895126478, 59.97745598312215, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 782.727, 3.503968, 2740.984, 799.2631, 3.437886, 2748.276, 830.6887, 3.276599, 2722.102, 606.6876, 4.526082, 2745.966, 799.0839, 3.438967, 2747.909, 808.1295, 6.797817, 5492.576, 99.74952, 100.0, 99.06831, 99.93674, 100.0, 99.94854
225406.94504000002, 285.0353355587511, 285.5212502395906, 285.7057979167676, 21.948773519600174, 22.08326845939272, 22.064642699478163, 6233.508926305585, 6288.10292086968, 6280.2733336615365, 111.21698904488426, 4.887961225752406, -17.382287815980817, 6241.082270613636, 6284.286138261136, 6288.019769698949, 0.9999960349563762, 0.9999997697046797, 0.9999954242892554, 59.97734141240422, 59.97767270523905, 59.97729352817929, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 774.2693, 3.530203, 2733.671, 805.5473, 3.41044, 2747.134, 824.4187, 3.313781, 2732.054, 600.3765, 4.576644, 2747.842, 805.3404, 3.411207, 2747.467, 801.7675, 6.854585, 5495.808, 99.48934, 99.98759, 99.43276, 100.0, 99.98959, 100.0
225409.26816, 285.01847056717764, 285.50381109095713, 285.78492663538464, 21.93930382933751, 22.092848434290598, 22.05643634571495, 6239.731484033802, 6286.486344584342, 6285.902956888883, 111.56571767843587, 7.797578810496361, -18.742864686689245, 6233.989539463721, 6284.2728272952945, 6282.696310340212, 0.9999942313668404, 0.9999991528846098, 0.9999953426535108, 59.974631184203155, 59.976641512660386, 59.97632802582364, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.5583, 3.510036, 2739.847, 799.2631, 3.438438, 2747.886, 830.7275, 3.27531, 2721.141, 606.6682, 4.526082, 2745.91, 799.103, 3.438967, 2748.234, 808.1295, 6.796535, 5492.868, 99.70021, 100.0, 99.06222, 99.9348, 100.0, 99.95385
225411.64056000003, 285.0094414201193, 285.5767732135228, 285.83479240497354, 21.944083839751954, 22.07438758430456, 22.021948372632174, 6216.0806668186915, 6274.316993218959, 6259.193809663199, 107.16781427694377, 8.275284375399224, -14.645703507789563, 6230.149751794513, 6276.399700234121, 6266.937649411125, 0.9999976860618967, 0.9999991827901844, 0.9999981760162836, 59.975941701137586, 59.970501877525656, 59.972734581229936, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.5978, 3.510215, 2739.68, 799.3021, 3.438254, 2748.277, 830.7469, 3.276783, 2722.051, 606.6876, 4.526449, 2746.246, 799.103, 3.438967, 2748.069, 808.1096, 6.796352, 5492.475, 99.71851, 100.0, 99.0704, 99.94294, 100.0, 99.94551
225413.96940000003, 285.1417574442209, 285.619123870038, 285.8831195086893, 21.955606259259255, 22.075709548964976, 22.055105402004273, 6235.7100767714865, 6289.829829014857, 6278.3902121683495, 110.9823380736234, 11.301947765456816, -16.39663215356245, 6231.465275159952, 6284.354054802406, 6283.93556243566, 0.9999973548108192, 0.9999991611666305, 0.9999960028794289, 59.978554388050895, 59.98101021031439, 59.97710305512877, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.7883, 3.487549, 2743.922, 792.9401, 3.464594, 2747.318, 837.0752, 3.235919, 2708.696, 612.8044, 4.4746, 2741.362, 794.3152, 3.458508, 2747.574, 812.0461, 6.765222, 5489.541, 99.87065, 99.97548, 98.60679, 99.74239, 99.99536, 99.89039
225416.36188, 285.08395675000764, 285.59413698092766, 285.8335572474486, 21.970974422939637, 22.076615518855515, 22.059887272066028, 6236.300033279737, 6288.769556711036, 6286.785144219146, 114.81957598443478, 6.874882637313675, -17.942638330042882, 6241.235954059339, 6284.6398384594095, 6284.539018656876, 0.9999963990392016, 0.9999993322991497, 0.9999952096605395, 59.97715667626881, 59.97861602485773, 59.97434420689792, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.5189, 3.509679, 2739.871, 799.2631, 3.438438, 2748.106, 830.6499, 3.277703, 2722.787, 606.7264, 4.525898, 2746.129, 799.103, 3.438784, 2748.069, 808.1295, 6.796352, 5492.581, 99.70805, 100.0, 99.04765, 99.94276, 100.0, 99.94754
225418.70008, 285.0252879116965, 285.62954087268463, 285.8471937313055, 21.933680723566464, 22.099932160424416, 22.08096138943436, 6239.589230761892, 6289.969075719874, 6290.194589169019, 113.68991454596403, 4.176112573988121, -16.346251482145817, 6246.514728120263, 6293.6436746613745, 6280.590654320681, 0.999994095549042, 0.999999815455327, 0.9999952454043682, 59.97962955546904, 59.98057971934749, 59.980140059399034, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 789.2526, 3.478447, 2745.612, 802.629, 3.421124, 2747.892, 825.8358, 3.308995, 2731.39, 600.4348, 4.576644, 2748.005, 805.3595, 3.411207, 2747.299, 801.7675, 6.854402, 5495.64, 99.94574, 100.0, 99.38811, 100.0, 99.98533, 100.0
225421.07944000003, 285.1744661882818, 285.5264559645289, 285.7630287063732, 21.950739598576682, 22.108766742871854, 22.066119864251917, 6237.286281890524, 6285.20888464462, 6284.219701158952, 113.82065149780595, 4.8756933430408935, -18.01622309327331, 6238.363165335809, 6286.958502476561, 6282.015595550162, 0.9999956369573346, 0.9999998812621373, 0.9999957100941292, 59.98210856813461, 59.983643010341915, 59.98420009898418, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 787.222, 3.487014, 2744.42, 799.2826, 3.438438, 2748.393, 830.6499, 3.276599, 2721.697, 606.7264, 4.525714, 2746.071, 799.0839, 3.438967, 2748.072, 808.0698, 6.797268, 5492.583, 99.88057, 100.0, 99.05357, 99.9366, 100.0, 99.94547
225423.35772000003, 285.0853464932146, 285.5301934625902, 285.78369166278566, 21.938953074398427, 22.092800843004692, 22.06154124740605, 6241.2146103658215, 6287.8873447216265, 6282.789132463759, 115.21285329619502, 4.971380118041452, -20.069780943186288, 6239.649063143903, 6282.31931788393, 6283.845571868852, 0.9999961580905943, 0.9999996423237287, 0.9999953740149429, 59.98457687010492, 59.98788361693346, 59.98537527104789, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.8277, 3.488085, 2744.31, 799.2631, 3.43807, 2748.052, 830.6693, 3.27844, 2721.89, 606.6293, 4.526082, 2745.856, 799.0839, 3.438784, 2748.017, 807.9903, 6.797085, 5492.41, 99.87656, 100.0, 99.08819, 99.93281, 100.0, 99.95387
225425.66684000002, 284.91910649746615, 285.51733065245844, 285.70542860471534, 21.94626959740149, 22.08297837319991, 22.019487528125666, 6234.464639724751, 6286.965793551843, 6275.823035064594, 104.09240886719272, 15.745291344823727, -17.05453608634366, 6238.471874179197, 6285.987878808005, 6278.375088670748, 0.9999960284103987, 0.9999970438059729, 0.9999963031765171, 59.98772101603971, 59.984279236125985, 59.9859800567191, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.5583, 3.509679, 2739.412, 792.9012, 3.463673, 2746.47, 836.9976, 3.236471, 2708.809, 612.7656, 4.472026, 2740.171, 792.8655, 3.465813, 2746.805, 814.3324, 6.735557, 5485.357, 99.70613, 99.96536, 98.58452, 99.72591, 99.99944, 99.81718
225427.98696, 285.1361690275285, 285.59798418824266, 285.8324786322654, 21.94605029812299, 22.090146778567973, 22.067527851887956, 6234.438905686798, 6285.850934427113, 6281.943749758145, 110.04617116011741, 9.224542835137981, -19.354268698641135, 6235.2314260408175, 6284.965785053001, 6279.391509289384, 0.9999955834981902, 0.9999995141795338, 0.9999968281109117, 59.98777132258653, 59.98833508395831, 59.986071282001966, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.8671, 3.487728, 2744.09, 799.2631, 3.43807, 2748.058, 830.9411, 3.274942, 2721.18, 606.7458, 4.525346, 2745.792, 799.1411, 3.438967, 2748.287, 808.0698, 6.796902, 5492.697, 99.87446, 100.0, 99.04847, 99.94081, 100.0, 99.95388
225430.29556000003, 285.06385489428067, 285.5281413517487, 285.7001219944465, 21.95585197263867, 22.0846477033426, 22.06598392676013, 6237.094814573942, 6285.7079235942165, 6277.754331393693, 117.34018239302213, 3.5332609045526624, -14.127207836154128, 6236.570416945729, 6284.012214783585, 6285.365377597991, 0.999996166304728, 0.9999994670090858, 0.9999953679369074, 59.98431661727159, 59.98657061537041, 59.9846201723276, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.5189, 3.510036, 2739.685, 799.2826, 3.438254, 2748.053, 830.8052, 3.276415, 2721.2, 606.2992, 4.529575, 2746.834, 800.381, 3.430748, 2748.127, 805.1672, 6.827849, 5495.01, 99.70822, 100.0, 99.03548, 99.94971, 100.0, 99.99006
225432.62588, 284.9820217686078, 285.4829979959847, 285.79316966048185, 21.96200014228376, 22.0865316968883, 22.044942537286058, 6240.642133010826, 6285.367592859771, 6280.161469855455, 113.09905827240846, 6.746301151358921, -21.014539705628067, 6241.213509870187, 6288.636776682441, 6279.969620928108, 0.9999944174394082, 0.9999997863801814, 0.9999945666008593, 59.98384378939108, 59.983880901015375, 59.985565199750795, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 774.0919, 3.530381, 2733.574, 804.7302, 3.414493, 2748.123, 826.1075, 3.30016, 2727.799, 603.8719, 4.545755, 2747.011, 800.9723, 3.433488, 2748.153, 807.8114, 6.797817, 5492.692, 99.48135, 99.99437, 99.30004, 99.98759, 100.0, 99.95066
225434.94252, 285.02885451563344, 285.5700207306648, 285.7643298463341, 21.94664133787528, 22.106126526414144, 22.04447130418906, 6234.36334715502, 6276.543976143014, 6282.542266319621, 114.76043662747043, 4.4637127964127785, -21.121867687696522, 6233.784399332236, 6280.776219312507, 6278.005041309574, 0.9999943146110838, 0.9999995166855102, 0.9999948889279754, 59.97984072978994, 59.981698118388735, 59.98202784250594, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.4992, 3.509858, 2739.575, 799.2631, 3.438438, 2748.222, 830.7664, 3.276599, 2721.991, 606.6876, 4.526449, 2745.903, 799.1411, 3.439149, 2748.018, 808.0499, 6.797085, 5492.587, 99.70422, 100.0, 99.04996, 99.93452, 100.0, 99.95286
225437.27580000003, 285.12701998626, 285.58874495311693, 285.76444958775636, 21.917746616693474, 22.059435447872687, 22.008693389000804, 6226.6995588514355, 6280.919194985628, 6265.272729389627, 104.60179104188319, 14.042007074356775, -16.482695298420822, 6229.771937145169, 6281.394419774068, 6270.6904176670805, 0.9999970212375453, 0.9999976446190671, 0.999993974483399, 59.98241514888382, 59.981321066073775, 59.98141023465809, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 785.4673, 3.491297, 2743.957, 792.9595, 3.464226, 2747.085, 837.017, 3.236471, 2709.086, 612.8044, 4.471842, 2740.389, 792.732, 3.463804, 2745.932, 814.3921, 6.73519, 5485.188, 99.8637, 99.96966, 98.60088, 99.73405, 99.97708, 99.8141
225439.67560000002, 285.1389905414585, 285.60204692074996, 285.8107188836846, 21.927787277145633, 22.08491015802686, 22.054392002894918, 6243.944307434484, 6282.826599969056, 6280.855065867663, 111.56237508438198, 6.74359037186241, -19.033724412205174, 6241.160082066391, 6283.512198163567, 6278.839230076369, 0.9999970909636072, 0.9999992903528391, 0.9999953013574104, 59.98153619050975, 59.97947042020711, 59.98681486026679, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.5978, 3.509501, 2739.632, 799.2437, 3.43807, 2748.165, 831.1546, 3.27439, 2721.187, 606.6876, 4.526082, 2745.908, 799.103, 3.438967, 2748.018, 808.0301, 6.797451, 5492.64, 99.71222, 100.0, 99.01893, 99.93471, 100.0, 99.94971
225441.96648000003, 285.1078772916062, 285.593421709611, 285.8191333353854, 21.939055852248515, 22.097551048531443, 22.05273327495088, 6236.497022386955, 6289.351857586672, 6283.443192654315, 111.59561417777945, 5.982928600649302, -20.045871492076913, 6238.413687226897, 6293.119363231674, 6288.73019485494, 0.9999946586406978, 0.9999992775773507, 0.9999960001912616, 59.981819325520206, 59.982529883731, 59.983402739327886, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.9066, 3.487014, 2744.248, 799.2826, 3.438254, 2748.165, 830.7469, 3.276047, 2721.605, 606.707, 4.525346, 2746.128, 799.103, 3.438601, 2748.234, 808.1096, 6.796902, 5492.638, 99.87429, 100.0, 99.07053, 99.94273, 100.0, 99.94967
225444.29448, 285.0736896214807, 285.5903514322162, 285.8312526734661, 21.96481769362805, 22.10839024699516, 22.068608689159593, 6244.57092004698, 6284.2438938622445, 6287.587767502472, 117.35384525941117, 6.4908236381888855, -22.52761824774825, 6239.600890982349, 6285.730104847797, 6284.054626083086, 0.9999953080765119, 0.9999992017136976, 0.9999932071004018, 59.98417049485943, 59.986452788037276, 59.98391589336604, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 793.2744, 3.462029, 2747.417, 805.6057, 3.41044, 2747.528, 824.4575, 3.313597, 2731.934, 600.3765, 4.57646, 2748.057, 805.3022, 3.411573, 2747.381, 802.006, 6.84726, 5495.4, 99.98963, 99.98383, 99.4305, 100.0, 99.98146, 100.0
225446.64824, 285.1916522063, 285.57753380959866, 285.83646716595496, 21.955898394811193, 22.078006679274555, 22.067943047457785, 6237.450583589065, 6281.9652121224335, 6283.203091126795, 108.89886790293122, 8.389811460971941, -13.89474288898731, 6237.52339548462, 6288.398444196823, 6282.0171264693045, 0.9999969755543774, 0.9999998640590277, 0.9999957301156738, 59.987457308312024, 59.98718241245071, 59.98864719643408, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.7094, 3.487371, 2744.305, 799.2631, 3.438254, 2748.11, 830.7664, 3.275678, 2720.976, 606.6682, 4.526633, 2745.909, 799.122, 3.438784, 2748.177, 808.0698, 6.797085, 5492.468, 99.85828, 100.0, 99.04561, 99.93484, 100.0, 99.95277
225449.00608000002, 284.9704361690111, 285.56984881076767, 285.7749241649696, 21.93056258523673, 22.085013875954786, 22.0089047519419, 6229.552636501447, 6277.084802141072, 6266.110685164292, 105.35462634599162, 11.222776125159271, -15.583934116113369, 6228.359896418148, 6277.803890895254, 6268.952483657253, 0.9999968386318396, 0.9999981836338142, 0.999996860165475, 59.98254997509842, 59.983817015580875, 59.984514877841, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.3546, 3.489512, 2743.309, 797.4927, 3.445622, 2747.822, 831.0187, 3.267027, 2716.546, 610.5907, 4.49225, 2741.756, 792.8274, 3.464717, 2747.031, 814.3324, 6.736106, 5485.297, 99.84671, 100.0, 98.86611, 99.80264, 99.95603, 99.82031
225451.34592000002, 284.96144124248656, 285.47420963772913, 285.69041538524385, 21.961057159846927, 22.10772228466556, 22.079472867151818, 6239.658880184099, 6290.617680061757, 6285.244420552827, 110.60111067947582, 10.814176138945982, -21.551068937245873, 6237.615609986375, 6289.464995252963, 6287.921482297468, 0.9999962655662051, 0.9999999866713623, 0.9999931014030333, 59.97134962446158, 59.97567225963478, 59.97414444115197, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 784.0085, 3.495224, 2742.386, 797.9402, 3.442306, 2748.143, 831.0381, 3.27439, 2721.342, 606.7264, 4.526266, 2746.297, 799.103, 3.438967, 2748.178, 808.1295, 6.797085, 5492.694, 99.80652, 100.0, 99.04486, 99.94888, 100.0, 99.94654
225453.665, 284.84167258739166, 285.3698699530172, 285.5695238057376, 21.955752368242536, 22.10405846556398, 22.080646249446197, 6238.3443877674345, 6277.70728991257, 6277.824499057081, 114.11046188228693, 4.239569048405883, -16.47474528277644, 6233.523625451181, 6282.3508927518205, 6284.81521811374, 0.9999950359273202, 0.9999999724442011, 0.9999965061335669, 59.96944180659521, 59.972561326207106, 59.978113677466084, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.5781, 3.509679, 2739.695, 799.2631, 3.438254, 2748.106, 830.6111, 3.276967, 2722.133, 606.7458, 4.52553, 2746.188, 799.122, 3.438967, 2748.29, 808.0499, 6.797085, 5492.697, 99.70422, 100.0, 99.05627, 99.93468, 100.0, 99.95075
225456.00088, 284.94793386197244, 285.4199461662686, 285.63149970274026, 21.929850923902997, 22.108168471342722, 22.062484190073373, 6241.506014753251, 6278.760899205655, 6281.717707086194, 115.96362411369495, 3.406463845748931, -18.12103127124101, 6243.3701649010145, 6274.770939143363, 6285.342805374794, 0.9999950822205808, 0.9999999267578201, 0.9999941574717589, 59.9800700212563, 59.979629661223925, 59.97809061192723, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 774.1116, 3.531274, 2733.604, 805.5667, 3.41044, 2747.424, 824.4575, 3.313597, 2731.83, 600.396, 4.57646, 2747.951, 805.3404, 3.41139, 2747.575, 801.7675, 6.854402, 5495.58, 99.48691, 100.0, 99.42237, 100.0, 99.99539, 100.0
225458.30500000002, 284.98084355271425, 285.45543540634736, 285.75355771871216, 21.945323250137474, 22.100683694400523, 22.062113145240886, 6232.346438934637, 6279.179256398244, 6281.970415022997, 112.26530305478559, 7.777989905697268, -15.464726341801452, 6238.953544185791, 6281.581204990543, 6282.120058904976, 0.9999962661756044, 0.9999995946235933, 0.9999944990850782, 59.98044339177618, 59.98145120130445, 59.979868130436934, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.5781, 3.509679, 2739.79, 799.2631, 3.438438, 2748.169, 830.4363, 3.277703, 2722.652, 606.707, 4.525898, 2746.127, 799.0839, 3.438784, 2747.962, 808.0499, 6.797634, 5492.406, 99.6983, 100.0, 99.08833, 99.93464, 100.0, 99.95281
225460.65768, 284.9496572101203, 285.3947906649599, 285.64737779030384, 21.930386628957994, 22.07800809663247, 22.01073104957635, 6226.031352536333, 6274.355482465116, 6264.629768610887, 108.88166452315227, 10.193233498697737, -17.374035594166457, 6232.72852250989, 6279.409149635204, 6270.539291931688, 0.9999963867310337, 0.9999980981610974, 0.9999975978841565, 59.97977637384037, 59.97957834309133, 59.98242499026789, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.5386, 3.509858, 2739.517, 799.2631, 3.43807, 2748.11, 830.6693, 3.276047, 2722.101, 606.7264, 4.526082, 2745.799, 799.0839, 3.43988, 2747.878, 809.223, 6.780421, 5490.62, 99.70822, 100.0, 99.06826, 99.93075, 100.0, 99.91907
225462.99596000003, 285.01764744781934, 285.49644398520667, 285.6591570774807, 21.956063966427187, 22.105261079574788, 22.065808483096195, 6237.7084337685355, 6284.069135965266, 6290.049722238716, 110.88584935327935, 11.066036430114309, -14.264332258864101, 6235.564338758145, 6281.643081108425, 6288.390519310792, 0.9999974246158779, 0.9999990871598629, 0.9999978110833866, 59.98291516841959, 59.9838420270031, 59.98108600822407, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.7883, 3.487371, 2744.037, 792.979, 3.46441, 2747.285, 836.6287, 3.241073, 2711.492, 611.1345, 4.491699, 2743.313, 796.4706, 3.448281, 2747.98, 809.4814, 6.7839, 5492.304, 99.86663, 99.95929, 98.68216, 99.81125, 100.0, 99.92813
225465.32520000002, 285.0089358886436, 285.4430399123857, 285.61871317616124, 21.939073009011647, 22.107973950749788, 22.08228895278924, 6230.1531791046955, 6290.827384195653, 6283.790513739562, 112.09053543433947, 10.936758746602209, -17.445059803358845, 6237.85940334417, 6288.439104666392, 6281.804770600811, 0.9999965609645048, 0.99999794230568, 0.9999948239823786, 59.9841680211614, 59.98189605098168, 59.983510538021946, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 781.899, 3.502719, 2742.047, 796.5394, 3.449858, 2747.636, 830.7469, 3.276599, 2721.766, 606.6682, 4.526082, 2745.852, 799.0648, 3.438967, 2748.131, 808.0897, 6.797268, 5492.986, 99.74655, 99.99934, 99.05609, 99.93674, 100.0, 99.956
225467.67148000002, 284.99208660181984, 285.4931862681097, 285.8079712703101, 21.963815278654312, 22.101535040635074, 22.064280443511098, 6241.344636424139, 6289.809817570997, 6292.080923805179, 116.93331654170242, 10.406281652303392, -14.325740829361166, 6246.102917341, 6281.768821482415, 6290.531041617538, 0.9999955702615106, 0.9999992824108057, 0.9999939428389703, 59.97774946424166, 59.98266103940511, 59.98215906820088, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 791.0269, 3.470595, 2746.511, 787.6871, 3.486882, 2744.077, 824.5352, 3.313413, 2731.993, 600.3183, 4.577196, 2747.843, 805.3595, 3.411025, 2747.297, 801.7874, 6.854218, 5495.694, 99.95667, 99.8815, 99.42419, 100.0, 99.99105, 100.0
225469.98128, 285.18509726731713, 285.5361068260748, 285.6221217171117, 21.97206285819839, 22.09859388363942, 22.101010603906193, 6235.167758039373, 6286.580599476688, 6282.498869834986, 110.65625049796108, 11.639012195033047, -13.802042605516363, 6240.969890895585, 6288.467727723828, 6285.281303272056, 0.9999972201164943, 0.9999978052895432, 0.9999972268618305, 59.982214052266976, 59.981169322084384, 59.9856621982933, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.808, 3.487728, 2744.138, 793.0179, 3.464041, 2746.695, 830.7275, 3.276599, 2722.39, 606.5905, 4.526817, 2746.018, 799.0839, 3.438784, 2748.291, 808.0897, 6.796902, 5492.581, 99.86645, 99.99579, 99.06928, 99.94691, 100.0, 99.95395
225472.37568000003, 285.00364522108595, 285.40807079727216, 285.67357384407586, 21.969177825256487, 22.09914317800328, 22.067597375812433, 6234.7833188031955, 6288.596037455349, 6290.461581306756, 111.13935045766209, 10.58506664404058, -14.55040025250446, 6234.636744080053, 6287.3821128190975, 6278.577950856647, 0.9999963066284348, 0.9999982411182335, 0.9999976023182624, 59.98992027324884, 59.99035049369966, 59.98443364972392, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.8474, 3.487728, 2744.143, 792.9985, 3.46441, 2747.074, 830.8052, 3.276415, 2721.395, 606.6682, 4.525898, 2746.305, 799.122, 3.439149, 2748.071, 808.0698, 6.797085, 5492.58, 99.87064, 99.97715, 99.06604, 99.94065, 100.0, 99.94861
225474.68156000003, 284.98849223143327, 285.4452301508882, 285.75120043565005, 21.952963709662967, 22.102066260833528, 22.061551541049685, 6236.520112815873, 6289.850372265118, 6281.320124364745, 101.25765259873596, 16.43065300692524, -18.82858251696007, 6240.822392728827, 6292.169467950051, 6279.428726982276, 0.9999969047893235, 0.9999989262555448, 0.9999966021675988, 59.985775598892204, 59.989853847834944, 59.99171467562035, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.5386, 3.510393, 2739.8, 799.2826, 3.438254, 2748.787, 837.017, 3.236287, 2708.746, 612.785, 4.471658, 2740.616, 792.8083, 3.463621, 2747.189, 814.3523, 6.735923, 5486.373, 99.72041, 100.0, 98.59035, 99.74213, 99.93754, 99.81498
225476.99744, 284.9377088234302, 285.4808124568197, 285.53484232086146, 21.947847118789518, 22.11248796472389, 22.067500098978147, 6233.553755774384, 6285.42542592771, 6283.201300237784, 112.82124190168861, 10.292681443234414, -12.988133969245155, 6237.091605609977, 6285.615715372288, 6284.371192659625, 0.9999977360105843, 0.9999994709673093, 0.9999981394794054, 59.990338469822014, 59.9899800528586, 59.99284802948605, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.7883, 3.487549, 2744.152, 792.9595, 3.463673, 2747.206, 830.8052, 3.275678, 2721.849, 606.707, 4.52553, 2746.187, 799.122, 3.438784, 2748.291, 808.0698, 6.797085, 5492.521, 99.87082, 99.97125, 99.05912, 99.94486, 100.0, 99.95178
225479.35592000003, 284.9442015786699, 285.39118853455176, 285.7070280188694, 21.965550039035666, 22.11226752403198, 22.071905163038572, 6237.966103267197, 6277.227232005642, 6288.121070955827, 114.68723624026234, 6.008238897830324, -22.4435002670632, 6235.50259442191, 6279.619561325046, 6283.514574186907, 0.9999957584168838, 0.9999996960916686, 0.999992749710227, 59.99241630345756, 59.992456533248415, 59.995402237193886, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.5386, 3.509858, 2739.742, 799.2631, 3.43807, 2748.203, 830.8828, 3.275494, 2721.358, 604.4545, 4.549065, 2747.663, 802.9561, 3.421982, 2747.645, 803.1989, 6.845612, 5495.815, 99.71396, 100.0, 99.04125, 99.98575, 100.0, 99.99919
225481.74016000002, 284.9634179177945, 285.44946344177845, 285.69339405790464, 21.957740827875195, 22.108168633105496, 22.06974302924394, 6235.655099158512, 6284.76918527206, 6283.941751331775, 113.32757415354581, 4.8537445369197485, -20.627370876972236, 6235.04816981793, 6283.561855897541, 6285.146376943457, 0.9999949507405522, 0.9999995283246559, 0.9999945219345986, 59.99773995792193, 59.993834050331, 59.998631141982045, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 776.3394, 3.522707, 2736.688, 802.3566, 3.424992, 2748.24, 829.2717, 3.285434, 2722.611, 606.2604, 4.527001, 2745.965, 799.122, 3.438784, 2747.904, 808.0301, 6.796902, 5492.462, 99.59915, 100.0, 99.11683, 99.94281, 100.0, 99.94764
225484.07460000002, 285.00594002406166, 285.3745021740535, 285.6171288939565, 21.970722001452785, 22.094496381203445, 22.07232562310895, 6240.053758606882, 6287.659700274992, 6282.683101856308, 114.41402328252548, 7.5132864632760175, -17.464426587135677, 6240.259734739091, 6286.304347627182, 6273.841306503162, 0.9999961472006303, 0.9999989884273542, 0.9999948371422704, 59.99909736489602, 59.99689139266263, 59.99809501395585, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.5583, 3.509501, 2739.737, 799.2631, 3.438254, 2748.169, 830.8634, 3.273654, 2721.364, 606.7264, 4.526082, 2746.076, 799.122, 3.438784, 2748.183, 808.1096, 6.796535, 5492.412, 99.71013, 100.0, 99.04146, 99.94276, 100.0, 99.94555
225486.46056, 284.90689573876926, 285.3764888208279, 285.701414207988, 21.94282390516661, 22.09623022874562, 22.026649035251136, 6228.152229441156, 6277.679213359121, 6270.775771025066, 105.04798445918959, 17.375197721324184, -18.232381740995834, 6233.665995003763, 6282.689451361038, 6272.010747612619, 0.9999972651735375, 0.9999975885916811, 0.9999968828489866, 59.99345431070935, 59.99708778801913, 59.99368549074974, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.808, 3.487549, 2744.038, 792.9401, 3.464226, 2747.14, 837.0558, 3.236839, 2709.421, 612.8239, 4.472026, 2740.283, 792.6747, 3.464169, 2746.27, 814.3523, 6.735373, 5485.184, 99.86262, 99.94514, 98.57813, 99.73813, 99.94789, 99.81402
225488.78848000002, 284.9158907806582, 285.443670965803, 285.6420608867536, 21.949657234174612, 22.109317482917298, 22.06856209894531, 6235.236629634261, 6282.6871970276425, 6287.093539426673, 114.11669014007634, 6.9762457175343116, -21.980518952775356, 6241.53447650267, 6278.702784799389, 6287.475468355305, 0.9999969275469487, 0.9999992785817963, 0.9999952640398334, 59.99346904884721, 59.99916868423193, 59.99541054234961, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.6176, 3.510036, 2739.575, 799.2631, 3.43807, 2748.169, 830.7664, 3.276047, 2721.587, 606.6487, 4.526082, 2746.018, 799.122, 3.438967, 2748.074, 808.1096, 6.796352, 5492.465, 99.70422, 100.0, 99.07639, 99.93871, 100.0, 99.94754
225491.13268, 284.9785071851825, 285.5141785903941, 285.7448501723599, 21.99097108610621, 22.115164453708744, 22.08624873770198, 6236.5541699307005, 6286.057617370303, 6287.230483967436, 115.30011994632741, 7.146624477394653, -14.357510012574267, 6240.442622874012, 6285.128438586594, 6286.455877664356, 0.999997573638181, 0.9999991864742158, 0.9999964586330342, 59.99404445118971, 59.9931019947135, 59.99447420600836, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.8474, 3.487549, 2743.923, 799.2826, 3.438254, 2748.223, 830.7469, 3.276047, 2721.974, 606.707, 4.525898, 2746.129, 799.103, 3.438053, 2748.22, 806.9167, 6.807889, 5494.024, 99.87445, 100.0, 99.05352, 99.94276, 100.0, 99.96872
225493.46572, 285.01730735829784, 285.43258843853937, 285.708679896265, 21.952312359413586, 22.11289321890504, 22.066319858991697, 6242.047912384898, 6283.540371645919, 6288.419956370987, 112.87706955764361, 8.5205777482347, -20.548019711198208, 6241.680694787931, 6284.154996395899, 6285.879357610213, 0.9999960315960081, 0.9999997790562355, 0.9999950271927903, 59.99161027972048, 59.99085744213906, 59.99612936191413, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 793.1561, 3.462742, 2746.575, 805.5862, 3.410256, 2747.376, 824.904, 3.31102, 2730.643, 602.0272, 4.559361, 2747.612, 802.1359, 3.425635, 2747.99, 806.0221, 6.809537, 5493.474, 99.97099, 99.99204, 99.37915, 99.99671, 100.0, 99.96488
225495.77464000002, 285.02560992370127, 285.48594315591794, 285.69886222081385, 21.975428820842883, 22.10762587189551, 22.083771981675177, 6238.714878830465, 6282.098988059264, 6286.7093303413585, 115.0093528271077, 7.636201315497146, -18.675609058418885, 6235.483927341649, 6290.033947835038, 6281.553967549018, 0.9999947223299731, 0.9999992842616393, 0.9999953778764474, 59.98822854181127, 59.99335175052064, 59.98907820843526, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.7094, 3.487371, 2744.033, 799.2826, 3.438254, 2748.053, 830.9799, 3.275126, 2721.575, 606.707, 4.525714, 2745.969, 799.0839, 3.439149, 2747.904, 808.0301, 6.797451, 5492.467, 99.85042, 100.0, 99.03803, 99.94068, 100.0, 99.94655
225498.10724, 284.9995932325171, 285.4953316275128, 285.72667849230686, 21.93936793207978, 22.087908551270157, 22.023087754843676, 6226.724276083212, 6282.199807484489, 6269.105793781998, 106.44295933866124, 14.515538759889296, -16.402767542780907, 6225.713881083029, 6275.60167827661, 6264.219912081896, 0.9999954841685127, 0.9999984113475572, 0.99999460587528, 59.986384495984105, 59.987731873049476, 59.98648059602566, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 783.1016, 3.502362, 2740.814, 794.1269, 3.459252, 2747.068, 836.454, 3.237207, 2709.385, 612.8044, 4.471658, 2740.278, 792.7701, 3.464169, 2747.075, 814.3324, 6.735373, 5485.128, 99.75593, 99.98115, 98.59527, 99.73595, 99.94205, 99.81195
225500.42448000002, 284.89784337275574, 285.3950681510225, 285.612166435691, 21.972254106020497, 22.13116116326813, 22.075061253455125, 6238.186969868448, 6284.619094562072, 6285.408322023303, 114.04513141440566, 6.682638095589027, -21.193293797748993, 6241.1079792329665, 6286.700330633663, 6281.588973878209, 0.999996620149076, 0.9999996290025654, 0.9999952170900925, 59.985015937471545, 59.98840425170843, 59.984920144372225, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 786.808, 3.488442, 2744.373, 799.2631, 3.438438, 2747.999, 831.1352, 3.273285, 2720.865, 606.7458, 4.526266, 2745.964, 799.103, 3.438601, 2748.069, 808.0499, 6.796535, 5492.585, 99.86054, 100.0, 99.02897, 99.93676, 100.0, 99.9487
225502.74064000003, 284.9252008359582, 285.3842339644631, 285.6110697548397, 21.94931002555643, 22.110444558629023, 22.074983085720888, 6230.000535137184, 6282.941227617296, 6282.363403141408, 108.87807253948313, 7.054159283670174, -18.424041035879327, 6229.326312941493, 6279.353830669972, 6285.862479796546, 0.9999967422726649, 0.9999989225934985, 0.9999970607086581, 59.9802959975687, 59.98339020069002, 59.982914201661686, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 780.4795, 3.510036, 2739.637, 799.2631, 3.43807, 2748.165, 830.7275, 3.276231, 2721.546, 606.707, 4.525714, 2745.796, 799.0839, 3.438784, 2747.91, 808.0301, 6.797268, 5492.292, 99.70649, 100.0, 99.08905, 99.93663, 100.0, 99.95393
225505.07936000003, 284.9472663679996, 285.4105447896914, 285.6292279554506, 21.966465558565123, 22.108483299902318, 22.07921443770146, 6233.909132647053, 6289.512506642233, 6286.97069455376, 114.29352391019256, 5.465805802185287, -18.512882373965112, 6232.491286767538, 6276.793768523766, 6282.490571740547, 0.999995913304, 0.9999997500815018, 0.9999957550453725, 59.982941490879774, 59.979127539183295, 59.98064757883603, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 600 800 800], 5500.0, [], 774.1313, 3.530025, 2732.901, 805.5862, 3.410256, 2747.762, 824.4769, 3.313597, 2731.88, 600.3765, 4.57646, 2747.671, 805.3404, 3.41139, 2747.25, 801.8073, 6.854035, 5495.755, 99.47472, 99.98763, 99.42419, 100.0, 99.99162, 100.0
