TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
226583.46808000002, 285.44142258105717, 285.83599913070407, 286.02033092021105, 21.908610068513312, 22.04582868292536, 22.029156321609786, 6235.934905078093, 6273.789437728527, 6278.11702117495, 115.20102043170982, 3.7253708321036356, -21.66185402716428, 6233.844527962926, 6278.696103544513, 6274.968670063801, 0.9999961808823717, 0.999999905771426, 0.9999959650346982, 59.99509891036061, 59.99601665131473, 59.99714617406046, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.6515, 3.512892, 2738.865, 798.7573, 3.44028, 2747.937, 830.7469, 3.275678, 2721.253, 779.4933, 3.513362, 2738.57, 601.317, 4.56997, 2748.002, 814.909, 6.731345, 5483.989, 99.67837, 100.0, 99.07444, 99.65778, 100.0, 99.79228
226585.77080000003, 285.4767227437565, 285.95698335901346, 286.0780552340977, 21.906502709992186, 22.043925717321073, 21.99252377349533, 6228.62273450903, 6279.441846035494, 6268.401285037298, 112.77086474870612, 7.635689603858282, -16.295760717348458, 6233.653474221348, 6283.125027955166, 6267.98346356915, 0.9999935496918758, 0.9999987930624195, 0.9999955457701931, 59.991590877454996, 59.99305384067603, 59.99342937467007, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.9011, 3.49094, 2743.48, 805.0414, 3.412466, 2747.479, 837.1141, 3.236471, 2708.632, 785.785, 3.491114, 2743.668, 607.4209, 4.520113, 2745.614, 821.1716, 6.663224, 5471.562, 99.84634, 99.99188, 98.59866, 99.83505, 99.92401, 99.57854
226588.08112000002, 285.4840566856652, 285.9092403267576, 286.1170630797828, 21.905494034765926, 22.058952810946455, 22.02684289396992, 6230.173621959045, 6281.76534070032, 6277.457307465445, 117.23897299585428, 1.4436197067316243, -17.690516333922915, 6234.890460982547, 6283.087980169905, 6276.098635320193, 0.9999967573509789, 0.9999998478726735, 0.999996938447684, 59.98906605843509, 59.98928624377857, 59.98926161268431, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.5135, 3.512713, 2739.022, 798.7573, 3.440464, 2748.05, 830.7275, 3.275862, 2721.489, 779.4933, 3.51281, 2738.624, 601.2598, 4.570153, 2747.902, 814.9288, 6.730063, 5484.216, 99.6841, 100.0, 99.07222, 99.66294, 100.0, 99.79642
226590.4212, 285.52381623936833, 285.93616282666335, 286.0657959327908, 21.955382573806624, 22.08527547615269, 22.053402416316317, 6241.112960600037, 6293.199416551524, 6286.041215253843, 114.19279178801739, 4.822425043603744, -19.573540845942716, 6243.861741224445, 6294.329186980089, 6283.788252389437, 0.9999966669239824, 0.9999995063146435, 0.9999971432104563, 59.98949264054093, 59.98613266210738, 59.98654561001401, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.9799, 3.491476, 2742.697, 798.7379, 3.440464, 2748.103, 830.8634, 3.276599, 2721.651, 785.7655, 3.490747, 2743.473, 601.069, 4.576545, 2747.935, 813.0402, 6.754601, 5488.701, 99.82948, 100.0, 99.05191, 99.84091, 100.0, 99.87803
226592.77024, 285.5295056864592, 285.99271247489, 286.1113881164329, 21.90736854026659, 22.069896241710286, 22.0260580316427, 6235.254823394047, 6283.730909493767, 6284.999577233604, 117.71373057485812, 5.687508364254882, -17.05984098635463, 6240.093845646303, 6285.501124279284, 6279.565851750144, 0.9999951524356554, 0.999999794149749, 0.9999962578949664, 59.990343505118545, 59.989412792937884, 59.9909175661624, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 792.131, 3.467204, 2746.099, 792.4537, 3.465515, 2747.339, 825.4281, 3.308075, 2729.063, 789.6686, 3.477876, 2745.185, 598.9517, 4.585493, 2748.1, 814.1336, 6.730795, 5484.853, 99.95332, 99.99286, 99.35082, 99.90839, 100.0, 99.80801
226595.10028, 285.50551785616744, 285.8769435107607, 286.17482826652315, 21.929249483578257, 22.05830734658761, 22.031486104146474, 6238.713807586452, 6281.297450392176, 6278.551477610424, 115.42996145775396, 6.0987621907252105, -20.11199863308684, 6238.180203175723, 6281.2803128718715, 6281.5237150923695, 0.9999981368301651, 0.9999993917435998, 0.9999955739264038, 59.99626607935118, 59.9944605919637, 59.993786970572984, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.7828, 3.491119, 2742.629, 798.7573, 3.440464, 2748.22, 830.7664, 3.275494, 2721.534, 785.7461, 3.492034, 2742.768, 601.2407, 4.570153, 2747.952, 814.9487, 6.729697, 5484.103, 99.81537, 100.0, 99.03561, 99.82044, 100.0, 99.80381
226597.4634, 285.59085232806683, 285.9816056051627, 286.12466258657815, 21.86847011651985, 22.02318892215178, 21.957418340973938, 6224.155001100476, 6271.047527635597, 6261.389725519993, 112.71915400108333, 9.83069307606138, -18.06641370011016, 6226.027340594103, 6274.920865920653, 6261.583900301887, 0.9999959659585768, 0.999999199996824, 0.999997048240493, 59.999405761441544, 59.997885142923096, 59.99745847222932, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 781.5638, 3.507895, 2738.056, 804.5745, 3.413756, 2747.707, 836.9199, 3.236287, 2709.25, 779.4545, 3.512994, 2738.291, 607.4209, 4.51993, 2745.505, 821.2511, 6.662491, 5471.96, 99.64895, 99.99859, 98.5804, 99.68214, 99.92003, 99.57339
226599.86316, 285.4792093700414, 285.8521905430442, 286.0059648438639, 21.91920023374974, 22.070594758786036, 22.03683563200343, 6235.180986359024, 6282.354197405118, 6282.208905426947, 118.52451180070557, 8.787843798781523, -18.530576035157765, 6239.036372444938, 6278.1850588902125, 6281.783108305184, 0.9999951450106886, 0.9999990913688438, 0.9999958408872989, 59.99284033242213, 59.99669972286725, 59.995068347454996, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.6645, 3.490405, 2743.408, 798.7573, 3.440464, 2748.219, 830.7469, 3.275126, 2720.848, 785.8432, 3.489827, 2743.839, 601.2598, 4.570335, 2747.838, 815.0879, 6.728598, 5484.503, 99.83259, 100.0, 99.05214, 99.82419, 100.0, 99.79538
226602.19512000002, 285.4975334902708, 285.94195453113207, 286.1599220572673, 21.899801867059082, 22.057297992968113, 22.007438047105836, 6239.098550502853, 6277.9899440399695, 6278.062503472886, 117.07847631193135, 9.063888713154483, -21.294253237594603, 6231.840386706795, 6283.936186698183, 6274.451730983928, 0.9999940850764693, 0.9999994394774333, 0.99999678143038, 59.99806730730469, 59.99803640012503, 59.996469837452324, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.6712, 3.513249, 2738.625, 798.7379, 3.440649, 2748.044, 830.7081, 3.276415, 2721.778, 779.4351, 3.513178, 2738.335, 601.3361, 4.569605, 2748.008, 814.8493, 6.730429, 5484.159, 99.66964, 100.0, 99.02104, 99.66558, 100.0, 99.80792
226604.50188000003, 285.49360235364867, 285.95265112586924, 286.10713182005077, 21.91486969139476, 22.029644278590713, 22.033598470306945, 6233.874210862355, 6278.490309990761, 6276.334548743372, 116.94485588300267, 2.4920137896720007, -17.65118268680135, 6231.396185706036, 6285.594809512178, 6275.877423428505, 0.9999967883491677, 0.9999994700561643, 0.9999963943560285, 59.993362951318915, 59.992145444242205, 59.99194034099395, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 773.2639, 3.533416, 2732.405, 792.4148, 3.466252, 2747.311, 824.5546, 3.313597, 2731.716, 773.1046, 3.534506, 2732.047, 595.0796, 4.615992, 2747.012, 809.4218, 6.78445, 5490.335, 99.44294, 99.98576, 99.4305, 99.43024, 99.96681, 99.92428
226606.86284000002, 285.4347322487251, 285.83700486504495, 286.0442215670412, 21.898731478767047, 22.05321430470927, 22.019473032648538, 6230.329287170004, 6289.188607335531, 6273.195921824189, 114.72623791222804, 3.900418894687391, -18.878953165927214, 6227.6877020593, 6283.964558129539, 6280.774749651681, 0.9999953573220716, 0.9999997020406866, 0.9999948651555459, 59.989448125063895, 59.991449547095776, 59.98887964301506, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.6515, 3.51307, 2738.697, 798.7573, 3.44028, 2747.991, 830.6693, 3.276599, 2721.596, 779.4156, 3.513362, 2738.179, 601.2789, 4.570153, 2747.894, 814.909, 6.730063, 5484.79, 99.6782, 100.0, 99.02099, 99.6737, 100.0, 99.8006
226609.23200000002, 285.4036540459807, 285.9232062097149, 286.0842516919834, 21.894377409286477, 22.050505157445187, 21.979771390312663, 6225.01758264204, 6274.87851074, 6265.951128794191, 111.85967273017468, 8.513862537176465, -19.635563901218745, 6223.198058955532, 6278.497307623676, 6263.241598181613, 0.999995301336502, 0.9999989070588017, 0.9999960663709693, 59.98987996607452, 59.99183968948619, 59.98693909492938, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.9866, 3.511464, 2739.813, 800.4694, 3.433281, 2748.113, 832.2611, 3.267211, 2718.465, 783.6877, 3.498285, 2742.795, 607.0013, 4.523583, 2745.506, 821.1517, 6.662674, 5471.845, 99.70111, 100.0, 98.93595, 99.80614, 99.93011, 99.5713
226611.58848, 285.540887446843, 285.9629091073383, 286.1439308313411, 21.925799974834167, 22.057136221333813, 22.01047388464415, 6233.961076414254, 6276.557535237125, 6276.169932301315, 116.39704405694692, 6.6188250840359615, -16.165754839251235, 6237.846687941001, 6275.374355786642, 6276.770358197059, 0.999995215476383, 0.9999997514798206, 0.9999963131544455, 59.9830437424658, 59.984891225249974, 59.98927663086495, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 782.2341, 3.505753, 2740.009, 800.1776, 3.436044, 2747.898, 832.4552, 3.265554, 2718.731, 779.4739, 3.513178, 2738.34, 601.2789, 4.56997, 2747.956, 814.9288, 6.72988, 5484.563, 99.73181, 100.0, 98.94008, 99.66736, 100.0, 99.80387
226613.90588, 285.56782824328775, 286.02017727615305, 286.147545482474, 21.93600487300967, 22.06793616000717, 22.020590861732014, 6237.735238911822, 6279.972686022363, 6275.669674935634, 116.71173350460185, 7.278903905942798, -21.45940518390671, 6232.76472924952, 6284.550177259444, 6283.051707802778, 0.999996215887425, 0.999999313609195, 0.999993896379522, 59.982395628495816, 59.98056266671718, 59.98448467133102, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.5462, 3.492011, 2743.638, 798.7573, 3.440464, 2747.996, 830.7081, 3.276415, 2721.588, 785.6102, 3.490931, 2742.612, 601.2407, 4.569605, 2747.842, 814.9487, 6.729514, 5484.101, 99.84515, 100.0, 99.06787, 99.84025, 100.0, 99.80383
226616.33724000002, 285.5681512465066, 285.9998391157645, 286.17216372963526, 21.933427791358245, 22.078339674892028, 22.055647428825953, 6242.056295902175, 6291.8028096109165, 6285.74619440356, 115.17237353457722, 5.352303471481751, -15.419664978450328, 6244.7435948940765, 6287.455200797561, 6284.258155015136, 0.9999975225814244, 0.99999944080618, 0.9999974991249934, 59.98262935433723, 59.980936483512544, 59.981359441816636, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 792.1507, 3.467382, 2746.525, 792.2202, 3.465331, 2746.009, 824.5546, 3.313229, 2731.88, 791.8824, 3.467212, 2745.768, 595.0605, 4.616174, 2747.171, 808.6464, 6.791957, 5492.186, 99.97771, 99.93837, 99.42632, 99.92963, 99.969, 99.94144
226618.70772, 285.4987308186715, 285.8832383997439, 286.1872464487319, 21.89697815478942, 22.052738626540677, 22.04460271024831, 6231.39467942397, 6282.670110818265, 6278.831800004966, 115.82225086006156, 5.625176508479171, -18.58989667178912, 6240.331580852143, 6284.47724170121, 6278.091268820939, 0.9999958486305275, 0.9999992226278331, 0.9999958934979792, 59.985086135157765, 59.98250194086892, 59.983228944612705, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.9208, 3.492368, 2743.91, 798.7379, 3.44028, 2747.991, 830.7858, 3.276047, 2722.716, 785.649, 3.491298, 2743.192, 601.2789, 4.569605, 2748.003, 814.8493, 6.728781, 5484.16, 99.86201, 100.0, 99.05369, 99.83926, 100.0, 99.79539
226621.04844, 285.53596775081513, 285.9822670834359, 286.1215412135821, 21.860655509193883, 22.0272748079826, 21.954748969236014, 6224.532622739382, 6275.169402400845, 6262.9453294918, 114.69276042144634, 7.809355760509334, -11.870734576803898, 6227.0880490160835, 6271.176165977091, 6262.265786020685, 0.9999949745996858, 0.9999991614108615, 0.9999963311246226, 59.9865449048128, 59.98773272741996, 59.98640248024681, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.8813, 3.492189, 2744.212, 798.7379, 3.440464, 2748.16, 830.7275, 3.276415, 2720.817, 785.2218, 3.494424, 2741.729, 603.1672, 4.552438, 2747.324, 818.2888, 6.694355, 5477.214, 99.86393, 100.0, 99.06392, 99.77613, 100.0, 99.68053
226623.39372000002, 285.42739623755324, 285.9355056443, 286.0823935687657, 21.909667487226397, 22.049759982223534, 22.016017152259593, 6237.317895150106, 6284.077283957414, 6275.175761943683, 117.34992517610635, 2.8506438333124606, -20.037872313158914, 6235.305806428891, 6280.030821462258, 6278.796400027035, 0.9999951674508402, 0.9999998361735514, 0.9999949332176878, 59.99105647956015, 59.986042736197305, 59.987570710316376, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.6318, 3.510929, 2739.88, 803.913, 3.420571, 2747.751, 834.8428, 3.253222, 2716.786, 783.3965, 3.496079, 2742.961, 602.4424, 4.561204, 2748.109, 814.9487, 6.730246, 5484.791, 99.71534, 100.0, 98.83614, 99.78247, 100.0, 99.80166
226625.67292, 285.5565709921878, 286.0442123651732, 286.17547690134444, 21.909520458804472, 22.0695260912118, 22.044168256118034, 6239.11876388364, 6282.681320801833, 6277.820419013813, 113.26372071779213, 5.057863819483828, -20.37203545126431, 6231.349419894379, 6282.023527450301, 6278.231705285857, 0.9999960606573303, 0.9999983803094021, 0.99999486951439, 59.99402890036369, 59.995491442937215, 59.998294042231386, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 782.5693, 3.504325, 2740.275, 798.7573, 3.440464, 2747.932, 830.8634, 3.276047, 2721.584, 779.4739, 3.512626, 2738.508, 601.3361, 4.569788, 2748.058, 814.9487, 6.730978, 5484.846, 99.75943, 100.0, 99.06578, 99.66539, 100.0, 99.80788
226628.013, 285.53387480025424, 285.84648109500057, 286.1232846909849, 21.889690779492494, 22.047637728900984, 22.024426560184192, 6225.496304558529, 6279.626169746558, 6281.875189432271, 117.93421000643423, 3.3385206623242993, -12.888566369451837, 6235.5916605352, 6278.872708920553, 6277.876964385201, 0.9999977152841318, 0.9999992828615274, 0.9999964984645268, 60.0017528858291, 60.00131451436637, 60.003201142834605, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 774.6045, 3.530739, 2733.017, 792.5121, 3.467541, 2746.862, 824.4963, 3.313229, 2731.984, 773.0075, 3.533771, 2732.159, 595.1368, 4.615992, 2747.06, 808.6464, 6.791957, 5492.477, 99.46555, 99.96943, 99.42797, 99.42034, 99.97664, 99.94359
226630.35068000003, 285.4720348551258, 285.9794770993567, 286.1651005673383, 21.893532218906262, 22.051578152551734, 22.017008622214195, 6236.756104901548, 6270.712318736992, 6278.643198566773, 114.6827238483941, 5.633761700477862, -14.274160717536688, 6235.793096832912, 6274.186140223372, 6276.089358886055, 0.9999961782455187, 0.9999997448010582, 0.9999961830120635, 59.99733905081547, 59.99817844899537, 59.998290822157145, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.7303, 3.513249, 2738.845, 798.7573, 3.44028, 2748.055, 830.7664, 3.275126, 2721.828, 779.4933, 3.513362, 2738.624, 601.3361, 4.569422, 2747.953, 814.9487, 6.730246, 5484.675, 99.67765, 100.0, 99.03491, 99.6536, 100.0, 99.8069
226632.70452000003, 285.4322901401288, 285.8873999558064, 286.0799257864632, 21.887701652116437, 22.060603289893006, 22.01715879058753, 6228.568277844432, 6280.4988414085565, 6279.081252343787, 113.69257647240123, 3.1198963901911156, -14.489656852544158, 6234.47147471242, 6277.894396162105, 6277.600774667689, 0.9999959208152392, 0.9999997121633861, 0.9999941483372327, 60.001923817004176, 59.99799046906951, 59.99804988267099, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.7698, 3.513249, 2738.907, 798.7573, 3.440464, 2748.22, 830.9022, 3.275862, 2721.782, 779.4545, 3.51281, 2738.169, 601.3552, 4.569605, 2748.056, 815.0879, 6.729514, 5484.451, 99.67992, 100.0, 99.05666, 99.67159, 100.0, 99.80375
226635.00092000002, 285.4590531629972, 285.8569642763117, 286.0316115295466, 21.914854881934104, 22.066664092045986, 22.020770806975964, 6239.55216950254, 6283.802927936821, 6275.720699211449, 112.27355801151143, -1.0201744370915549, -16.346698071714854, 6239.150263340729, 6282.751834729129, 6278.27479639244, 0.999995551695516, 0.9999993803679482, 0.9999961245642527, 59.99955085872512, 59.9996245545291, 60.0011845256787, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.9208, 3.490762, 2743.7, 805.022, 3.412835, 2747.421, 837.0946, 3.236103, 2708.636, 785.785, 3.490931, 2743.281, 607.459, 4.51993, 2745.775, 821.092, 6.672197, 5476.419, 99.85435, 99.99581, 98.57822, 99.83487, 99.92205, 99.62231
226637.32428000003, 285.40027337064527, 285.92867197886034, 286.05926982580286, 21.939964816200852, 22.060566936347016, 22.027592132136697, 6230.515113992386, 6284.022840170697, 6280.408315918485, 115.8390269189519, 5.0312240256589575, -16.50570721839631, 6234.393413829659, 6284.590557561519, 6277.769523396149, 0.9999970006599094, 0.9999993437018334, 0.9999937100945167, 59.99224410212674, 59.99807079385713, 59.99724246622851, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.6909, 3.513249, 2738.902, 798.7573, 3.440464, 2747.878, 830.8246, 3.275678, 2721.357, 780.7167, 3.508765, 2740.373, 601.3361, 4.569788, 2747.951, 814.9686, 6.729697, 5484.851, 99.68621, 100.0, 99.04952, 99.7115, 100.0, 99.80797
226639.68260000003, 285.42482295575866, 285.8715275935963, 286.11668029928524, 21.94855147537399, 22.105678033587967, 22.065772178644202, 6241.261375205021, 6287.695936387483, 6294.711102442693, 122.23595542704885, 3.7372568793980463, -15.326593561671416, 6238.212846356342, 6295.139498329844, 6290.178114054695, 0.9999968122149748, 0.9999998887003365, 0.9999960453540443, 59.99314911978732, 59.99391574570189, 59.99529599264727, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 786.0391, 3.49094, 2744.272, 797.9985, 3.445069, 2747.919, 828.5146, 3.292245, 2727.371, 789.7075, 3.474567, 2745.631, 596.0715, 4.613435, 2747.121, 808.6464, 6.79214, 5492.421, 99.86058, 100.0, 99.26009, 99.92462, 99.97692, 99.94572
226642.08324, 285.4133367265308, 285.8579739403097, 286.088215514506, 21.916671923961903, 22.053241953972794, 22.030042818151657, 6235.1259380705615, 6284.837494235781, 6279.871279775941, 117.24899838743849, 4.909182626264283, -18.653819590646435, 6233.480937804092, 6286.848069426353, 6282.485370068212, 0.9999968033327463, 0.9999998789055631, 0.9999972284320919, 59.99393585338115, 59.992788147160624, 59.99241033659566, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 788.9766, 3.481124, 2744.733, 797.376, 3.444701, 2748.201, 830.7081, 3.275862, 2722.151, 785.8238, 3.491482, 2743.509, 601.3742, 4.569422, 2748.001, 814.9487, 6.72988, 5484.732, 99.89194, 100.0, 99.04378, 99.84528, 100.0, 99.8058
226644.55228000003, 285.52515454219224, 285.9246999408321, 286.1614305494478, 21.93509276949793, 22.04391127847241, 22.025316169777323, 6234.454284305731, 6286.164415063616, 6279.017645887589, 114.69457401400513, 5.363950423985443, -19.254973005360625, 6234.6225506846295, 6280.561714838979, 6282.309892134672, 0.9999953687100884, 0.9999997332737512, 0.9999956872673166, 59.99602997967501, 59.99359603939298, 59.99361609298121, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.6645, 3.492011, 2742.978, 798.7379, 3.440464, 2747.996, 830.6693, 3.275862, 2721.419, 785.7461, 3.49185, 2743.343, 601.2979, 4.570153, 2748.058, 814.9487, 6.729697, 5484.674, 99.82806, 100.0, 99.06983, 99.84576, 100.0, 99.79847
226646.87932, 285.4340791240433, 285.8890567954817, 286.0612361147437, 21.878575114608417, 22.045145360307785, 21.978187088734256, 6230.264143166454, 6281.99882312432, 6268.458736151208, 107.65253476872829, 9.36109196536654, -19.904955739510115, 6235.687822474064, 6287.104980755074, 6273.413513950229, 0.9999951031358314, 0.9999995862280785, 0.9999936724485164, 59.99362735683693, 59.99258385221857, 59.990074073162035, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.6515, 3.513249, 2738.74, 805.0414, 3.412835, 2747.533, 837.0752, 3.236287, 2708.406, 779.4156, 3.513546, 2738.067, 607.44, 4.519748, 2745.673, 821.2511, 6.662674, 5472.248, 99.67383, 99.99795, 98.56987, 99.66571, 99.92614, 99.57863
226649.20948000002, 285.40801025034926, 285.8261582018034, 286.06281873749003, 21.90450102753047, 22.063111783047436, 22.0181628376063, 6233.851100884941, 6278.913450811724, 6277.418473799946, 115.37091315995599, 5.380424965531347, -19.93559882464001, 6230.8924038087125, 6283.449302039898, 6272.746689737266, 0.9999947429167896, 0.9999999179597229, 0.999995401135248, 59.98764370608648, 59.987503827974635, 59.9867510917222, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.8419, 3.490405, 2744.073, 798.7767, 3.44028, 2747.99, 830.7469, 3.276599, 2721.65, 785.882, 3.491482, 2743.393, 601.2979, 4.570153, 2747.896, 814.8891, 6.730246, 5484.501, 99.82842, 100.0, 99.058, 99.84317, 100.0, 99.80802
226651.55408000003, 285.4512054113213, 285.8281589258422, 286.01453200013947, 21.907855577714233, 22.061996473126392, 22.026369447058983, 6231.806819349189, 6280.242780365128, 6275.432289990286, 118.56896500362836, 5.032786966846288, -16.743553366685177, 6232.343851245191, 6280.694520220438, 6275.902681851611, 0.9999974228465062, 0.9999996935930532, 0.9999962466172547, 59.98228411473297, 59.982770021898396, 59.98363962526869, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.7106, 3.512535, 2738.907, 798.7767, 3.440464, 2748.103, 830.5723, 3.276047, 2722.501, 779.2215, 3.515201, 2737.597, 599.5812, 4.586041, 2747.919, 811.9467, 6.763207, 5490.167, 99.67992, 100.0, 99.08283, 99.63376, 100.0, 99.8964
226653.83756, 285.3877018471549, 285.793334238256, 285.9946952274503, 21.893971499826204, 22.06749872146055, 22.012079582878595, 6234.547186041289, 6282.0961435421705, 6275.3713869490275, 115.4216382955342, 6.77427796785787, -17.123333836201482, 6231.414132117895, 6287.251430661906, 6276.217717452232, 0.9999945020152397, 0.9999989788466711, 0.9999954137924638, 59.97773966370283, 59.979655711440195, 59.98284354260993, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 773.4216, 3.531988, 2733.413, 793.8351, 3.460542, 2747.582, 826.5346, 3.298503, 2727.013, 777.0078, 3.522187, 2736.924, 599.8673, 4.578371, 2747.944, 814.9288, 6.729514, 5484.732, 99.45163, 99.99563, 99.28463, 99.60776, 100.0, 99.8058
226656.15688000002, 285.4378146242296, 285.9215447648921, 286.0098249175032, 21.91411329457317, 22.045021054877967, 22.019435474295058, 6230.316808494277, 6281.186743806855, 6276.252501102128, 115.45803782181292, 5.402499600780857, -18.790002100845868, 6233.208578450767, 6281.660753841627, 6273.542227286977, 0.9999961124725223, 0.9999987552010843, 0.9999949865069692, 59.981634003148855, 59.9806101203661, 59.97821517504235, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.6909, 3.512713, 2738.577, 798.7573, 3.440464, 2747.991, 830.7858, 3.276047, 2722.266, 779.5322, 3.513178, 2738.392, 601.2598, 4.569605, 2747.948, 814.9288, 6.729331, 5484.274, 99.66791, 100.0, 99.0377, 99.66119, 100.0, 99.79438
226658.48744000003, 285.36634651127207, 285.86146490016483, 286.00311026849334, 21.89588651792804, 22.034540295931045, 21.972536702148744, 6223.804245120787, 6275.556554665415, 6262.542277748212, 109.58210348761486, 11.518202998151764, -19.64442940859135, 6223.62859281032, 6278.778874460273, 6264.330895874649, 0.9999962277656832, 0.9999981434720403, 0.999995795042658, 59.978704071197654, 59.97975501450688, 59.98075189011975, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 784.0085, 3.495224, 2742.956, 804.8469, 3.412835, 2747.421, 836.9587, 3.236839, 2708.582, 785.8044, 3.491114, 2743.393, 607.4209, 4.519748, 2745.454, 821.1716, 6.663041, 5472.015, 99.82726, 99.99402, 98.57626, 99.84724, 99.92986, 99.57439
226660.82784, 285.48930678242465, 285.83971256296104, 285.9658305157002, 21.9113088907511, 22.049078525050962, 22.026688732590006, 6236.498905184311, 6284.382639799425, 6279.154077558798, 115.7566150254512, 2.2623607548398468, -16.772314590081805, 6235.58333913444, 6282.519481896024, 6273.186465633146, 0.9999961472610595, 0.9999998323344323, 0.99999643195449, 59.9771545835861, 59.98088114416972, 59.977727264008834, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.6712, 3.512713, 2738.854, 798.7573, 3.44028, 2748.103, 831.2711, 3.276783, 2722.497, 779.5905, 3.51281, 2738.624, 601.3742, 4.569605, 2747.896, 814.8692, 6.729331, 5484.39, 99.67574, 100.0, 99.07218, 99.65338, 100.0, 99.79957
226663.15144000002, 285.48335957843744, 285.89948157536674, 286.0367059427976, 21.911850353518602, 22.059624438612268, 22.01542874662322, 6236.045233796474, 6287.300794145738, 6280.218353181418, 114.88960137940808, 4.614780918356701, -18.71240631678529, 6240.730824262023, 6277.207222891059, 6285.054452015239, 0.9999970711092044, 0.9999995614165034, 0.9999963507623764, 59.97602156445712, 59.97731912359495, 59.97940809609682, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.9602, 3.49094, 2744.25, 798.7573, 3.44028, 2748.049, 830.7081, 3.276783, 2721.034, 785.6102, 3.49185, 2743.397, 601.2979, 4.570153, 2747.846, 814.9686, 6.728964, 5484.213, 99.81729, 100.0, 99.02943, 99.8367, 100.0, 99.80379
226665.45628, 285.480637276232, 285.8344164532158, 286.028433126647, 21.944086284336915, 22.07051499535493, 22.020827770382827, 6229.590228410342, 6286.608775019665, 6286.279026218815, 122.93537446078153, 3.207331466121559, -17.364855828795612, 6239.469928032175, 6279.847116980315, 6278.7129757761795, 0.9999974539839581, 0.9999996274978528, 0.9999944890614727, 59.97608591657106, 59.977286448389776, 59.976959970630375, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 792.2887, 3.466669, 2747.089, 792.4731, 3.466252, 2747.092, 824.5546, 3.313597, 2732.0, 792.0377, 3.468499, 2746.295, 595.0986, 4.615262, 2746.957, 808.8054, 6.785182, 5491.58, 99.94969, 99.97708, 99.42837, 99.95962, 99.97287, 99.93347
226667.90996000002, 285.4660403870019, 285.9128375314463, 285.99999517160694, 21.929399885976235, 22.05856922297586, 22.01911709869524, 6235.25289887351, 6283.371182952472, 6276.937115998639, 117.1349620396345, 5.038225331901458, -17.28006659034304, 6236.480446227167, 6285.284289751234, 6272.969298325335, 0.999996182617408, 0.9999999575751306, 0.9999973690456506, 59.97908087704982, 59.97579133203967, 59.9776873951245, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.9405, 3.491119, 2743.59, 798.7573, 3.440464, 2748.166, 830.7275, 3.276783, 2722.329, 785.8432, 3.490931, 2743.25, 601.3933, 4.56924, 2747.951, 814.9487, 6.729697, 5484.675, 99.85034, 100.0, 99.06222, 99.8474, 100.0, 99.79858
226670.32876000003, 285.51651458275984, 285.97401750357284, 286.0372620697492, 21.890142880670954, 22.02090925662529, 21.96037921989782, 6225.933260066829, 6272.944533394468, 6257.409262242514, 110.32180920324708, 7.596172066272175, -12.433179507480872, 6226.663306348328, 6271.428403379988, 6254.900514047442, 0.9999965683186478, 0.9999981254120521, 0.9999968517663768, 59.98165957857027, 59.979493508030146, 59.98064468923676, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.0533, 3.494688, 2742.575, 800.3721, 3.431807, 2748.004, 831.2905, 3.268131, 2715.529, 780.4837, 3.511707, 2738.352, 607.4019, 4.520113, 2745.56, 821.271, 6.662674, 5472.195, 99.83096, 100.0, 98.82909, 99.67045, 99.92592, 99.57766
226672.67952, 285.47929676035034, 285.92021832381477, 285.9550491700995, 21.936477784035972, 22.06277794973554, 22.028459412797286, 6239.965044891721, 6282.4017167221355, 6277.007047166979, 116.54857433077018, 6.642120228811109, -20.94349023031873, 6237.191819928563, 6281.838732966717, 6281.128778284091, 0.9999962087358417, 0.9999995353219464, 0.9999940280344353, 59.97947433751138, 59.984054149545734, 59.982994323320504, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 784.8759, 3.493617, 2743.729, 798.913, 3.439728, 2748.045, 831.7175, 3.27034, 2719.258, 785.8238, 3.490563, 2743.834, 601.3552, 4.569422, 2748.116, 814.9288, 6.730063, 5484.504, 99.85543, 100.0, 98.98528, 99.85922, 100.0, 99.80166
226674.97088, 285.5457088671041, 285.91387301527146, 286.10967656571165, 21.917398943349905, 22.04263689114798, 22.00559359933644, 6240.467004769995, 6277.969974496206, 6273.59687470067, 112.55362704676475, 5.062810687377805, -14.916662088908197, 6238.632240062471, 6284.515696251781, 6272.048021318793, 0.9999952176070633, 0.9999994639545011, 0.9999964757578081, 59.98007504403828, 59.977525015418884, 59.98278319850785, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.6318, 3.512892, 2738.797, 798.7573, 3.44028, 2748.103, 830.6887, 3.275678, 2721.191, 779.5322, 3.513362, 2738.512, 601.3933, 4.56924, 2747.954, 814.9686, 6.728781, 5484.905, 99.67593, 100.0, 99.06826, 99.66555, 100.0, 99.80895
226677.24824000002, 285.51627930093514, 285.93209483556694, 286.09344052392294, 21.90556039962771, 22.04043858237149, 22.027721528292407, 6233.947967596036, 6275.879489826897, 6275.666327910468, 115.689122396431, 6.1988236129877805, -13.619526935849535, 6236.39250878209, 6280.904459631152, 6276.803493534092, 0.9999967588551304, 0.9999999825611043, 0.9999964472652358, 59.98271998959394, 59.98237031541246, 59.982715825720454, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 773.2245, 3.533772, 2732.611, 792.4148, 3.466805, 2747.092, 824.6128, 3.313597, 2731.583, 773.1823, 3.533403, 2731.941, 595.0986, 4.615627, 2747.117, 808.6265, 6.791774, 5492.194, 99.45077, 99.95378, 99.41336, 99.4262, 99.97872, 99.94471
226679.62696000002, 285.4197685425842, 285.7911090266057, 285.92059576377, 21.941679132607476, 22.043985013841965, 22.022002044480168, 6233.020682628588, 6281.947170113839, 6274.383772060727, 115.93976477945489, 1.4307122520963276, -17.04212131513941, 6231.088600202866, 6280.646448506107, 6276.4217425433, 0.9999970224907351, 0.9999998862077296, 0.9999970361542141, 59.98239895557533, 59.978741039816896, 59.9792801692533, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.6909, 3.513427, 2739.122, 798.7379, 3.44028, 2747.996, 830.7664, 3.275678, 2722.217, 779.4933, 3.513178, 2738.624, 601.3361, 4.56997, 2748.056, 814.909, 6.730429, 5484.395, 99.68218, 100.0, 99.03956, 99.66347, 100.0, 99.79966
226681.95472, 285.445240173907, 285.8720484132103, 285.9731050930277, 21.863175861322055, 22.02707904535534, 21.96483421969966, 6222.025403647716, 6276.909145314886, 6264.819111760946, 109.24331368973117, 9.86134058437301, -16.27655891748043, 6224.706624536506, 6273.808095206329, 6262.5124248782095, 0.9999957842204297, 0.9999989801406481, 0.9999965393707229, 59.98167245073209, 59.986147489850346, 59.98633808594914, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.5923, 3.513249, 2739.017, 798.7379, 3.44028, 2748.049, 830.8052, 3.276783, 2721.127, 779.5905, 3.512994, 2739.066, 601.9655, 4.562117, 2747.752, 817.2549, 6.70113, 5478.004, 99.67191, 100.0, 99.08035, 99.66459, 100.0, 99.72208
226684.28816000003, 285.5274996632808, 285.9275188767695, 286.01719280397776, 21.910634308168383, 22.037671431676863, 22.01848118639881, 6229.319317451422, 6286.826982425907, 6271.207116029043, 121.03583598528712, 8.437535519399262, -20.36480756478113, 6232.85841834365, 6277.044460330852, 6271.866455236401, 0.9999971919455103, 0.9999995357449163, 0.9999972460151949, 59.98807981559252, 59.989242915403864, 59.98931153822752, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.9405, 3.490405, 2743.752, 804.9636, 3.413203, 2747.577, 836.027, 3.245674, 2713.432, 783.28, 3.50233, 2740.717, 603.6632, 4.551525, 2747.803, 815.1674, 6.727133, 5484.45, 99.83433, 100.0, 98.75277, 99.74578, 99.99569, 99.80068
226686.60076000003, 285.5105875861337, 285.89993949961547, 285.9882655370712, 21.916437764900337, 22.077667968619892, 22.03256177040634, 6239.696726419621, 6273.342240852538, 6278.8099181592725, 119.684879412609, 4.57047526918177, -14.685390692750389, 6237.769929292275, 6277.67309285703, 6276.494704624893, 0.99999815730672, 0.9999999065549403, 0.9999980351342028, 59.98846728768727, 59.98809287774121, 59.99264249360841, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 781.761, 3.505396, 2740.882, 798.7379, 3.440464, 2748.278, 830.7081, 3.276415, 2721.974, 785.4742, 3.492769, 2743.04, 601.2598, 4.56997, 2747.893, 814.9288, 6.730063, 5484.159, 99.75179, 100.0, 99.06365, 99.8485, 100.0, 99.80373
226688.99932000003, 285.5659290891814, 285.94359064338073, 286.0711949706208, 21.952024696985948, 22.05178127943878, 22.072049246452238, 6242.822035067093, 6286.070906235664, 6283.868906303935, 117.03757036873094, 2.420832452994773, -17.105636663226505, 6241.502558363847, 6293.645369129985, 6282.527916199488, 0.9999969714313061, 0.9999999558535195, 0.99999641250382, 59.99237648476103, 59.99068917702039, 59.99339501348578, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 790.6129, 3.471487, 2746.391, 792.6872, 3.467541, 2747.306, 824.6516, 3.312677, 2732.112, 792.096, 3.469051, 2746.527, 595.0986, 4.615627, 2746.795, 808.6066, 6.791957, 5492.134, 99.95229, 99.95244, 99.42207, 99.98624, 99.97472, 99.94467
226691.36924000003, 285.42833444920166, 285.9094776868237, 286.00308425947543, 21.93048373938649, 22.063201136700417, 22.03640605571992, 6231.857109054621, 6280.58852540112, 6279.322326146982, 115.04489380752102, 6.173692937254145, -20.543961113391106, 6236.30256012823, 6288.343985385144, 6279.38339607884, 0.9999981471189353, 0.9999996386808312, 0.999994795639278, 59.99383064196126, 59.99574250588124, 59.99636179252217, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.8616, 3.490583, 2743.007, 798.7573, 3.44028, 2748.044, 830.844, 3.276415, 2722.209, 785.7267, 3.492218, 2743.165, 601.3361, 4.569605, 2747.845, 815.0283, 6.72988, 5484.733, 99.84652, 100.0, 99.05218, 99.85987, 100.0, 99.79853
226693.74716000003, 285.63805241049954, 286.08224955871214, 286.1040730554119, 21.88453051173959, 22.06463601359976, 22.021249165092954, 6238.742500764236, 6285.110488190404, 6273.042743028708, 116.45639749558813, 3.52860214905283, -16.463710236417228, 6231.867366260179, 6273.810174695451, 6276.73690734254, 0.9999958687999375, 0.9999996990198595, 0.999994903205243, 59.996379752594244, 59.99571545236075, 59.99680626157265, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 785.6251, 3.490583, 2742.902, 798.7573, 3.440096, 2747.996, 830.7858, 3.275126, 2721.423, 785.8044, 3.492034, 2743.268, 601.3552, 4.569788, 2748.055, 815.0482, 6.730612, 5484.563, 99.854, 100.0, 99.04361, 99.86378, 100.0, 99.80381
226696.07984000002, 285.498754067717, 285.93951475340396, 286.1049138489509, 21.922231487766155, 22.054702977692934, 22.01887870987006, 6236.776485062024, 6283.188923761114, 6274.579966433805, 114.79659720997188, 3.939243849587797, -16.02730792631064, 6230.160343835531, 6287.869211953095, 6278.979800024298, 0.9999954944328553, 0.9999997413870854, 0.9999962019216111, 59.99819761315856, 59.99887134266633, 59.998259408771034, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 779.6318, 3.512713, 2738.687, 805.0609, 3.412835, 2747.64, 837.0558, 3.236103, 2708.683, 779.4933, 3.513362, 2738.789, 607.4209, 4.523766, 2745.987, 820.2769, 6.680803, 5476.53, 99.66373, 99.9979, 98.57996, 99.67562, 99.92998, 99.65655
226698.34936000002, 285.6029092271877, 285.94267933641675, 286.0624746898117, 21.889598471120546, 22.038069217533717, 22.030430108905, 6224.157070488888, 6279.5450985941025, 6271.029781034102, 114.3268366156276, 3.715387347721901, -16.280659645203286, 6238.9811428086605, 6279.205546224861, 6278.087185657106, 0.9999965730998464, 0.9999999508418494, 0.9999965021423122, 60.00455354723753, 60.00316981811448, 60.00417484453371, None, None, None, 0.0, 0.0, n_derated=5_strings=[800 800 800 800 600 800], 5500.0, [], 786.0588, 3.491297, 2743.327, 798.7573, 3.440464, 2748.103, 830.6693, 3.276415, 2721.663, 784.1926, 3.499756, 2741.685, 601.3933, 4.569605, 2748.059, 814.9686, 6.729331, 5484.337, 99.84079, 100.0, 99.05235, 99.79189, 100.0, 99.7975
