TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
228209.88216, 284.9867996371187, 285.51301499612543, 285.7422921650526, 18.755020661506673, 18.888666851321908, 18.80441760704302, 5326.841124696079, 5359.618925903858, 5369.036936235864, 85.79023832973942, -0.12700207032276012, -22.99607671925287, 5326.5455267286225, 5363.659546807393, 5361.5835290572695, 0.999990536892349, 0.9999996377957131, 0.9999895723495662, 60.0036930801419, 60.00171516731248, 60.00282631945326, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 600.2667, 4.578522, 2748.317, 606.7313, 4.52612, 2746.15, 587.4775, 4.666903, 2741.411, 619.0572, 4.410799, 2730.663, 606.6198, 4.526322, 2745.77, 587.09, 4.66868, 2740.967, 100.0, 99.94164, 99.77104, 99.38199, 99.92967, 99.76308
228212.2294, 284.9200222832723, 285.3946086147087, 285.66819052658866, 18.761213668705714, 18.901751921080578, 18.870257962985022, 5331.492469284869, 5375.290399592628, 5368.202552390714, 85.01560806017828, 1.9544268539893892, -20.15328150645246, 5330.579323599562, 5368.998860771936, 5371.530523534814, 0.9999924635457372, 0.9999995410881966, 0.99999243649259, 59.99848584498581, 59.99927748054848, 59.99702261949288, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.4177, 4.528729, 2746.311, 600.1943, 4.578432, 2748.161, 593.6699, 4.625854, 2746.226, 612.7462, 4.472394, 2740.561, 600.3442, 4.57691, 2747.939, 593.4321, 4.627661, 2746.115, 99.95081, 100.0, 99.94419, 99.73787, 100.0, 99.93387
228214.63928000003, 285.0009629082726, 285.51097719163766, 285.7137472229379, 18.75080459775735, 18.893161215332437, 18.86464896805915, 5335.72549908941, 5373.700498348453, 5367.8957709570695, 84.01589570937921, 3.764590459219562, -21.81457692403319, 5337.141531873698, 5367.397510225482, 5369.311832721252, 0.9999912397484547, 0.9999997289268611, 0.9999898821261982, 60.00018507914097, 59.99318933964212, 59.997231873656105, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.5557, 4.527302, 2746.192, 600.2332, 4.578248, 2748.105, 593.7087, 4.62567, 2746.283, 612.785, 4.472209, 2740.502, 600.3251, 4.577093, 2747.833, 593.5117, 4.623449, 2746.633, 99.95515, 100.0, 99.94654, 99.73595, 100.0, 99.96108
228216.96920000002, 285.0129708801799, 285.46950527147624, 285.72280938649425, 18.794935692420662, 18.885571497222703, 18.86495432461695, 5328.130578360106, 5370.330201955268, 5364.213760208268, 88.0996332736665, -0.9284681278295466, -22.334104382918213, 5331.643037806819, 5371.094124364167, 5368.527632579109, 0.9999920216101654, 0.9999998803782572, 0.9999905829154251, 60.00348220693883, 60.00087767696308, 60.00192487183234, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 612.8447, 4.471441, 2740.628, 594.0269, 4.62356, 2746.454, 600.0369, 4.580573, 2747.912, 607.1536, 4.517624, 2745.258, 596.1668, 4.604852, 2747.526, 595.9372, 4.61173, 2746.747, 99.73645, 99.95458, 100.0, 99.91104, 99.99358, 99.97983
228219.31572, 284.92317971343203, 285.5313481692571, 285.6928560885265, 18.77139263470016, 18.90495496050381, 18.867135278854605, 5334.785894620999, 5376.194062788034, 5370.146387033083, 87.87845142178827, 3.3500826632362077, -25.992965381121394, 5331.339631339543, 5369.8391371744765, 5370.562594261444, 0.9999913173173398, 0.9999997475197991, 0.9999933083576871, 60.005634339905946, 60.007906424225496, 60.00839124265635, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.6345, 4.528016, 2746.412, 600.3499, 4.578063, 2748.154, 593.7087, 4.62567, 2746.232, 608.1052, 4.518176, 2745.73, 600.3823, 4.57618, 2747.884, 593.3924, 4.627478, 2746.113, 99.95307, 100.0, 99.95053, 99.91753, 100.0, 99.93625
228221.66288000002, 284.90732232080614, 285.53611163559265, 285.796132846774, 18.72788861178206, 18.897989943504584, 18.83866213913894, 5336.258268359774, 5371.3005397420575, 5370.26303399159, 83.78255997968131, -0.46790444441921863, -19.419669166688436, 5327.41732050961, 5366.226419456155, 5370.343413097732, 0.9999909863733016, 0.9999999363266706, 0.9999921076777981, 60.00195340529293, 60.001362272222785, 60.0079751435764, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 603.4013, 4.557106, 2747.978, 604.494, 4.539382, 2746.768, 588.0016, 4.663221, 2741.463, 600.3377, 4.577379, 2748.119, 606.6961, 4.525774, 2746.094, 587.1099, 4.66868, 2741.077, 100.0, 99.96601, 99.78338, 100.0, 99.93181, 99.76108
228224.02012000003, 285.07234960065125, 285.4935863195351, 285.79780142747995, 18.763043206170902, 18.905608962359707, 18.873307461673132, 5332.798956245287, 5371.044190501304, 5363.909018373657, 85.6185056578463, 4.516795348971868, -26.155654019336453, 5335.147641132768, 5370.617821318144, 5371.298001721391, 0.9999916336421406, 0.999999883901743, 0.9999902146043838, 60.01127111950276, 60.008438491126604, 60.01189584118299, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.4177, 4.528908, 2746.417, 600.311, 4.577879, 2748.157, 593.7087, 4.625854, 2746.337, 606.5905, 4.527001, 2746.08, 600.3633, 4.577275, 2747.833, 593.4321, 4.627295, 2746.058, 99.94924, 100.0, 99.94846, 99.94283, 100.0, 99.94646
228226.33932000003, 285.0606665038979, 285.55044484131395, 285.7185977692143, 18.775402694883983, 18.89164234195428, 18.8759695903002, 5335.2792105255585, 5370.435284022232, 5365.578105964158, 89.3378162037111, 0.4578623539784985, -22.74746462800431, 5329.958978215554, 5372.640131896899, 5368.673523342362, 0.9999889027227497, 0.9999999974733306, 0.9999919417830772, 60.01259521861263, 60.01257759005703, 60.01280476761911, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.5754, 4.52748, 2746.355, 600.3888, 4.577695, 2748.213, 593.6699, 4.626407, 2746.394, 606.6293, 4.526082, 2745.967, 600.306, 4.576545, 2747.887, 593.4321, 4.627478, 2746.114, 99.94523, 100.0, 99.95241, 99.93685, 100.0, 99.94219
228228.66908000002, 284.8142886177842, 285.38513342050845, 285.64908289642784, 18.744594080771233, 18.91644623777823, 18.86945935900043, 5330.521558536163, 5369.431572933422, 5374.944800694, 86.51509477127001, 2.5272736070517112, -23.728567813669542, 5339.644904220165, 5375.177938507187, 5368.14071943189, 0.9999943965878624, 0.9999998817265813, 0.9999924046444583, 60.007603705817075, 60.011560185802495, 60.01721788539792, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 612.9236, 4.471085, 2740.513, 593.988, 4.622823, 2746.617, 599.9399, 4.580573, 2748.189, 612.6491, 4.472209, 2740.224, 594.183, 4.622566, 2746.457, 599.7743, 4.581515, 2747.952, 99.74672, 99.95663, 100.0, 99.72993, 99.9547, 100.0
228230.97844, 285.04117045930667, 285.48873275196047, 285.7727472657846, 18.76940419355531, 18.900535444970405, 18.866284224407686, 5339.1812288274305, 5371.5336088814465, 5373.183018264537, 88.36567692823246, 0.6218764584727978, -27.077350595593714, 5327.917006361083, 5370.8580270292005, 5367.680977175647, 0.999988505380926, 0.9999995916636737, 0.9999925864393596, 60.009112240040544, 60.01395428539817, 60.011754778504795, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.5754, 4.528016, 2746.355, 600.2916, 4.577879, 2748.099, 593.631, 4.625302, 2746.399, 606.5711, 4.527184, 2745.794, 600.4968, 4.57691, 2748.103, 593.3725, 4.628394, 2746.176, 99.95097, 100.0, 99.95259, 99.94085, 100.0, 99.94625
228233.26704, 285.1789779844456, 285.64593949973374, 285.88232049547065, 18.730600716580454, 18.864756836313592, 18.830610514841013, 5323.822479190256, 5360.520457541323, 5356.364970572747, 84.0792122495643, 3.2072132083139877, -22.132509429566426, 5325.960933745746, 5365.522537972211, 5357.267746885949, 0.9999929510076604, 0.9999996831293291, 0.9999924550387382, 60.00605906505846, 60.00361938811611, 60.006794334004056, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.6148, 4.528551, 2746.47, 600.3694, 4.577327, 2748.159, 593.5922, 4.626223, 2745.894, 613.7365, 4.458787, 2737.317, 603.1863, 4.55536, 2747.649, 589.7343, 4.655129, 2742.682, 99.95515, 100.0, 99.93419, 99.66751, 99.99809, 99.84013
228235.59772000002, 285.19104226424884, 285.736453558754, 285.95683328275027, 18.7518941399372, 18.89620739637729, 18.860776013259827, 5331.120709942668, 5370.462311050078, 5366.09164990748, 82.92039588486887, 1.8477904799992757, -24.35137962220756, 5334.9064764524655, 5375.646636489904, 5368.054623397978, 0.99999179942703, 0.9999997380449864, 0.9999892530918428, 60.00506962726755, 60.00496215441016, 60.00443279994061, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 600.4047, 4.574595, 2748.233, 604.9998, 4.54325, 2747.498, 590.4669, 4.647391, 2745.054, 614.7657, 4.4575, 2738.855, 600.8783, 4.573075, 2747.943, 593.2532, 4.627844, 2746.346, 100.0, 99.99259, 99.89123, 99.67803, 100.0, 99.95064
228237.9144, 285.19859903320514, 285.7625741670096, 285.88960440310126, 18.77649385716374, 18.875168101717946, 18.867763913276203, 5329.010062270066, 5375.154934652557, 5369.172313742517, 87.36202039593616, 1.0110777878512636, -24.37117695903794, 5334.655376277711, 5372.231557478552, 5367.9075174823965, 0.9999919816927327, 0.9999999940395286, 0.999993195468309, 60.0000926757858, 60.00228363735831, 60.00040152407344, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.4374, 4.527837, 2746.196, 600.2916, 4.577695, 2747.992, 593.6699, 4.625854, 2746.345, 612.6491, 4.473129, 2740.451, 600.3823, 4.577093, 2747.942, 593.452, 4.627478, 2746.343, 99.95115, 100.0, 99.95062, 99.73414, 100.0, 99.95077
228240.25364, 285.1133679229358, 285.6416354019877, 285.7919999943004, 18.743218483023764, 18.892477488971913, 18.860791277229747, 5327.521949972725, 5376.405803727958, 5364.739951812489, 87.95458172039685, 1.8150215160208063, -21.829331818302308, 5331.2177086659185, 5369.522351003775, 5369.194002598809, 0.9999940660922546, 0.9999999697115987, 0.9999909476768697, 60.00033730417813, 60.00266319693576, 60.004806361816016, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 612.1744, 4.472334, 2740.355, 594.0074, 4.623376, 2746.343, 600.0758, 4.579652, 2747.86, 606.5322, 4.527184, 2746.021, 594.0686, 4.622749, 2746.67, 599.6948, 4.582613, 2748.182, 99.7408, 99.96068, 100.0, 99.93882, 99.96245, 100.0
228242.58760000003, 285.1351539981211, 285.72886775816215, 285.8745239947734, 18.773885342974758, 18.884764261509027, 18.85809144817224, 5324.511839340322, 5372.221161830929, 5368.918168536535, 89.7521589407358, 0.26687089786901197, -25.820807492783388, 5334.450452672409, 5374.98057087829, 5367.9818804566, 0.9999888717914012, 0.9999995164498526, 0.9999896963675274, 60.00646264917254, 60.00731210371671, 60.00768197894555, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.4965, 4.528016, 2746.139, 600.2137, 4.578063, 2747.935, 593.7087, 4.62567, 2746.17, 612.7073, 4.472761, 2740.452, 600.3633, 4.576545, 2748.048, 593.452, 4.627295, 2746.344, 99.94313, 100.0, 99.94841, 99.73819, 100.0, 99.94646
228244.92684000003, 285.1103896127546, 285.74576731673335, 285.842331754845, 18.784563061158785, 18.877775834454987, 18.864702949657254, 5336.263275873824, 5370.2685281521135, 5373.39074881009, 90.52403032846144, -1.163538433528629, -22.524439332401016, 5327.8966921409665, 5372.35484861007, 5369.7788005000075, 0.9999921490768873, 0.9999999873919138, 0.9999910500479056, 60.004416957366026, 60.00419517121901, 60.009119420782184, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.5754, 4.527837, 2746.139, 600.3304, 4.577327, 2748.104, 593.7281, 4.62567, 2746.396, 606.5711, 4.526817, 2745.91, 600.4586, 4.576545, 2747.995, 593.3924, 4.628211, 2746.116, 99.94332, 100.0, 99.94441, 99.94284, 100.0, 99.94846
228247.25028, 285.1665170989842, 285.7231510394581, 285.8972163606248, 18.78225341947281, 18.872777075320936, 18.847968175016607, 5329.348651892294, 5370.926640274931, 5369.646928441398, 85.42406124811237, 7.3680223330179615, -19.636109739310996, 5334.911657464067, 5370.862126667754, 5372.254135795929, 0.9999906514156522, 0.9999997741946973, 0.9999921318212357, 60.00394530429916, 60.008024182379785, 60.002400710385785, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 600.1681, 4.578701, 2747.991, 606.634, 4.525936, 2745.929, 587.3998, 4.666534, 2741.412, 600.3765, 4.577012, 2748.058, 606.5053, 4.530523, 2746.523, 588.78, 4.655678, 2743.821, 100.0, 99.93548, 99.77509, 100.0, 99.95709, 99.83585
228249.67440000002, 285.1210704434013, 285.6405813028179, 285.9012007889243, 18.765290367706623, 18.860758142074374, 18.856504887194323, 5334.8459532531215, 5370.473124359065, 5364.662573712478, 84.56047336225265, -2.5161991258077023, -23.252458973413923, 5338.592608247707, 5369.508635829547, 5367.703574992338, 0.9999921584397552, 0.9999999552945186, 0.9999917754661707, 60.00825522170037, 60.00490870225657, 60.010284274735156, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.5162, 4.526945, 2746.302, 600.2526, 4.577327, 2747.992, 593.5728, 4.625486, 2746.173, 606.6293, 4.526633, 2746.021, 600.4205, 4.57691, 2748.109, 593.4719, 4.628211, 2746.112, 99.94904, 100.0, 99.9505, 99.94088, 100.0, 99.94212
228252.01488000003, 285.2455659299377, 285.6154949184305, 285.88841992009606, 18.75596900343027, 18.879579348555485, 18.85364368584521, 5326.456894781394, 5370.915531518572, 5369.22545244451, 86.70298813288355, -0.5091787267363799, -22.381928109998626, 5335.279441577649, 5367.115181740732, 5366.402363278448, 0.9999909147933462, 0.9999999967368863, 0.9999897552768574, 60.01099021592308, 60.00774050798645, 60.008779898432145, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 607.6203, 4.514095, 2744.576, 597.5094, 4.600535, 2747.363, 597.9211, 4.595666, 2748.023, 612.1053, 4.478645, 2740.335, 594.2593, 4.622384, 2746.56, 599.7743, 4.581515, 2748.007, 99.88623, 99.9959, 100.0, 99.73188, 99.95845, 100.0
228254.40308000002, 285.2019933344666, 285.55224631041654, 285.7875959839939, 18.777906440761818, 18.89435739301183, 18.853913275630006, 5335.207907199839, 5375.762949732589, 5373.800108199676, 85.1292151590992, 0.4791154478430144, -23.677512860151637, 5334.059438977193, 5377.909318996721, 5366.497823154978, 0.9999918154680965, 0.9999998803095627, 0.9999935460968622, 60.010839481494095, 60.00937689290148, 60.01129056959572, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 607.5414, 4.518914, 2746.083, 600.2526, 4.577695, 2747.878, 593.7475, 4.625302, 2746.338, 606.6876, 4.526817, 2746.079, 600.3823, 4.57691, 2748.055, 593.4123, 4.627844, 2746.058, 99.93424, 100.0, 99.94432, 99.94691, 100.0, 99.94018
228256.71888000003, 285.06346708642616, 285.5977173177071, 285.8301039829351, 18.770708950221945, 18.879684574272513, 18.852805348422308, 5332.010314847137, 5368.635565648069, 5362.585068469283, 85.0961900492689, 4.205668038763633, -23.33488642862892, 5329.431786637693, 5372.525342094203, 5365.88891566765, 0.9999941636675009, 0.9999999993378617, 0.999990178468278, 60.00795827380353, 60.00894463583315, 60.0069911923761, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.4768, 4.527837, 2746.198, 600.311, 4.577511, 2748.046, 593.6893, 4.625486, 2746.398, 612.8433, 4.471474, 2740.504, 594.164, 4.623114, 2746.508, 593.5117, 4.627844, 2746.287, 99.95115, 100.0, 99.94445, 99.73811, 99.95655, 99.94018
228259.02808000002, 284.99331335957334, 285.5695001617074, 285.7590027039267, 18.751093117321034, 18.8614479954665, 18.84119434961181, 5324.446565301273, 5361.442698886804, 5361.850482086156, 85.59542693143067, 10.708373086811207, -22.19940280931172, 5327.837124455621, 5368.775950340502, 5359.331706823624, 0.9999912252661258, 0.9999995090514995, 0.9999902611690562, 60.003932535253604, 60.00632385149837, 60.006779432551824, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 600.2075, 4.577808, 2748.264, 606.673, 4.52612, 2745.985, 587.4387, 4.666718, 2741.354, 619.0961, 4.410615, 2730.721, 587.9647, 4.663475, 2741.854, 587.1298, 4.669046, 2741.246, 100.0, 99.94181, 99.77913, 99.37785, 99.78924, 99.75684
228261.36696, 285.0358486718402, 285.4527344869876, 285.76311801226007, 18.76059714305881, 18.88703206541113, 18.85550555503577, 5333.807182963011, 5369.557304108524, 5371.352919276958, 79.34984697180721, 2.148026786684113, -22.57557070670987, 5326.148068410806, 5366.704725841345, 5361.2467738290115, 0.9999943655758319, 0.9999996861742062, 0.9999924753417402, 60.008032287335986, 60.001823436278514, 60.00514837621624, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.5359, 4.527658, 2746.192, 600.2137, 4.578248, 2747.991, 593.6893, 4.626039, 2746.227, 612.6296, 4.472394, 2740.615, 594.1068, 4.622931, 2746.457, 593.3924, 4.627844, 2746.12, 99.94506, 100.0, 99.9525, 99.74013, 99.95453, 99.94656
228263.71560000003, 285.0970189447474, 285.5667466206678, 285.8378992930105, 18.772091058840648, 18.902666981931624, 18.866476152171995, 5326.869450744314, 5370.446813659402, 5367.4333443891755, 88.33571280125238, 2.660933381699124, -21.31750157154829, 5336.778934602744, 5377.6455113928405, 5369.167947632691, 0.9999890219039805, 0.9999996903499777, 0.9999926465189137, 60.00666509753124, 60.002959739171494, 60.00806960782234, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.4177, 4.528016, 2746.25, 600.2916, 4.577695, 2748.102, 593.6116, 4.626591, 2746.399, 612.4937, 4.477909, 2741.88, 595.8235, 4.607409, 2747.571, 596.5933, 4.600376, 2747.835, 99.95115, 100.0, 99.9465, 99.7881, 99.99524, 99.99853
228266.08516000002, 285.03923527536045, 285.56632503119357, 285.85266375632557, 18.754474964191342, 18.888370303635025, 18.8688591637096, 5329.610897361736, 5368.720774976946, 5365.876860131954, 87.41515537547252, 3.2153644413460825, -20.628521227880356, 5334.119961154153, 5368.402111981833, 5366.356937736675, 0.999991772998914, 0.9999996358827392, 0.9999940642787258, 60.0068746635382, 60.00410164644216, 60.00540423540558, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 612.825, 4.473404, 2741.198, 595.0775, 4.616192, 2747.357, 597.9211, 4.600636, 2747.407, 610.1441, 4.491515, 2742.28, 595.0032, 4.618914, 2746.455, 593.4123, 4.627478, 2746.115, 99.74285, 99.98325, 99.9933, 99.80267, 99.95463, 99.94844
228268.45424000002, 285.10928698787313, 285.68466464855345, 285.9818212960684, 18.773272519571364, 18.89569321979642, 18.85758282253461, 5330.904364326991, 5370.3678795886535, 5370.735006269672, 86.48490619319182, 2.9912947892094053, -23.539324499488657, 5335.804476177292, 5374.357565215739, 5371.368868954552, 0.9999911604339462, 0.9999999478313413, 0.9999908998541385, 60.00617124099013, 60.0065334149384, 60.00263468840453, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.5359, 4.527123, 2746.36, 600.2916, 4.577879, 2748.102, 593.7475, 4.625486, 2746.284, 606.6487, 4.526817, 2746.186, 600.4205, 4.577641, 2747.777, 593.3725, 4.627661, 2746.117, 99.94317, 100.0, 99.94428, 99.93896, 100.0, 99.94639
228270.76328, 285.1564190924156, 285.5703429299135, 285.7597760307912, 18.7849349724581, 18.880773829618242, 18.85172225498719, 5332.523464470623, 5369.735502279284, 5361.85198763238, 84.28211859329222, 2.1350089692964502, -19.34906518660773, 5326.319937001893, 5366.5616064910655, 5367.034609632837, 0.9999907511271922, 0.9999999305828279, 0.9999935573798874, 60.01138577831049, 60.01154504672764, 60.00880251210336, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 600.3652, 4.577094, 2748.044, 606.634, 4.526857, 2746.209, 587.3416, 4.666903, 2741.519, 600.3765, 4.577012, 2748.005, 606.6389, 4.52614, 2745.833, 587.09, 4.668863, 2741.137, 100.0, 99.94566, 99.77304, 100.0, 99.93197, 99.76726
228273.09828, 285.1820563023144, 285.62954608129127, 285.8665991759339, 18.776683512460654, 18.88568317528972, 18.87396094954864, 5337.219467896044, 5370.992462832002, 5372.9730738128255, 86.98700450489787, 0.03736830160687532, -20.689400708699395, 5333.035986461886, 5375.249009478433, 5367.436447246456, 0.9999918300105114, 0.9999999887164348, 0.9999919196200858, 60.01601629708784, 60.01772669695732, 60.014635253104984, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.5162, 4.528551, 2746.302, 600.2526, 4.578063, 2748.05, 593.6505, 4.62567, 2746.34, 606.707, 4.526449, 2746.02, 600.3442, 4.577641, 2748.268, 593.3527, 4.628027, 2746.058, 99.95531, 100.0, 99.95042, 99.93877, 100.0, 99.94018
228275.43272, 285.13244884081155, 285.5315637994883, 285.8262038458539, 18.77777679051949, 18.882510721417514, 18.85893770483651, 5336.626898461039, 5368.352494071285, 5374.0621916730215, 86.94704495612132, 0.6224892003790217, -20.6156984478107, 5332.341741753129, 5376.557657260999, 5373.068510666193, 0.9999922579027775, 0.9999997372344868, 0.9999921077380147, 60.02005192956848, 60.01968348652592, 60.020492485244525, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.4177, 4.528908, 2746.36, 600.2916, 4.578248, 2748.215, 593.6505, 4.62567, 2746.122, 606.6293, 4.527184, 2745.965, 600.3633, 4.576727, 2747.828, 593.4123, 4.627478, 2746.344, 99.95308, 100.0, 99.94824, 99.93678, 100.0, 99.94426
228277.72360000003, 285.1436285199058, 285.6525784122889, 285.83915925460406, 18.762220358114778, 18.879811819889486, 18.860885515379177, 5337.911415138393, 5369.6947783201285, 5375.742102425156, 87.77713000290441, 0.5627586331074781, -22.83149465641759, 5332.410660382267, 5370.183453834804, 5372.964820513161, 0.9999925768319878, 0.9999999609222596, 0.9999925625038109, 60.0197259190001, 60.02138969166347, 60.018570202322834, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 612.825, 4.472869, 2740.465, 594.1047, 4.623744, 2746.454, 599.9787, 4.579652, 2748.021, 612.7073, 4.472026, 2740.333, 594.2212, 4.621836, 2747.173, 598.6013, 4.594882, 2747.608, 99.73661, 99.96068, 100.0, 99.7319, 99.96079, 99.99659
228280.04868, 284.6348907400695, 285.3006708339823, 285.4756347627813, 18.816582810181558, 18.89130717482226, 18.895951516378723, 5333.538188454044, 5366.93511736405, 5371.128191677409, 84.02827469286126, 0.7803525152994553, -21.946820299971705, 5325.305195899239, 5373.1798255093345, 5369.887902116809, 0.9999922173655361, 0.9999998305619107, 0.999991882832782, 60.01697207470253, 60.01652537341192, 60.017180434282565, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.5951, 4.527302, 2746.297, 600.2916, 4.577695, 2747.99, 593.7281, 4.625486, 2746.341, 608.1634, 4.509717, 2744.285, 600.2488, 4.577823, 2747.774, 593.3924, 4.628027, 2746.342, 99.94523, 100.0, 99.94455, 99.89239, 100.0, 99.93812
228282.42876, 285.1086098368062, 285.56420344885987, 285.8081494535581, 18.75364067971797, 18.849275794144308, 18.85792683854265, 5321.638935430773, 5367.1329898362965, 5362.84493233421, 87.20950507102657, 3.5359781231263696, -21.16626535030082, 5320.10908722155, 5362.455832983623, 5360.797985056731, 0.9999912387238208, 0.99999993835339, 0.9999908167990912, 60.01733140646979, 60.01681729462172, 60.017353475422894, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.2994, 4.529622, 2746.782, 601.4394, 4.563696, 2747.61, 590.9328, 4.647023, 2743.709, 616.8823, 4.426427, 2732.482, 606.2955, 4.525774, 2746.043, 587.09, 4.66923, 2741.075, 99.96372, 100.0, 99.85468, 99.44608, 99.93961, 99.75897
228284.76712000003, 284.92434370824344, 285.50393735505514, 285.726992504393, 18.766226851748172, 18.86439180689424, 18.861688511496393, 5333.655263105804, 5368.577314967906, 5365.534555337466, 87.28435461416075, 4.6847320163331005, -25.143404618072054, 5328.982682113027, 5376.619664317861, 5371.484096609915, 0.9999887186274123, 0.9999995223333582, 0.9999898024123051, 60.02246167494651, 60.01838532084769, 60.0210519831638, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 604.5842, 4.543899, 2747.124, 601.4005, 4.574564, 2747.876, 593.6699, 4.625854, 2746.34, 612.8044, 4.472394, 2740.447, 600.4777, 4.577093, 2748.104, 593.4321, 4.627295, 2746.113, 99.97897, 100.0, 99.95254, 99.74202, 100.0, 99.94439
228287.11748000002, 285.0930088263138, 285.59928407659476, 285.7569017753227, 18.736763573617466, 18.881246316373403, 18.86260153437868, 5334.92768698667, 5373.668588784101, 5370.653356917555, 87.65797248623994, 2.2755174459081218, -24.058542127106193, 5331.49588437495, 5371.715272114081, 5369.175587116069, 0.9999909933043487, 0.9999995692529418, 0.9999902460884073, 60.01470164479694, 60.011892201360745, 60.0159459684398, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.3979, 4.52748, 2746.302, 600.2916, 4.577695, 2748.048, 593.631, 4.626223, 2746.339, 612.7462, 4.472577, 2740.447, 600.4396, 4.57691, 2748.046, 593.3725, 4.627844, 2746.169, 99.94905, 100.0, 99.94841, 99.73595, 100.0, 99.94868
228289.59368000002, 285.1027835417037, 285.53907067609566, 285.79636069050207, 18.77587897608972, 18.890993961867576, 18.856809854082933, 5332.488105639585, 5370.568427318997, 5366.182518459633, 85.96156272394364, 2.53762572209871, -20.818913487687723, 5330.435367842965, 5376.85215579121, 5369.683021799873, 0.9999916816119053, 0.9999999880254334, 0.9999934655096425, 60.0146697081271, 60.0131103271987, 60.01476733567917, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 612.9236, 4.470906, 2740.351, 594.0074, 4.62356, 2746.397, 599.9593, 4.579652, 2748.188, 606.6099, 4.528288, 2745.912, 594.1259, 4.622749, 2746.508, 599.814, 4.582247, 2748.177, 99.74446, 99.95252, 100.0, 99.93486, 99.95655, 100.0
228291.9102, 285.1015564521791, 285.63562526180306, 285.77684235341445, 18.779171043129153, 18.906728502003407, 18.851681515649567, 5338.253362233495, 5365.637848084721, 5371.954804100886, 85.8164382287714, 4.743121291759735, -23.739229757457792, 5332.096823228712, 5375.822804358515, 5371.2465526856195, 0.999992418787344, 0.9999999145603529, 0.9999911869405473, 60.00920547227973, 60.01059475884305, 60.01072332942131, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.5557, 4.527658, 2746.412, 600.3694, 4.577695, 2747.935, 593.6699, 4.62567, 2746.12, 612.6685, 4.472394, 2740.45, 600.287, 4.577458, 2748.104, 593.4123, 4.627844, 2746.398, 99.94923, 100.0, 99.94841, 99.73606, 100.0, 99.94653
228294.26148000002, 285.072838961894, 285.6017427888156, 285.8220758325065, 18.74076778096037, 18.894215718194474, 18.85708788551796, 5322.660039928885, 5371.964054755054, 5370.802079947077, 84.52826347718178, 4.307106076840682, -21.017289061463828, 5334.395634034865, 5369.527509615288, 5366.834408053738, 0.9999903152197066, 0.9999994068600421, 0.9999911489940272, 60.009443494479086, 60.00993943147593, 60.00812639955847, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.6148, 4.52748, 2746.249, 600.1748, 4.578248, 2748.051, 593.6505, 4.627327, 2745.728, 605.9497, 4.536194, 2747.136, 602.6904, 4.555177, 2747.704, 589.5553, 4.655861, 2742.676, 99.94713, 100.0, 99.94029, 99.97277, 100.0, 99.83799
228296.62052000003, 285.1518511539996, 285.61879331159815, 285.82987576572367, 18.762519614420988, 18.882630608929055, 18.85567113413287, 5332.478314592925, 5374.334655465194, 5371.3591179860905, 86.67278914634267, 2.191083115600577, -20.447304098128598, 5335.037675796998, 5372.437898089796, 5366.6995294732005, 0.9999925731750975, 0.999999712692185, 0.9999914507794173, 60.00516852532175, 60.00549804157013, 60.00505475285981, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 600.4441, 4.573703, 2748.176, 604.7663, 4.546197, 2747.495, 590.5057, 4.642421, 2745.052, 605.0953, 4.53362, 2746.419, 600.3251, 4.577458, 2747.838, 593.3924, 4.627844, 2746.286, 100.0, 99.98232, 99.90355, 99.95794, 100.0, 99.94636
228298.96668, 285.2247275709024, 285.65433236390203, 285.78625330395903, 18.763407300630604, 18.903444081944905, 18.86400985021613, 5329.839029205745, 5373.73035370754, 5370.724925829444, 83.83750837085859, 5.800202680940856, -22.174820959543922, 5334.470029342058, 5372.901084341968, 5370.823350351103, 0.9999924494624179, 0.9999999954518918, 0.9999933165344436, 60.002913331873536, 60.00721477627659, 60.00640781785256, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.4965, 4.528194, 2746.086, 600.2916, 4.577879, 2747.993, 593.6699, 4.625486, 2746.231, 606.5905, 4.526266, 2746.135, 600.287, 4.576545, 2747.885, 593.4123, 4.627478, 2746.285, 99.95095, 100.0, 99.94646, 99.94298, 100.0, 99.9466
228301.31232000003, 285.0177369872599, 285.58008968610204, 285.7887796835586, 18.76224628114287, 18.875518381187682, 18.846991065744326, 5328.623182413599, 5372.978627053484, 5363.897303764449, 87.01042408389412, 2.190644908991544, -22.05334643640481, 5335.322905486934, 5369.184599792118, 5368.409193507939, 0.999992267704631, 0.9999997936165702, 0.999991262575184, 60.00505254445311, 60.00300010745311, 60.006130595108544, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 612.8053, 4.471977, 2740.685, 594.0463, 4.62356, 2746.562, 599.9399, 4.579468, 2748.021, 612.7073, 4.472577, 2740.449, 594.1068, 4.622749, 2746.291, 599.6948, 4.58243, 2748.009, 99.74464, 99.96073, 100.0, 99.74192, 99.94864, 100.0
228303.59996000002, 285.0796542033869, 285.57427661680236, 285.76555529129536, 18.76367523266391, 18.895641455960657, 18.85122275332866, 5332.750285966691, 5378.145875654174, 5368.819176583475, 89.69498297273896, 0.9532503393102161, -21.850543234527777, 5329.79274073456, 5377.197175242427, 5367.4326053848, 0.9999912875817032, 0.999999671200567, 0.999993205526395, 60.00322606802995, 60.0020939215064, 60.002496175874185, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.4177, 4.528194, 2746.47, 600.3499, 4.577511, 2748.212, 593.7087, 4.625302, 2746.176, 606.5516, 4.527369, 2746.186, 600.306, 4.576727, 2747.998, 593.3725, 4.628027, 2746.115, 99.95114, 100.0, 99.94841, 99.94481, 100.0, 99.94846
228305.91192, 285.12233397405146, 285.5836265198095, 285.7893727328163, 18.744264249879887, 18.892041770872122, 18.85129394213486, 5334.777441198489, 5361.4343181067115, 5366.484997579379, 86.07676200197295, 0.4048602081318222, -25.206313741716258, 5329.41077763355, 5369.602020406088, 5366.174142604786, 0.9999903069929047, 0.999999930743746, 0.999989524467876, 59.9984563220098, 60.00012106147147, 60.003104173745385, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.5754, 4.528729, 2746.527, 600.3694, 4.578616, 2748.211, 593.5922, 4.626407, 2746.177, 612.6685, 4.472945, 2740.281, 600.306, 4.577275, 2747.944, 593.293, 4.628394, 2746.058, 99.95723, 100.0, 99.9445, 99.74418, 100.0, 99.9506
228308.27124000003, 285.07857514437603, 285.4532745125402, 285.8954238701497, 18.771518947373806, 18.877412525000096, 18.84950797516476, 5330.467925885881, 5371.296877434764, 5371.810992511068, 87.84155888411806, 2.5935101345655767, -20.706831461936417, 5331.718153898698, 5369.73917655296, 5370.01914176562, 0.9999911671993896, 0.999999754047905, 0.9999926558908652, 60.00466680527812, 60.00108576529654, 60.00453073860018, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 600.1878, 4.578879, 2748.269, 606.6924, 4.526488, 2746.206, 587.4193, 4.666903, 2741.522, 619.0766, 4.410799, 2731.228, 606.3146, 4.532349, 2746.898, 588.8992, 4.655678, 2743.939, 100.0, 99.94762, 99.77113, 99.37568, 99.95524, 99.83602
228310.63744000002, 285.0768072129723, 285.6222675618497, 285.8253818514417, 18.757282607074476, 18.87605172189246, 18.85285447930526, 5325.484924055578, 5374.435134691026, 5368.571829872202, 86.49013329541162, 3.262172685562291, -26.334654404136018, 5336.409963716129, 5370.236009912705, 5370.143673830978, 0.9999896720644069, 0.9999999544405006, 0.9999923276552164, 60.00802757852591, 60.00424264449846, 60.00386988607084, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.5162, 4.528194, 2746.469, 600.2916, 4.578063, 2748.214, 593.5146, 4.626039, 2746.173, 612.785, 4.471842, 2740.388, 600.4014, 4.577275, 2747.997, 593.3527, 4.628211, 2746.002, 99.94523, 100.0, 99.94646, 99.74016, 100.0, 99.93815
228312.93912000002, 285.120985752932, 285.6806603753996, 285.90274867270585, 18.771110904841514, 18.86964727443532, 18.873837785749735, 5336.207857283908, 5376.139341207922, 5367.585022681935, 82.31278500610983, 2.7151371524863066, -21.54347364248588, 5331.031685951155, 5368.472499823324, 5370.6818818801075, 0.999993518830676, 0.9999998482301061, 0.9999921060594977, 60.00493235786321, 60.004683072352634, 60.00613301684508, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 607.7386, 4.517308, 2744.624, 597.9763, 4.597957, 2747.702, 597.5911, 4.598059, 2747.969, 607.8527, 4.51983, 2745.785, 594.2021, 4.621836, 2746.344, 599.7146, 4.582613, 2747.892, 99.90461, 100.0, 100.0, 99.92389, 99.95257, 100.0
228315.30996, 285.1326045686644, 285.64482772420513, 285.9307680431918, 18.74793923497409, 18.885018825461025, 18.85636416076049, 5330.8161054560505, 5374.101794325307, 5368.410001664999, 87.86713300584233, -0.5577354524786529, -23.705308896692713, 5337.335330632611, 5365.528167531053, 5369.309942655882, 0.9999929113865497, 0.9999999983987441, 0.9999910471317269, 60.0137186417089, 60.012903702178605, 60.01210115573661, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 608.4877, 4.510883, 2745.273, 599.5133, 4.580642, 2748.213, 593.7281, 4.625302, 2746.17, 612.6879, 4.472945, 2740.393, 600.3633, 4.577458, 2747.941, 593.3129, 4.628394, 2746.113, 99.91162, 100.0, 99.9485, 99.74002, 100.0, 99.94439
228317.65500000003, 285.2005848989602, 285.691760518567, 285.88758169225315, 18.772137162302254, 18.90074050640968, 18.855176194353277, 5332.5265029761995, 5370.7262404307585, 5376.034025855151, 88.06047566564985, 3.749156943829348, -19.96038027153611, 5338.754561323335, 5371.711077285076, 5371.204512711817, 0.9999923121192336, 0.9999998454180588, 0.9999911940319224, 60.011004508992535, 60.018024926488515, 60.01811511546192, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.5359, 4.526945, 2746.144, 600.311, 4.578248, 2748.048, 593.6893, 4.626039, 2746.338, 606.6293, 4.526817, 2746.3, 594.0876, 4.622931, 2746.348, 599.7743, 4.581149, 2747.78, 99.94891, 100.0, 99.94646, 99.94284, 99.95071, 100.0
228319.9898, 285.0527700458556, 285.58463715017353, 285.74353452561854, 18.753928011480546, 18.89927281350718, 18.856061083283816, 5333.739821610932, 5374.281402658939, 5367.306637100692, 86.45284915368052, 8.326127246280976, -22.298049111633077, 5333.7476498584, 5368.642038786814, 5371.057887175955, 0.999994473891312, 0.999999567805955, 0.9999906624244119, 60.02362352034469, 60.023894904543425, 60.01701696018521, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 600.3061, 4.578343, 2748.207, 606.7119, 4.526488, 2746.15, 587.4581, 4.666903, 2741.462, 600.2601, 4.578299, 2748.06, 587.8121, 4.66457, 2741.856, 606.0965, 4.531157, 2746.354, 100.0, 99.93548, 99.77496, 100.0, 99.78139, 99.95093
228322.33824, 285.19795098551793, 285.7340833180895, 285.8596165383135, 18.79809215343533, 18.904340237720383, 18.870785530051123, 5333.4542427742035, 5372.887362101724, 5371.230385023628, 86.32752730736277, 4.479995570608935, -20.114714010236185, 5335.830806761294, 5376.93506439698, 5372.419956367013, 0.9999889737546126, 0.9999997415052043, 0.9999914123313077, 60.02543844858449, 60.02614234526248, 60.021001116021615, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.5359, 4.527658, 2746.251, 600.2916, 4.577327, 2748.16, 593.6505, 4.626039, 2746.282, 606.6487, 4.526633, 2745.966, 594.0876, 4.622749, 2746.507, 599.6749, 4.581881, 2747.951, 99.94718, 100.0, 99.95245, 99.94492, 99.95651, 100.0
228324.68360000002, 285.31635514962886, 285.67290403959737, 285.915517293439, 18.742041997118157, 18.867103197371467, 18.835075298560838, 5338.138599263033, 5371.867184856566, 5372.343536231741, 83.61531376207654, 4.134233062378598, -23.251221468887707, 5328.32415549763, 5365.123899359562, 5364.8056343340495, 0.9999920607026219, 0.9999999623058272, 0.9999890817631928, 60.02650157280928, 60.02442977255213, 60.024297433190455, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 600 600], 5500.0, [], 606.4965, 4.528016, 2746.307, 600.1943, 4.578616, 2748.103, 593.6893, 4.62567, 2746.171, 606.843, 4.520933, 2745.097, 595.8998, 4.607226, 2747.572, 596.7921, 4.606602, 2747.202, 99.94923, 100.0, 99.94428, 99.9052, 99.99696, 99.98181
