TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
229837.32872000002, 285.5475945292747, 285.99819892369544, 286.1426210189573, 18.77378909654494, 18.878867709915536, 18.806486493009025, 5315.200155641281, 5368.28973649484, 5352.223670291375, 78.85095478280323, 5.491348663284498, -22.566946701870847, 5333.934946179649, 5370.403093476641, 5360.123090055513, 0.9999940206976522, 0.999999433720457, 0.9999934364666497, 59.9854345087732, 59.98417097918125, 59.98414430157611, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.9105, 4.524803, 2745.798, 593.521, 4.626876, 2746.004, 587.5939, 4.665798, 2741.688, 607.8721, 4.515418, 2745.152, 798.7024, 3.440975, 2748.228, 829.0048, 3.286673, 2723.686, 99.9307, 99.94224, 99.78534, 99.90719, 100.0, 99.15441
229839.733, 285.6106005488487, 286.0216685002809, 286.1387375399767, 18.760675014077542, 18.877766551703655, 18.85199946036602, 5344.49891529305, 5372.400136276895, 5370.142021838958, 87.15162049254968, 2.390499540932524, -22.604790257855086, 5340.490002712573, 5374.213163587041, 5371.456775179083, 0.9999933194179019, 0.9999999952583386, 0.9999908886013116, 59.98304554879295, 59.986517257658456, 59.98595005055346, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 600.5624, 4.575488, 2748.033, 599.3771, 4.587273, 2747.703, 583.1292, 4.690648, 2737.938, 605.6002, 4.535459, 2746.249, 799.866, 3.437506, 2748.093, 829.8, 3.281728, 2728.715, 100.0, 99.99814, 99.61608, 99.94971, 100.0, 99.27168
229842.07408000002, 285.67917378071377, 285.96653565116515, 286.1036598576816, 18.757766783951322, 18.873944369853294, 18.861329822001007, 5337.172133659921, 5377.266186638919, 5369.854286151927, 83.01078306042837, 1.917971178803782, -23.77057525457417, 5333.894637384066, 5376.085004837073, 5367.386635674251, 0.9999893821881023, 0.9999997566986368, 0.9999890515399151, 59.9831950250406, 59.984494919420435, 59.98500026794151, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.8317, 4.524625, 2745.961, 597.6456, 4.592615, 2747.875, 587.6522, 4.665614, 2741.639, 607.8915, 4.515418, 2745.377, 798.1874, 3.442984, 2747.993, 826.7184, 3.300407, 2728.73, 99.93663, 100.0, 99.78134, 99.91538, 100.0, 99.3116
229844.43452, 285.5545174678367, 285.96206309391926, 286.12680241128317, 18.74334331604223, 18.89916992029809, 18.848560117879124, 5335.5228165168455, 5376.704808911444, 5368.225239168873, 82.68278152768607, 1.1211290528983113, -23.959388738791404, 5336.547300220197, 5370.755131603466, 5371.281179124077, 0.9999905620868638, 0.9999998417969547, 0.9999902341508206, 59.980089979483886, 59.97887814976184, 59.981840758293664, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 612.0167, 4.473404, 2740.399, 606.0698, 4.531278, 2746.431, 593.9028, 4.624198, 2746.398, 614.1249, 4.459339, 2738.454, 791.8737, 3.468735, 2745.843, 820.3167, 3.336115, 2737.268, 99.74476, 99.94567, 99.95253, 99.66342, 99.98412, 99.61414
229846.75408, 285.521793342061, 285.82440210148246, 286.00907987573106, 18.767176818844618, 18.886001636418, 18.84522110619795, 5338.226824120492, 5368.3413770125835, 5371.614827090079, 88.42504918511759, 1.0906475494641654, -20.888746345387972, 5337.51906317641, 5373.727709827831, 5367.697173072709, 0.9999926245159649, 0.9999998756862662, 0.9999900888890294, 59.97530494517076, 59.974474406528415, 59.97779178746034, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.8908, 4.523911, 2746.133, 599.8441, 4.581195, 2748.045, 587.6522, 4.66543, 2741.69, 607.9498, 4.515969, 2745.091, 798.2255, 3.442619, 2748.102, 826.6985, 3.300407, 2728.781, 99.94288, 100.0, 99.78121, 99.91321, 100.0, 99.3114
229849.15480000002, 285.47998545918824, 285.8821968003389, 286.0601691596344, 18.772106633059867, 18.896234034572974, 18.86774083623335, 5344.889111633538, 5377.011848401747, 5373.4927932874525, 85.64594432178649, 1.961399135161173, -24.78609322597822, 5338.918118895367, 5373.719412406599, 5374.535413046425, 0.9999898895184588, 0.9999999031418088, 0.9999905732355611, 59.97583636102169, 59.974014397615235, 59.97324458913817, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.95, 4.524089, 2746.07, 599.8246, 4.580826, 2748.216, 593.9028, 4.624013, 2746.288, 607.8721, 4.515785, 2745.26, 798.1683, 3.442619, 2747.999, 826.7184, 3.300407, 2728.79, 99.94288, 100.0, 99.95444, 99.91113, 100.0, 99.3117
229851.49496, 285.5955390677957, 285.9868573723654, 286.15490022469896, 18.779296160860092, 18.866728356502602, 18.864695556225378, 5339.701975752967, 5379.691324929834, 5370.439882001357, 85.77663689410588, 2.2315538973284674, -19.509153661992286, 5345.825867133472, 5381.223094015632, 5370.3792260420105, 0.9999942527809844, 0.9999999742158416, 0.9999940934768962, 59.979992999149346, 59.979803957627475, 59.976646696680966, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 600.6412, 4.575309, 2748.2, 593.521, 4.627244, 2746.281, 600.1534, 4.578363, 2747.856, 601.7941, 4.566348, 2747.861, 804.0052, 3.417417, 2747.862, 831.6291, 3.274587, 2721.843, 100.0, 99.94625, 100.0, 100.0, 100.0, 99.05889
229853.81240000002, 285.6760635640603, 286.0404831837961, 286.1240786316362, 18.782067104978314, 18.89099926258332, 18.876334490558236, 5334.418465823404, 5384.754442366746, 5375.782794381085, 85.76677253371008, -2.205400261982959, -22.89502278037645, 5341.107147371099, 5373.423426311855, 5374.4060067603605, 0.9999913791455426, 0.999999979123843, 0.9999863971998026, 59.97244722817877, 59.976705630654216, 59.97559924462902, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.7922, 4.524625, 2746.017, 599.883, 4.581563, 2747.99, 594.8734, 4.614626, 2747.296, 607.9109, 4.515601, 2745.042, 798.1492, 3.442802, 2748.002, 826.6389, 3.300956, 2728.621, 99.93871, 100.0, 99.98521, 99.91312, 100.0, 99.31771
229856.19876000003, 285.5377031807606, 285.8863723821378, 286.0678485872911, 18.761635317310144, 18.885658936613186, 18.849918731721697, 5335.936496161511, 5373.690952113056, 5366.79294144733, 88.68874008899547, -0.8475604265504444, -23.68332055210658, 5332.752473272671, 5371.163632817708, 5373.628715437895, 0.9999907441560294, 0.9999999663872752, 0.9999861245715971, 59.9769659667839, 59.98046225746233, 59.97899509227645, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 607.4034, 4.516593, 2745.196, 591.6339, 4.639585, 2744.25, 603.337, 4.550569, 2747.184, 612.5326, 4.471107, 2739.309, 791.8546, 3.469648, 2747.118, 820.5552, 3.336115, 2737.401, 99.91734, 99.8827, 99.98116, 99.73165, 99.9561, 99.61414
229858.52776000003, 285.5909805572634, 285.968575811974, 286.05946945575425, 18.744742753188607, 18.900578869931465, 18.856334194618732, 5340.949135637923, 5379.015200906598, 5373.476153094181, 89.23461965632396, -6.452857703743973, -22.80116414490385, 5335.0379610073405, 5383.964964811667, 5370.757774890927, 0.9999901093994779, 0.9999999064296999, 0.9999899955095254, 59.97962997001353, 59.97934742016683, 59.97645444749976, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 609.0989, 4.509812, 2745.146, 592.879, 4.628902, 2746.223, 600.2505, 4.577811, 2747.967, 607.9886, 4.516337, 2745.317, 798.1683, 3.443167, 2748.162, 826.6985, 3.30059, 2729.086, 99.90699, 99.93602, 100.0, 99.90325, 100.0, 99.32248
229860.85436000003, 285.6496962674057, 286.0338440723999, 286.1616621014937, 18.762713080129586, 18.88547198530688, 18.83989248125108, 5335.531742732188, 5380.515793340973, 5374.432786376919, 86.2972903511345, 2.7276529367911735, -22.879608837950855, 5333.035691067529, 5377.503267587786, 5372.3196687529335, 0.9999866756949717, 0.9999998903186886, 0.9999896103149728, 59.98227713293582, 59.98268913335267, 59.98338194153085, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.9105, 4.524446, 2746.013, 593.4432, 4.627428, 2746.174, 600.2699, 4.577995, 2748.023, 607.9304, 4.515785, 2745.319, 798.1683, 3.442802, 2747.993, 826.6786, 3.300407, 2728.616, 99.94669, 99.94835, 100.0, 99.91323, 100.0, 99.30539
229863.16732, 285.5621087014616, 286.0026156966099, 286.0881363105973, 18.76826741134525, 18.886076670702217, 18.836689342681343, 5343.2491323721715, 5383.5489388638125, 5365.395537439203, 81.56931473529501, 4.003398517000733, -20.087949755745285, 5344.695670537211, 5384.872113512313, 5366.284565616731, 0.9999949146993619, 0.999999697381458, 0.9999922482957077, 59.982953654451265, 59.984838982383685, 59.98159343372491, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 600.6018, 4.575488, 2748.037, 599.8246, 4.581195, 2747.933, 593.9417, 4.624013, 2746.454, 601.7552, 4.566348, 2747.864, 804.4248, 3.415773, 2747.88, 832.9412, 3.262684, 2717.532, 100.0, 100.0, 99.95045, 100.0, 99.99878, 98.90801
229865.53232000003, 285.6146983619893, 286.06572952431117, 286.10324625935584, 18.7765188557747, 18.89554559312616, 18.87302521612896, 5338.592016273744, 5372.164797983247, 5373.863703659276, 83.74729766427231, -1.8103455191153444, -22.233135112057198, 5341.042101907242, 5368.634196226637, 5369.2492008638965, 0.9999906154997227, 0.9999999980523191, 0.9999909640004274, 59.987465647251916, 59.98660191694516, 59.9898544027048, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.95, 4.524803, 2745.908, 593.5016, 4.62706, 2746.168, 600.1923, 4.578547, 2747.968, 607.9304, 4.515785, 2745.433, 798.1683, 3.442619, 2747.942, 826.6389, 3.300956, 2728.964, 99.9347, 99.9504, 100.0, 99.905, 100.0, 99.30739
229867.88028, 285.58118889030146, 286.03208724668, 286.0820823469478, 18.738138738666418, 18.88197699494865, 18.8513564514712, 5333.29840292807, 5376.483530929836, 5373.652354032916, 86.89641526553737, 1.274968517196612, -23.560938141497218, 5336.395398694292, 5376.506279772732, 5369.925197747614, 0.9999874356927282, 0.9999999963183457, 0.9999870152485097, 59.991031627210496, 59.99323217991809, 59.99277448092322, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.9302, 4.52516, 2745.908, 599.883, 4.580826, 2748.101, 593.8445, 4.624566, 2746.343, 607.9886, 4.514866, 2744.865, 797.3672, 3.449011, 2747.681, 824.4719, 3.31707, 2733.619, 99.93471, 100.0, 99.95249, 99.89675, 100.0, 99.4566
229870.26908000003, 285.573994495993, 285.9054965760751, 286.0722330815824, 18.759442383713306, 18.886517355001924, 18.840894444776094, 5341.224081560702, 5381.345149890814, 5370.673734111738, 84.85181419464584, -1.2947121153665648, -25.914784450919115, 5339.747550450786, 5379.874457214835, 5367.883278029363, 0.9999893282193429, 0.9999999718085181, 0.9999856297382652, 59.99046117397741, 59.98999390877672, 59.99047445295159, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 613.2587, 4.46805, 2740.18, 606.0504, 4.535514, 2746.993, 588.8751, 4.654202, 2743.764, 611.2121, 4.485999, 2743.31, 796.4516, 3.448281, 2748.178, 826.4998, 3.301139, 2729.018, 99.716, 99.96827, 99.84426, 99.8215, 100.0, 99.32001
229872.58696000002, 285.59914222716696, 285.9477277083477, 286.05117169336756, 18.764092871178953, 18.88913861998639, 18.853131146384914, 5338.499134725282, 5375.653473858577, 5369.48391335801, 87.2812658991088, 2.149740713990468, -25.952263116131746, 5342.978389667485, 5370.897992024975, 5367.344232890005, 0.999990068278667, 0.9999998789085036, 0.9999934586658537, 59.98789673772164, 59.99137017320786, 59.98744892946065, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.8908, 4.524268, 2746.018, 599.9219, 4.581011, 2748.103, 588.5645, 4.663958, 2741.856, 607.9109, 4.515601, 2744.983, 798.1874, 3.442802, 2748.101, 826.7184, 3.300956, 2728.955, 99.93052, 100.0, 99.79346, 99.9112, 100.0, 99.31784
229874.89468000003, 285.58152189664463, 285.94490216789256, 286.11690108809864, 18.741273756758286, 18.881987554090898, 18.805920324735293, 5336.495834821842, 5371.4386378859745, 5362.055288025672, 78.76849240750471, 10.266879509459613, -19.949975627318338, 5337.542547205052, 5377.64628013197, 5357.318907583327, 0.9999927105420771, 0.9999996778331368, 0.9999943164850625, 59.989742566330015, 59.98867192661493, 59.988146334397214, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 601.7847, 4.569599, 2747.822, 593.4043, 4.628533, 2746.116, 581.1492, 4.704453, 2734.073, 601.697, 4.566715, 2747.753, 804.4439, 3.415225, 2747.5, 832.9214, 3.262318, 2717.473, 100.0, 99.94227, 99.49775, 100.0, 99.99867, 98.89986
229877.33592, 285.58107668591066, 285.9761208388971, 286.1616505039, 18.74856356840606, 18.88983018211137, 18.83790932471977, 5335.871177606442, 5375.21859698878, 5367.569825062557, 84.93799762609797, 3.436411000140197, -26.25763050859132, 5330.675122780921, 5379.603156925123, 5370.589754114055, 0.9999890581354188, 0.9999999747020465, 0.9999901859359693, 59.98847212225316, 59.98984586318172, 59.986344190199326, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.8317, 4.524268, 2745.908, 599.8441, 4.581011, 2747.989, 587.6716, 4.665246, 2741.746, 607.9304, 4.515969, 2745.269, 798.1683, 3.442619, 2747.942, 826.6588, 3.300773, 2728.844, 99.93663, 100.0, 99.78325, 99.89898, 100.0, 99.31157
229879.66760000002, 285.5582566024284, 286.0424371992839, 286.1840685746798, 18.770456122596176, 18.877796341741487, 18.873542947298528, 5335.586514025712, 5378.458969126213, 5371.75852750901, 85.14370342015582, 0.4929347696172499, -21.841013675629483, 5338.460357407535, 5377.348803334976, 5373.87926158218, 0.9999900459363048, 0.9999999585046571, 0.9999883268894528, 59.978342885864976, 59.98152590327803, 59.98722297769828, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.9105, 4.524268, 2746.123, 593.5016, 4.627244, 2746.281, 587.6522, 4.665246, 2741.635, 607.9304, 4.515234, 2744.931, 798.2064, 3.442802, 2748.05, 826.6786, 3.30059, 2728.903, 99.93052, 99.94215, 99.77921, 99.90932, 100.0, 99.30952
229882.03716, 285.44131473191436, 286.0495894062554, 286.0956453836638, 18.762964868473098, 18.894077685962944, 18.8412448869029, 5338.2445675168665, 5379.5993329549865, 5369.1435317352825, 83.91111307823962, -1.7337853330428743, -28.668246081035704, 5337.311208512981, 5373.0984259926445, 5368.092233829238, 0.999990836301547, 0.9999999639942755, 0.9999874831090575, 59.9805325756068, 59.98002329979631, 59.980217624993735, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 613.101, 4.4693, 2740.123, 587.2563, 4.66832, 2741.311, 593.9028, 4.624198, 2746.341, 614.0472, 4.459707, 2739.026, 793.0372, 3.463439, 2746.985, 821.9072, 3.326043, 2734.071, 99.73007, 99.76759, 99.9524, 99.66356, 100.0, 99.54206
229884.40088000003, 285.63783766195826, 286.02670067414186, 286.1084141954967, 18.754859389985942, 18.882871186587796, 18.852652406388835, 5339.257093392079, 5372.710228706861, 5367.512431153901, 84.2956834322506, 2.6036112710894486, -23.615959664302864, 5334.413200860994, 5375.157860244666, 5367.80684808315, 0.9999872473179465, 0.9999999757027942, 0.9999910683085595, 59.973826220082465, 59.97436990769447, 59.976397756982045, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.8908, 4.524981, 2746.238, 593.5016, 4.626876, 2746.229, 588.7975, 4.658251, 2743.652, 607.9109, 4.515601, 2745.098, 798.1683, 3.442802, 2748.048, 826.6588, 3.30059, 2728.726, 99.93873, 99.94638, 99.8403, 99.91325, 100.0, 99.30526
229886.74704000002, 285.5142411189219, 285.9314772675139, 286.0420755233862, 18.74023259388019, 18.87898430550634, 18.810123179395926, 5334.860897126047, 5373.330944168862, 5356.295745176845, 86.06936939423656, -0.614991312525035, -20.0552755687429, 5338.448695095689, 5376.238022457856, 5359.74751789276, 0.9999894426547644, 0.9999999908141497, 0.9999934389824086, 59.978723028297296, 59.976622088737486, 59.97835989440298, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 614.6584, 4.450918, 2736.614, 596.0113, 4.606061, 2747.755, 597.9211, 4.592169, 2747.915, 602.3961, 4.564877, 2747.978, 804.2722, 3.416138, 2747.835, 832.7424, 3.263416, 2718.218, 99.6334, 100.0, 100.0, 100.0, 100.0, 98.92697
229889.0718, 285.65351187805584, 286.00568234860884, 286.1528241988834, 18.76389089063227, 18.878579154043162, 18.867913794902456, 5341.529657165809, 5375.670673802008, 5368.736300526909, 89.49171652388486, -3.4029998200262526, -25.577650904755053, 5336.085943865297, 5374.271105865913, 5369.175677740607, 0.9999882424052454, 0.9999999453893641, 0.9999943044426923, 59.97369732599095, 59.97226813186619, 59.970770407562746, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 614.9542, 4.455914, 2739.614, 593.8129, 4.626876, 2746.278, 593.9611, 4.623829, 2746.341, 607.9304, 4.515969, 2745.153, 798.1874, 3.442984, 2748.159, 826.6985, 3.30059, 2728.554, 99.68711, 99.94818, 99.95053, 99.91515, 100.0, 99.31771
229891.42440000002, 285.53251770078793, 285.8893021782655, 286.06029797857275, 18.750231646060524, 18.89319524010509, 18.868288090988617, 5342.01555444372, 5371.985162430369, 5371.175785852854, 90.7240386587755, 0.1972021347557984, -21.935610560345822, 5338.388946187864, 5371.6627033916375, 5369.32701432989, 0.9999896849768436, 0.9999999678645015, 0.9999913357243781, 59.971839516687176, 59.97090329997749, 59.97114783289787, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 613.1799, 4.468764, 2740.233, 599.9413, 4.581748, 2748.043, 593.9417, 4.624013, 2746.341, 607.9304, 4.515418, 2745.148, 798.1874, 3.442802, 2747.997, 826.6588, 3.30059, 2728.896, 99.72417, 100.0, 99.95048, 99.91115, 100.0, 99.30943
229893.73748, 285.7455053902126, 286.0732075823172, 286.12026049687023, 18.75022873738957, 18.87905643150034, 18.85169209176081, 5336.326497744147, 5380.487144262554, 5371.752855889801, 82.2601649451833, 3.4197450077426765, -23.83857932002229, 5342.175697902514, 5380.563765696003, 5368.280447693265, 0.9999903773440708, 0.9999997560888438, 0.999987433743797, 59.9724168841071, 59.972868940407864, 59.97142187177485, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.8908, 4.524625, 2746.185, 606.2255, 4.529988, 2746.322, 587.6328, 4.665614, 2741.799, 614.0472, 4.458052, 2738.57, 791.8927, 3.467822, 2746.118, 820.4558, 3.336115, 2737.157, 99.94479, 99.9519, 99.78516, 99.6653, 99.95643, 99.61197
229896.13272000002, 285.7090179611696, 286.0377697847055, 286.2132427486664, 18.791093522217565, 18.866723191133932, 18.860624747598177, 5332.722759867257, 5374.615629098552, 5372.779112327362, 86.03138879485437, 0.3271209219865341, -24.22038037174252, 5336.34440666607, 5376.953860541477, 5369.978188729843, 0.9999885960748858, 0.9999998252724066, 0.9999871949826337, 59.97311730166985, 59.97291798772604, 59.973362660359626, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 613.2193, 4.468229, 2740.124, 599.8441, 4.580826, 2747.882, 593.9417, 4.624198, 2746.454, 607.8915, 4.515785, 2744.987, 798.1874, 3.442619, 2748.101, 826.7184, 3.300407, 2728.778, 99.73425, 100.0, 99.95458, 99.9012, 100.0, 99.30513
229898.44764000003, 285.62620133495824, 286.05490033533664, 286.1460593136697, 18.70025740895098, 18.849397600601144, 18.797404398324343, 5329.779876954461, 5370.311795539006, 5360.562829021924, 78.73410386015985, 3.6779150989964364, -19.48955676228428, 5336.340821308008, 5375.144383224677, 5361.792588871965, 0.9999940165063391, 0.9999996795855272, 0.9999942343833867, 59.97504258652143, 59.975132952454324, 59.978331358361466, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.8317, 4.524625, 2745.908, 599.7857, 4.581379, 2747.933, 587.691, 4.665246, 2741.689, 607.542, 4.520933, 2746.134, 799.9423, 3.435314, 2748.373, 829.6608, 3.281362, 2723.314, 99.93473, 100.0, 99.78116, 99.91985, 100.0, 99.11243
229900.83176000003, 285.5887285236258, 286.0181983012995, 286.131226398121, 18.750536863270497, 18.8899231867897, 18.85150722237872, 5342.951158727526, 5371.79010850273, 5367.48334951784, 85.16832872702753, 6.050035376141977, -24.224590604068, 5329.187740645145, 5375.599544370973, 5371.7797598339175, 0.9999925839811267, 0.9999999125929179, 0.9999899719228896, 59.980553067559725, 59.9749966923438, 59.97571375625991, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 600.6807, 4.57174, 2747.834, 595.0969, 4.616192, 2747.469, 583.2845, 4.688623, 2738.779, 605.7167, 4.529391, 2746.24, 799.0267, 3.441158, 2748.096, 826.8377, 3.301139, 2728.899, 100.0, 99.9835, 99.64658, 99.9468, 100.0, 99.3053
229903.15504, 285.5852795117061, 286.00519778456834, 286.1366266010725, 18.75497899704919, 18.882289789277987, 18.84280592418123, 5332.861771523201, 5375.889864580369, 5372.432045404458, 87.26400266323117, -2.0274171416903215, -22.142622826025217, 5337.505496521574, 5377.530569148087, 5371.199462278828, 0.9999891221995506, 0.9999999941193375, 0.9999895905106697, 59.9772344324121, 59.980223257144765, 59.98000600186975, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.9105, 4.524089, 2745.908, 594.8635, 4.621534, 2746.508, 587.6133, 4.665614, 2741.636, 607.9304, 4.515601, 2745.152, 798.2064, 3.442802, 2748.155, 826.6985, 3.300773, 2728.672, 99.94077, 99.95653, 99.78116, 99.90719, 100.0, 99.30743
229905.49928000002, 285.64671914226193, 286.0204553558329, 286.1933485717717, 18.7641758736419, 18.9011301879688, 18.852386070881504, 5338.338501982656, 5375.667817710225, 5367.130102044326, 85.43492651869337, -4.046311605845858, -24.774481510331952, 5336.42258352945, 5366.355948764692, 5369.137577490199, 0.999992961623135, 0.9999999524655169, 0.9999904251948373, 59.980926638320895, 59.981445293562004, 59.98189210657571, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 613.0222, 4.4693, 2740.237, 587.2369, 4.668136, 2741.316, 593.9028, 4.624382, 2746.284, 614.1443, 4.458787, 2738.455, 791.702, 3.467456, 2746.445, 820.3167, 3.336298, 2737.212, 99.72832, 99.76763, 99.94839, 99.66347, 99.95402, 99.61824
229907.80684, 285.7115954926404, 286.01382778325166, 286.1643675273174, 18.754354448133373, 18.86760976567631, 18.835697835491615, 5333.334951261706, 5377.05644883618, 5370.43858243815, 83.3072249481342, -0.9366009765803938, -25.86786112171285, 5337.737150033714, 5375.879650594035, 5367.998241088132, 0.9999914593301885, 0.9999999974394312, 0.9999920010662677, 59.985756539408655, 59.98489233347726, 59.98494087397816, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.8711, 4.524803, 2745.96, 593.521, 4.626507, 2746.285, 587.6716, 4.66543, 2741.634, 607.9498, 4.515234, 2745.261, 798.1683, 3.442802, 2747.942, 826.6588, 3.300956, 2728.841, 99.94651, 99.94844, 99.78121, 99.91115, 100.0, 99.31357
229910.0694, 285.7275784724524, 286.0291357071665, 286.1202688963427, 18.746028622615277, 18.86876885083708, 18.8467111301145, 5342.50477157429, 5374.876313729088, 5368.080982725947, 87.58468652727055, -3.054774276765329, -27.498998449972078, 5339.129381556147, 5371.2842114883415, 5370.404050601297, 0.9999878654730763, 0.9999996100666823, 0.9999896470544505, 59.98630333528302, 59.98517832222547, 59.985457455255016, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 613.1799, 4.468764, 2740.124, 593.5016, 4.626876, 2746.228, 593.9222, 4.624198, 2746.45, 607.9304, 4.515601, 2745.258, 798.1683, 3.442802, 2748.105, 826.7383, 3.30059, 2728.723, 99.72816, 99.94617, 99.95444, 99.9053, 100.0, 99.30943
229912.42556000003, 285.6859016515618, 286.0810018685738, 286.2161316138063, 18.750471395288905, 18.88542923573579, 18.834419986790753, 5339.165501501001, 5370.857469212853, 5374.110755662654, 84.93052832172793, -3.730246305863602, -19.478595143252505, 5343.019569195574, 5373.902440743887, 5368.876738195236, 0.9999886669732027, 0.9999999840560043, 0.9999921579435938, 59.989934251415704, 59.99098739847273, 59.98841444911844, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 619.5872, 4.405408, 2729.569, 599.8441, 4.580642, 2747.93, 600.1729, 4.578363, 2747.964, 601.8135, 4.566164, 2747.924, 804.4248, 3.415591, 2747.691, 832.146, 3.267628, 2720.625, 99.34807, 100.0, 100.0, 100.0, 99.99653, 98.98828
229914.79628, 285.7572778290614, 286.1715958677488, 286.1654248959573, 18.763157519536005, 18.857932812304334, 18.856329547965903, 5336.712559864127, 5373.556091402468, 5367.672782046665, 89.38037343909423, -1.7430314206212643, -22.14032144453472, 5337.987467072352, 5369.806425127199, 5373.137887805411, 0.9999885570996832, 0.9999999705326249, 0.9999913825542797, 59.993073380440194, 59.991078148608935, 59.991712610799226, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 613.2193, 4.468229, 2740.286, 593.4626, 4.626876, 2746.172, 593.864, 4.624198, 2746.506, 608.0081, 4.514682, 2745.154, 798.1683, 3.442802, 2747.889, 826.7383, 3.30059, 2728.731, 99.73009, 99.94433, 99.95061, 99.9031, 100.0, 99.30956
229917.13632000002, 285.7460560764267, 286.1059862371247, 286.2130320303034, 18.74878044930646, 18.873671087004922, 18.833368782063545, 5335.849791799972, 5377.298271820007, 5370.060491091198, 83.02980337652707, -0.8353609317191513, -25.841788931775, 5341.1232519522455, 5379.302117963727, 5372.274614965884, 0.999990140652714, 0.9999999685654234, 0.9999900803001187, 59.997117240064426, 59.99703267427939, 59.9968644781355, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 612.8447, 4.47626, 2741.712, 601.7313, 4.566459, 2747.832, 591.0687, 4.646102, 2743.82, 612.319, 4.476254, 2739.653, 792.5413, 3.467456, 2746.5, 820.5751, 3.335199, 2736.925, 99.7595, 100.0, 99.8792, 99.73193, 99.96771, 99.6093
229919.45668000003, 285.72622149195774, 286.11895057612696, 286.25104479203435, 18.756857619315504, 18.88165676129591, 18.850311503378773, 5335.363059216111, 5377.107656288939, 5369.107966397005, 84.14322689096252, -0.8152633042536763, -23.288083804399093, 5336.886422548448, 5373.8635649941325, 5364.3032567644705, 0.9999899816358923, 0.9999999954510806, 0.999991414475801, 59.9975524430168, 59.997303116136024, 60.00054915459735, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 610.3607, 4.489288, 2742.335, 601.2059, 4.570327, 2747.824, 593.5146, 4.624934, 2746.284, 607.8915, 4.51505, 2745.264, 798.1874, 3.442802, 2747.997, 826.6389, 3.30059, 2728.549, 99.81538, 100.0, 99.9484, 99.90518, 100.0, 99.30295
229921.77948000003, 285.78593655388715, 286.1297937394085, 286.33227542715815, 18.76298030731533, 18.87095670782576, 18.822267309689305, 5335.468460783876, 5373.036213313511, 5371.022217316896, 82.44807417771221, -2.925176681620087, -25.436467865527334, 5339.382856841133, 5374.878239949762, 5371.9873101843605, 0.9999898239689891, 0.9999999694514476, 0.9999902786640745, 60.0020644094, 59.99852410251732, 59.99810047357253, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.9894, 4.524625, 2746.018, 599.8441, 4.581195, 2747.877, 587.6522, 4.665614, 2741.857, 607.9886, 4.515234, 2745.206, 798.2064, 3.442802, 2747.993, 826.6786, 3.300773, 2728.727, 99.94253, 100.0, 99.77921, 99.90916, 100.0, 99.30956
229924.09500000003, 285.7062529470128, 286.0209182878801, 286.2632026126375, 18.74946731764389, 18.87870370766875, 18.809104128178664, 5332.980476430516, 5375.98509039413, 5359.159145831697, 80.28618370219306, 4.133433509629867, -18.23469709791175, 5341.73412579944, 5380.298613068615, 5360.889717333141, 0.9999941652538784, 0.9999993609383931, 0.9999941826459209, 59.99978514697601, 59.996104694382495, 60.000854989859064, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 600.6018, 4.575845, 2748.09, 593.5016, 4.626876, 2746.228, 581.2463, 4.703901, 2734.177, 601.8135, 4.566532, 2747.755, 804.4821, 3.415591, 2747.665, 832.9214, 3.262135, 2717.646, 100.0, 99.93814, 99.50779, 100.0, 99.99867, 98.90613
229926.41076000003, 285.75244115552675, 286.1462192891539, 286.2993140241404, 18.762264436771726, 18.86760223122399, 18.858951548047212, 5335.790691015363, 5375.74724722094, 5371.348779239537, 87.37252313924046, 1.8634033615876433, -23.2999692588362, 5337.674604613513, 5377.879681549622, 5370.171407396577, 0.9999898934684377, 0.9999996461463204, 0.9999894598323942, 59.99936488519053, 59.99852917180055, 59.998255125072994, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.9105, 4.525695, 2746.066, 599.9024, 4.580274, 2748.157, 587.5939, 4.665798, 2741.635, 607.9109, 4.516153, 2745.1, 798.1874, 3.442802, 2747.997, 826.6985, 3.300773, 2728.841, 99.94045, 100.0, 99.78125, 99.91123, 100.0, 99.31357
229928.89692000003, 285.7126028665302, 286.0892975657087, 286.2350230734141, 18.747294993782244, 18.86722683162025, 18.851121210402372, 5338.565805093228, 5377.075708122423, 5367.5277823303095, 84.86345112988488, 2.108281376903051, -25.51225301217721, 5337.409344177152, 5375.482281597774, 5370.181762141555, 0.999993322854341, 0.9999999973524575, 0.9999895504595906, 59.993294469474996, 59.99415165065755, 59.996177276476224, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.9894, 4.524446, 2746.127, 599.8246, 4.581379, 2748.102, 587.6522, 4.66543, 2741.748, 607.9304, 4.513211, 2744.573, 796.8903, 3.450655, 2747.497, 824.5911, 3.316338, 2733.196, 99.9427, 100.0, 99.7833, 99.88611, 100.0, 99.47205
229931.20716000002, 285.7258562115737, 286.11790823490884, 286.2494476179765, 18.75603488123781, 18.886829458738674, 18.837114997427694, 5342.378088264502, 5374.372727689881, 5370.270168510009, 88.21286547754949, 1.05165239631242, -25.39741276934069, 5336.775480152471, 5373.560285125004, 5372.40645497197, 0.9999873901836036, 0.9999998765134821, 0.9999917870723879, 59.99557030637843, 59.99360970069602, 59.9946735757349, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 613.1996, 4.468586, 2740.632, 605.6807, 4.536803, 2747.05, 592.0975, 4.636346, 2744.546, 610.7266, 4.49078, 2743.028, 796.2608, 3.448098, 2747.969, 826.3208, 3.303153, 2729.025, 99.73008, 99.97628, 99.90781, 99.8299, 100.0, 99.32028
229933.54668000003, 285.8116454264538, 286.14768706004674, 286.24791520204917, 18.77028917257031, 18.854959304404517, 18.850334412039402, 5332.630044279885, 5376.985509453845, 5369.657830506551, 84.2646840698851, 1.2346956488736396, -25.41348412722357, 5341.698435959748, 5373.869163072862, 5371.731860361512, 0.9999896994930022, 0.9999999958018962, 0.9999890849189615, 59.99548948083892, 59.99708640070932, 59.99349506685397, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 609.434, 4.49839, 2743.309, 599.883, 4.580826, 2747.821, 592.4081, 4.631377, 2746.231, 607.9692, 4.515234, 2745.375, 798.1874, 3.442802, 2748.107, 826.6786, 3.300773, 2728.726, 99.85465, 100.0, 99.93419, 99.9071, 100.0, 99.30939
229935.85592000003, 285.7468594756473, 286.2979373688368, 286.3156618994172, 18.749845742544778, 18.859650996226385, 18.792390112332956, 5331.4224629325645, 5376.208395046871, 5358.801155024711, 82.32057492996728, 4.249814985582816, -21.74459094961844, 5331.827327905723, 5374.585366758639, 5361.468396578531, 0.9999912884588661, 0.9999998718635272, 0.9999925657634452, 59.9944193293292, 59.995573021968745, 59.99103253406664, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 617.6748, 4.418972, 2731.315, 593.8907, 4.626876, 2746.005, 599.9205, 4.580573, 2748.081, 601.6776, 4.566715, 2748.145, 804.463, 3.415773, 2747.665, 832.9412, 3.262318, 2717.351, 99.4036, 99.95045, 100.0, 100.0, 100.0, 98.89539
229938.17076, 285.70424215647563, 286.1889067509257, 286.2174570833474, 18.75757422051585, 18.878759353984947, 18.84752331622587, 5342.592345383845, 5370.200636743967, 5367.605436972343, 82.3775508842532, -1.850485901079992, -24.42797067330696, 5337.659822720739, 5376.799844700724, 5366.976433785755, 0.9999885689703518, 0.9999998671296704, 0.9999897676429157, 59.99349604359757, 59.99349108604141, 59.99276239685705, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 613.1996, 4.468229, 2740.176, 599.8635, 4.581011, 2747.82, 593.8834, 4.623829, 2746.396, 607.8527, 4.515234, 2745.429, 798.2064, 3.442802, 2747.993, 826.7184, 3.30059, 2728.845, 99.72, 100.0, 99.95053, 99.91728, 100.0, 99.30112
229940.54784, 285.8209098881621, 286.12617926398326, 286.26066842667353, 18.760359191241662, 18.867133762448947, 18.844937870675228, 5337.439826609705, 5373.672442808242, 5373.616566569302, 87.29130999905874, -2.40954216528462, -21.97356374297458, 5337.881981247782, 5379.224531083345, 5367.046160238498, 0.9999887835342888, 0.99999997469783, 0.9999887579080373, 60.00019262383371, 59.99427325110807, 59.998034588017696, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 613.1602, 4.468764, 2739.956, 599.7662, 4.581379, 2747.933, 593.8834, 4.623829, 2746.343, 607.8915, 4.514682, 2745.372, 798.2064, 3.442619, 2747.937, 826.6786, 3.300773, 2728.553, 99.73028, 100.0, 99.95053, 99.907, 100.0, 99.30308
229942.84584000002, 285.7120697398763, 286.15435872375167, 286.3483712359347, 18.73388460931685, 18.87258042686123, 18.8486843955323, 5341.438748426896, 5380.281027584233, 5372.5317080861505, 85.05983903942797, -3.0292857366412136, -26.365751616003294, 5331.340633984564, 5374.564057186581, 5374.535395800997, 0.9999888698234688, 0.9999999901876243, 0.9999888174946335, 59.999192219515514, 59.998733642727586, 60.000179476512535, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 606.9894, 4.524268, 2745.961, 606.1476, 4.530725, 2746.21, 587.6133, 4.665614, 2741.635, 614.1638, 4.45842, 2738.85, 791.9118, 3.467091, 2747.202, 820.436, 3.335749, 2736.649, 99.93663, 99.95388, 99.77921, 99.6635, 99.98182, 99.59773
229945.21604000003, 285.75253487010815, 286.0930445113929, 286.2115789890194, 18.750384755955295, 18.883330600434746, 18.841199664338003, 5338.84852237421, 5373.654576036937, 5365.856179433542, 87.7538705259185, -0.7369923314327025, -24.859724160002216, 5338.69392769899, 5377.78262132947, 5372.187811327236, 0.9999912017784136, 0.9999999896184023, 0.9999887622942373, 59.994296655985394, 59.994962058024235, 59.9941325057492, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 613.1996, 4.468586, 2740.171, 599.8441, 4.581011, 2747.877, 593.8834, 4.62475, 2746.342, 607.9886, 4.515785, 2745.097, 798.1874, 3.442802, 2747.886, 826.7383, 3.300773, 2728.9, 99.72626, 100.0, 99.9505, 99.9173, 100.0, 99.30756
229947.67876, 285.7932325284019, 286.1529229814201, 286.2934999688076, 18.73538386958769, 18.872425418488596, 18.780235850266948, 5335.21652759857, 5374.739454051942, 5360.7158898694215, 81.2062910847585, 5.508362541058432, -18.260583714545646, 5334.973928325065, 5371.941227393801, 5367.8561349388965, 0.9999953025305593, 0.9999991396055898, 0.9999921416835978, 59.99053094368542, 59.99344652847838, 59.98993187481695, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 605.9642, 4.536047, 2747.182, 597.451, 4.599062, 2747.53, 584.6434, 4.687335, 2737.265, 602.9398, 4.556971, 2747.803, 804.3676, 3.416138, 2747.622, 832.1261, 3.264881, 2717.788, 99.96431, 99.99372, 99.6364, 100.0, 99.9971, 98.93681
229949.99940000003, 285.63036623531934, 285.9873699787344, 286.126397645669, 18.743180894623013, 18.864735983096327, 18.839127187055443, 5328.612632311275, 5375.677981547169, 5368.472181861087, 85.3097008215409, 0.7152626159852389, -21.319619650279492, 5344.440907080194, 5376.420902534343, 5371.847055028931, 0.9999929666462198, 0.9999999924732358, 0.9999943628892339, 59.98568469225892, 59.98367379718475, 59.98293730239499, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 604.6434, 4.540508, 2746.823, 599.0853, 4.583774, 2748.099, 587.5745, 4.665798, 2741.574, 608.0081, 4.514866, 2745.266, 798.1874, 3.442619, 2748.323, 826.7184, 3.300407, 2728.672, 99.968, 100.0, 99.78108, 99.91134, 100.0, 99.30743
229952.32736000002, 285.69847888000834, 286.11992211791835, 286.21400845070957, 18.75338028001565, 18.858606934413427, 18.840835507220223, 5334.882071433185, 5372.468257502421, 5369.970177225981, 83.92215467917094, 2.3055831923430787, -22.95148047538987, 5333.76204031135, 5383.93252637882, 5374.206010281062, 0.9999921386344531, 0.9999993954188688, 0.9999908588530674, 59.97945755957465, 59.98004499645612, 59.97923017707726, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 600 800 800], 5500.0, [], 607.0091, 4.523732, 2746.237, 593.4432, 4.627428, 2746.339, 587.6716, 4.66543, 2741.689, 607.9498, 4.515969, 2745.093, 798.1874, 3.442619, 2748.107, 826.6786, 3.300773, 2728.841, 99.93455, 99.94429, 99.78316, 99.91533, 100.0, 99.30739
