TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
230594.66056000002, 285.6974706551837, 286.28834496750545, 286.4286093716924, 18.766404271521715, 18.86310556929906, 18.835848399473285, 5325.691120494717, 5382.959858205857, 5372.379778676808, 85.82639886295087, 3.8035562009367823, -23.986169787927338, 5341.803793700456, 5373.422764887993, 5374.360262823297, 0.9999933743913281, 0.9999997502581264, 0.9999915686887381, 59.97548990598581, 59.97864440472268, 59.98238632339891, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 603.145, 4.555321, 2747.826, 604.2021, 4.542698, 2746.711, 599.8428, 4.581125, 2747.912, 780.1536, 3.510788, 2738.888, 601.0881, 4.571249, 2747.901, 599.8737, 4.581149, 2748.012, 100.0, 99.96395, 100.0, 99.68715, 100.0, 100.0
230596.9818, 285.6341103868365, 286.2013563111994, 286.1849167310029, 18.739676351424173, 18.863682202098595, 18.81784329303062, 5339.608680546639, 5373.590566446403, 5373.484489358046, 88.26797269354427, 3.751373351755319, -19.457278199299026, 5340.7774465185485, 5381.511059004902, 5366.122456481539, 0.9999931864767584, 0.9999999037919444, 0.9999914474063301, 59.98594979810392, 59.98391687181831, 59.9809045518925, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.3191, 4.529443, 2746.425, 599.9997, 4.58009, 2748.102, 594.1552, 4.622357, 2746.4, 786.4452, 3.488356, 2743.866, 594.8888, 4.616722, 2747.009, 593.452, 4.627295, 2746.118, 99.95945, 100.0, 99.95657, 99.87009, 99.96694, 99.9444
230599.33988, 285.6771960489798, 286.1800568931715, 286.42606426319975, 18.741344409089873, 18.856865565007553, 18.833283141232453, 5334.90303441019, 5378.46422514903, 5365.381303845152, 89.181267545722, 1.6393864048927753, -16.727185364723255, 5336.318044754273, 5370.987770942978, 5369.149211818334, 0.9999928554289367, 0.9999999079380671, 0.999991450948885, 59.98695434821288, 59.98370810578271, 59.982763813622846, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2994, 4.53105, 2746.593, 599.9997, 4.579906, 2748.049, 594.1163, 4.622173, 2746.623, 780.1924, 3.510788, 2739.209, 601.2598, 4.571066, 2748.111, 593.4719, 4.627111, 2746.118, 99.95157, 100.0, 99.95269, 99.6893, 100.0, 99.9445
230601.64960000003, 285.61986431955484, 286.1999052099555, 286.36634880862044, 18.744451464800125, 18.854191160098303, 18.814595866129615, 5340.402396670911, 5365.083355258319, 5365.876991425266, 89.06263355240708, 2.8747978809797132, -23.415311833463136, 5338.229380718871, 5374.656623445143, 5365.786425747648, 0.9999932076035574, 0.9999999792244991, 0.9999913807775673, 59.98098360266876, 59.98536964728644, 59.98618845762194, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 612.6672, 4.473404, 2740.799, 593.6378, 4.626139, 2746.279, 587.8851, 4.663774, 2741.967, 773.9396, 3.531564, 2733.029, 607.459, 4.519748, 2745.454, 587.2094, 4.66868, 2741.077, 99.74686, 99.95443, 99.78942, 99.45626, 99.91817, 99.75891
230604.01396, 285.7845265913431, 286.2285695945183, 286.36053891178796, 18.73654273618155, 18.869211787271357, 18.834852955565456, 5337.844245636368, 5378.830614158737, 5372.19697928557, 89.61357211829454, 2.5505824539227433, -21.23365317682328, 5339.587887089524, 5376.989427847248, 5369.753391300612, 0.9999935454061248, 0.9999994819625392, 0.9999930370407604, 59.988652819503685, 59.991812249858114, 59.99144593760621, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2402, 4.530336, 2746.315, 599.9608, 4.580458, 2748.212, 594.1746, 4.622541, 2746.563, 780.0565, 3.510788, 2738.937, 601.2216, 4.570518, 2747.895, 593.5316, 4.627111, 2746.117, 99.95351, 100.0, 99.95856, 99.69332, 100.0, 99.9465
230606.34656, 285.64312579782444, 286.1881149895203, 286.4650223236557, 18.7527958216014, 18.890291272568767, 18.83795873175808, 5335.613349871934, 5373.8058569415, 5372.105352937635, 91.78647126723399, 3.3093603289066778, -20.695930742920837, 5335.646998911761, 5378.197256286668, 5375.972506924164, 0.9999921883288208, 0.9999992244731878, 0.9999915656122234, 59.99155448873816, 59.994292101355676, 59.99428170765191, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.1811, 4.530693, 2746.425, 599.9997, 4.580274, 2748.158, 594.8152, 4.617939, 2747.072, 781.8624, 3.503617, 2741.635, 597.9408, 4.595538, 2747.629, 598.2235, 4.58884, 2748.009, 99.95351, 100.0, 99.97707, 99.7792, 99.99753, 100.0
230608.80208000002, 285.65394976459413, 286.2105413834778, 286.21041623080174, 18.743661047383203, 18.852160564852767, 18.844378930599078, 5340.419239640201, 5373.330524470961, 5371.907536628442, 88.6639104437354, 5.481282172230522, -23.10627103378397, 5332.356962023775, 5373.054499230006, 5370.568167190355, 0.9999946915471746, 0.9999999209514218, 0.9999927835763688, 59.990129053410335, 59.98946677843819, 59.99196722879897, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 602.6324, 4.555321, 2747.604, 601.9842, 4.564617, 2747.996, 595.2617, 4.619228, 2746.452, 780.0565, 3.510788, 2739.0, 601.1453, 4.571431, 2747.946, 593.6111, 4.627111, 2746.283, 100.0, 100.0, 99.96281, 99.69106, 100.0, 99.94851
230611.19316000002, 285.68168588487504, 286.15811441565455, 286.3091726653111, 18.758176498980443, 18.876947236195853, 18.842110073791904, 5332.972400893181, 5376.1544107586715, 5370.666945936523, 89.06315545137295, -0.09602390694857377, -21.046331518718034, 5339.122346442209, 5369.851397441811, 5372.593651623179, 0.999993772994836, 0.9999999994158221, 0.9999916246126549, 59.98964831526638, 59.98819782289779, 59.984309242377165, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.1811, 4.529979, 2746.53, 599.9608, 4.579906, 2748.212, 594.194, 4.622357, 2746.622, 780.1536, 3.510788, 2738.989, 594.9269, 4.617087, 2746.843, 593.5117, 4.626928, 2746.23, 99.94952, 100.0, 99.9546, 99.68291, 99.97671, 99.95264
230613.53680000003, 285.6288497298087, 286.1098329616338, 286.38391126057735, 18.68299446843639, 18.856228459276053, 18.81594144196789, 5325.987365325604, 5368.759690634208, 5361.568532259824, 89.50801408793632, -0.7449627554057088, -23.079065468992212, 5330.672677779376, 5366.415992448318, 5360.151619800348, 0.9999933695066552, 0.9999999632536339, 0.9999932285871043, 59.98568980149069, 59.98695650725229, 59.98814897806307, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 612.5884, 4.472691, 2740.909, 593.6378, 4.626323, 2746.283, 587.8463, 4.664142, 2741.969, 773.9008, 3.53138, 2732.935, 588.7277, 4.658909, 2742.846, 587.1497, 4.668314, 2741.363, 99.74078, 99.94822, 99.79137, 99.4462, 99.82328, 99.76099
230615.85236000002, 285.6733659324471, 286.1130376592502, 286.3337870080956, 18.74906270545461, 18.870090048109656, 18.821404155837904, 5339.4297301147435, 5379.327025657305, 5376.450659355248, 87.30946908374949, 1.6807845749347052, -21.90457231484379, 5331.558214826807, 5378.317829295905, 5372.015897305272, 0.9999926761596282, 0.9999999348674775, 0.9999918471267473, 59.98753455232153, 59.98198261481239, 59.9822943009298, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.1811, 4.531406, 2746.53, 599.9802, 4.580274, 2747.991, 594.0969, 4.622541, 2746.45, 780.2119, 3.510972, 2739.16, 594.9842, 4.61727, 2746.954, 593.5515, 4.626562, 2746.339, 99.95173, 100.0, 99.95443, 99.68911, 99.97077, 99.95041
230618.2068, 285.6389935360645, 286.1700118470522, 286.39756829172467, 18.764059136433506, 18.883351480464626, 18.85019610591338, 5339.14462314692, 5384.38673957632, 5377.746442470447, 87.7192362155848, 4.3336660165218746, -20.562699558545773, 5337.4205395338, 5382.074574182443, 5374.80263675902, 0.9999931398731732, 0.9999999705455328, 0.999992264834444, 59.974316719643845, 59.97548946551594, 59.97610113140565, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2402, 4.530157, 2746.477, 599.9608, 4.580642, 2748.05, 594.0969, 4.623093, 2746.566, 780.1147, 3.510788, 2738.941, 595.0986, 4.615809, 2747.228, 594.6251, 4.615575, 2747.089, 99.94936, 100.0, 99.95265, 99.68909, 99.98276, 99.97776
230620.59016000002, 285.67627668148043, 286.2157321724604, 286.3301459310075, 18.73747388139346, 18.86983698847276, 18.838099690607596, 5337.606853965528, 5371.3895658063675, 5368.938251486353, 88.9908053703723, 4.909215882211356, -21.216724718761043, 5337.809047724012, 5376.485901197295, 5370.324248944891, 0.9999935381166835, 0.999999781083388, 0.9999923606349204, 59.974712200915725, 59.97298552609677, 59.97547305437504, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 600.0104, 4.581378, 2748.223, 606.1866, 4.530909, 2746.491, 599.4158, 4.589408, 2747.909, 784.3674, 3.499572, 2741.551, 597.4258, 4.603208, 2747.299, 594.4858, 4.620153, 2746.173, 100.0, 99.95594, 100.0, 99.77615, 99.98532, 99.95692
230622.95392000003, 285.71744421984204, 286.1052382457975, 286.32743327849596, 18.746527254847628, 18.860862192903145, 18.835355691930996, 5328.5651424355565, 5374.950662028782, 5369.339796530347, 90.18938239564932, 1.457140034573058, -20.14103343822535, 5341.336868824579, 5376.963709795454, 5371.20258663355, 0.9999934207873891, 0.9999999621841215, 0.9999932766812563, 59.977075791529074, 59.97855565973567, 59.97797003827903, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2599, 4.529622, 2746.425, 599.9024, 4.580642, 2748.048, 594.2328, 4.622541, 2746.569, 780.0953, 3.511156, 2739.276, 601.1453, 4.571431, 2747.953, 593.4918, 4.627111, 2746.234, 99.95737, 100.0, 99.95878, 99.69335, 100.0, 99.94657
230625.31252, 285.65482353252406, 286.1498703053294, 286.33260436255756, 18.708394142539156, 18.83213635209385, 18.799045694256396, 5332.249701521196, 5362.8070312428, 5360.3075997055075, 88.45309533590853, 2.1371485854717776, -22.01894347544294, 5331.120772342359, 5368.962690034849, 5359.730027197944, 0.999994417205038, 0.9999999129060672, 0.9999913945955232, 59.97841646447436, 59.976467886984075, 59.97630550080544, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 611.1295, 4.483934, 2741.202, 593.7739, 4.625218, 2746.336, 587.9045, 4.663958, 2742.024, 773.9396, 3.531564, 2733.033, 607.3256, 4.520844, 2745.51, 587.1298, 4.668863, 2741.248, 99.79446, 99.94421, 99.78933, 99.46206, 99.92201, 99.76933
230627.59632, 285.70108294363536, 286.26477452425553, 286.35432805047196, 18.732082341195238, 18.875024388152276, 18.838229495214613, 5336.25503566497, 5380.5431807554505, 5372.495067411942, 87.23718908276282, 2.132778975411611, -21.78643848708998, 5337.562191702975, 5375.568802744995, 5372.964807872113, 0.9999913550676849, 0.9999997841082954, 0.9999926483544984, 59.97677846588439, 59.97702678004143, 59.97759784424024, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.3979, 4.53105, 2746.534, 600.058, 4.579721, 2748.156, 594.1552, 4.622173, 2746.619, 780.1147, 3.510972, 2738.825, 601.1453, 4.571066, 2747.898, 593.452, 4.627111, 2746.286, 99.95366, 100.0, 99.96265, 99.67725, 100.0, 99.95268
230629.96708000003, 285.7249293906091, 286.23833511772455, 286.3055952297532, 18.780679303732185, 18.863155147330847, 18.832677093046925, 5334.49029992829, 5377.548729448217, 5370.831273672867, 88.9681226524101, 1.0417597604719049, -18.779172813236073, 5335.36691611415, 5383.238648963591, 5374.891359927431, 0.9999937563323643, 0.9999999973589101, 0.9999926636072246, 59.979783310261354, 59.97578300102826, 59.97711558176833, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.1614, 4.5298, 2746.262, 599.9608, 4.580826, 2748.271, 594.194, 4.622357, 2746.507, 780.0953, 3.510972, 2738.834, 601.2026, 4.570701, 2747.841, 593.452, 4.627111, 2746.342, 99.9476, 100.0, 99.9626, 99.67919, 100.0, 99.95051
230632.25536, 285.6852567121901, 286.13343416634683, 286.235676369592, 18.739377636829303, 18.894586038973372, 18.849838620666272, 5338.126674994094, 5380.023144639135, 5378.096435249005, 89.22527407736584, 0.7373745415575286, -18.545843004679227, 5338.675349055041, 5379.134486508484, 5372.923578916102, 0.9999906770225356, 0.9999999544905742, 0.9999924442392173, 59.98050339538221, 59.98209165411112, 59.98293873324613, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 600.0301, 4.579593, 2748.0, 606.3033, 4.529988, 2746.325, 600.5029, 4.575971, 2748.022, 786.3093, 3.488173, 2743.825, 594.8316, 4.618001, 2747.065, 599.8538, 4.582797, 2747.837, 100.0, 99.95371, 100.0, 99.83865, 99.97069, 100.0
230634.53132, 285.67934603541204, 286.12980853798575, 286.32471780245976, 18.73023918257795, 18.866784085527854, 18.82765842983484, 5337.9040667062845, 5375.468238487329, 5364.299011045539, 89.58887884818796, 4.18488586233525, -19.935847629090688, 5336.632584263291, 5378.790082652212, 5368.5112861786565, 0.9999939915081888, 0.9999997838690642, 0.999991934756257, 59.98041105770003, 59.981019877492166, 59.979455636246485, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2205, 4.530157, 2746.372, 599.9802, 4.580274, 2747.993, 594.0775, 4.622357, 2746.567, 780.1342, 3.511156, 2739.276, 600.1725, 4.583119, 2747.926, 593.4719, 4.627111, 2746.115, 99.95734, 100.0, 99.95247, 99.67887, 100.0, 99.94433
230636.90172000002, 285.65676335988803, 286.09809063004633, 286.2888338491719, 18.724857161961346, 18.821138613231227, 18.818638338754152, 5326.8463032032105, 5367.54451973408, 5357.936405473692, 89.93622204928806, 0.8947567606699067, -17.9302885731297, 5333.083357111393, 5366.985072861705, 5357.8976089798425, 0.9999919899933831, 0.9999995210927117, 0.9999923483327239, 59.97970199272776, 59.97875681728169, 59.98028559043759, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2797, 4.5298, 2746.587, 599.9997, 4.580826, 2747.986, 593.1458, 4.633401, 2745.334, 777.3573, 3.520716, 2736.104, 591.3409, 4.645212, 2743.677, 588.2829, 4.664285, 2741.254, 99.95351, 100.0, 99.91594, 99.5779, 99.86171, 99.76533
230639.27612000002, 285.677359892376, 286.14714354576284, 286.2518923501178, 18.7613846071833, 18.868364854175333, 18.83881225229897, 5340.661164214715, 5377.013152071781, 5374.167660865524, 90.14571695952691, -1.1210176600066006, -20.304615909865788, 5343.914188782161, 5375.231016468241, 5372.315140951884, 0.9999951405497378, 0.9999999856636068, 0.999991561911208, 59.97924848746253, 59.978289811793545, 59.9770134799097, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 610.5381, 4.492679, 2744.107, 597.1203, 4.601272, 2747.765, 592.5634, 4.630641, 2746.177, 779.9594, 3.510972, 2738.883, 594.9651, 4.616722, 2746.789, 593.4719, 4.627111, 2746.115, 99.85066, 100.0, 99.9445, 99.69335, 99.96885, 99.94444
230641.62588, 285.5533636563986, 286.1692624234501, 286.2284580437309, 18.75301451292134, 18.85497058995092, 18.846655816125775, 5331.370166861414, 5377.565410230722, 5368.917846750191, 88.53186615260779, 2.112766021248035, -21.664439313899948, 5332.767751680436, 5375.741622917913, 5368.868198386278, 0.9999909602106499, 0.9999996030866122, 0.9999922868131748, 59.98304711115601, 59.97918893502983, 59.9797983295309, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2402, 4.530871, 2746.42, 599.9802, 4.580458, 2748.158, 594.1552, 4.622357, 2746.511, 780.173, 3.511156, 2739.16, 594.8506, 4.61727, 2746.844, 593.4719, 4.626928, 2746.115, 99.9596, 100.0, 99.95247, 99.68911, 99.96886, 99.9463
230643.93984, 285.5917282926189, 286.1132228522365, 286.354761668161, 18.75900309897976, 18.855634338903613, 18.86567459201029, 5346.214080349623, 5376.210896421343, 5372.869117205737, 86.40660352429018, 2.7454506472754474, -20.34321378664572, 5339.746294507145, 5379.489752076831, 5374.157126431698, 0.9999933903455874, 0.999999808628567, 0.999990049824266, 59.986165947202416, 59.98304425422517, 59.98515074066727, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 600.0104, 4.57995, 2748.052, 606.2644, 4.530172, 2746.431, 600.4446, 4.576707, 2748.133, 786.4064, 3.488908, 2743.99, 601.1453, 4.570518, 2747.783, 599.8339, 4.581698, 2747.952, 100.0, 99.94563, 100.0, 99.85811, 100.0, 100.0
230646.22812, 285.6480777023433, 286.18952656261854, 286.28297361003484, 18.743752249259344, 18.869026047114218, 18.840305060920624, 5337.261217688682, 5372.381977473937, 5372.772819205059, 90.15816802287014, 1.2103859555295458, -17.962168326455412, 5335.447866133588, 5375.256933898117, 5378.440161782437, 0.9999926932824892, 0.9999999491441892, 0.9999928876504953, 59.986156838294356, 59.98704132693285, 59.98617123463871, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2599, 4.5298, 2746.478, 599.9608, 4.580642, 2747.988, 594.2328, 4.621989, 2746.561, 780.2119, 3.510788, 2739.165, 594.9269, 4.616722, 2747.009, 593.5714, 4.627111, 2746.285, 99.95544, 100.0, 99.95878, 99.6893, 99.96295, 99.95061
230648.58548, 285.6332758199143, 286.22740450637167, 286.25678854809394, 18.728782426742004, 18.853507585404255, 18.82740218805119, 5322.964953815557, 5374.21309475836, 5367.567881022055, 93.1513471081389, -2.9934736436412095, -22.814026057698356, 5333.990963129739, 5372.85224451545, 5363.0320810029825, 0.9999944425609191, 0.9999999679890121, 0.9999918017804469, 59.98967313392616, 59.98729977139047, 59.99018842987658, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2205, 4.530693, 2746.53, 599.9802, 4.580274, 2748.102, 594.0969, 4.622173, 2746.679, 780.1924, 3.510972, 2739.214, 601.2026, 4.572344, 2747.838, 593.3924, 4.630591, 2745.655, 99.95337, 100.0, 99.96069, 99.67464, 100.0, 99.94016
230650.99808000002, 285.7055535780446, 286.1299285264216, 286.25489956189983, 18.727160848862475, 18.879205086898466, 18.83052158535846, 5337.892646113402, 5376.956592565501, 5369.718169074705, 87.04548873098952, 1.7858781258223644, -19.827096666888224, 5335.376879551518, 5377.310349043035, 5376.058933592689, 0.9999934946326137, 0.9999999878063675, 0.999994146691297, 59.988141914877936, 59.9863265671786, 59.98983123833582, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 612.7067, 4.474118, 2740.803, 593.6766, 4.625771, 2746.169, 587.9434, 4.663958, 2742.477, 774.7941, 3.524945, 2734.435, 604.9984, 4.54002, 2747.16, 591.4043, 4.641395, 2745.661, 99.74682, 99.94421, 99.80983, 99.53726, 99.98449, 99.91718
230653.39168000003, 285.59568212114175, 286.1933801617163, 286.2711168521023, 18.76839217303134, 18.858222158193925, 18.828266966351812, 5334.583269865972, 5377.6790660572115, 5368.984295677926, 89.57246140989491, -0.6292523817514848, -22.1283763936068, 5334.087484528374, 5378.710748278274, 5366.337928562742, 0.9999945121407859, 0.9999997347822787, 0.9999933920800549, 59.988995827173866, 59.99021448178603, 59.989142573912375, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2205, 4.530157, 2746.205, 599.9024, 4.580642, 2748.101, 594.1552, 4.622173, 2746.566, 780.0953, 3.510604, 2738.999, 601.1072, 4.570883, 2748.001, 593.5515, 4.627295, 2746.235, 99.95145, 100.0, 99.95865, 99.68326, 100.0, 99.95047
230655.77388000002, 285.66984703522166, 286.1757352351487, 286.24986060526425, 18.768137742154167, 18.884193006942414, 18.86016895231661, 5340.8166367861495, 5380.231458433684, 5374.620343962687, 84.91403625301882, -0.11619941337312412, -22.56316091653197, 5337.723645482984, 5374.043659554581, 5374.208506054825, 0.9999904492151637, 0.9999994581781139, 0.9999904322117622, 59.993272944557155, 59.99076088220144, 59.9947113336126, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 602.1199, 4.568171, 2747.854, 605.0582, 4.535698, 2746.382, 600.4252, 4.576707, 2747.969, 786.251, 3.488173, 2743.384, 595.0223, 4.616905, 2747.006, 599.8339, 4.581515, 2748.127, 100.0, 99.94993, 100.0, 99.84286, 99.96688, 100.0
230658.08452000003, 285.75364943048726, 286.263481655564, 286.3407808637193, 18.772484934972617, 18.859867547784713, 18.847213882235796, 5332.668452493113, 5376.297157724793, 5371.163555839536, 91.59075636415673, 3.824193540273427, -21.39510087139041, 5337.4086790371675, 5377.069807441116, 5369.137628037169, 0.9999927233652646, 0.9999999345372611, 0.9999937615201165, 59.995024172848495, 59.99426341079593, 59.993855820326765, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2994, 4.529443, 2746.582, 599.9802, 4.58009, 2747.988, 594.194, 4.621989, 2746.507, 780.1147, 3.510788, 2738.883, 601.1644, 4.571431, 2748.112, 593.4918, 4.626928, 2746.348, 99.95925, 100.0, 99.95651, 99.67921, 100.0, 99.94637
230660.44012, 285.7010352767864, 286.2459529940445, 286.3452890703004, 18.74097964746522, 18.856475774736555, 18.843223991454135, 5334.612935199608, 5377.075694444232, 5370.055643116214, 89.29918324508253, -0.5483215117144482, -16.129213507705913, 5338.631663979186, 5376.020888215442, 5365.711703672393, 0.9999917821858946, 0.9999999848859422, 0.9999910243169294, 59.9968335552789, 59.9982321847361, 59.99815653775843, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.3191, 4.529265, 2746.262, 600.0192, 4.579906, 2747.929, 594.1746, 4.622541, 2746.623, 780.1342, 3.510604, 2738.825, 594.9079, 4.617453, 2746.787, 593.5117, 4.626196, 2746.233, 99.95735, 100.0, 99.96073, 99.67887, 99.96671, 99.95268
230662.82360000003, 285.7759681576469, 286.1517419879687, 286.2921424728153, 18.72966035086867, 18.853475907530008, 18.82203769021339, 5340.8463880962245, 5368.276116825013, 5368.396690657654, 88.54578151725582, -3.3431493028272143, -18.82905134059513, 5334.897893891202, 5371.502736504045, 5374.015816960765, 0.9999896266184704, 0.9999999647354582, 0.999993298806963, 59.99510754319453, 59.999604007591905, 59.999410116694484, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 612.6081, 4.474118, 2740.531, 593.6183, 4.626139, 2746.341, 587.8657, 4.663589, 2741.913, 773.7843, 3.531932, 2733.194, 588.7277, 4.659274, 2742.741, 587.2094, 4.665933, 2742.626, 99.73904, 99.95045, 99.79567, 99.44361, 99.81947, 99.80674
230665.18916, 285.62684480501235, 286.16889051026146, 286.29399044059994, 18.752352137850398, 18.866614907621123, 18.82855729046067, 5329.426395326991, 5377.088737584665, 5372.270309735794, 88.95514508531505, 1.2901887928683209, -19.597973256404885, 5342.70621656499, 5371.814914475682, 5372.925918044608, 0.999993522128829, 0.9999999595072465, 0.9999929274340447, 59.98921100458134, 59.99381966818217, 59.99303748523969, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2797, 4.5298, 2746.257, 599.9413, 4.580458, 2748.096, 594.2134, 4.622357, 2746.512, 780.1924, 3.510604, 2738.878, 594.8698, 4.616539, 2747.009, 593.5316, 4.626928, 2746.282, 99.94742, 100.0, 99.96073, 99.67887, 99.97479, 99.94454
230667.5186, 285.6705464916054, 286.18272135656923, 286.25616808246906, 18.74884320505326, 18.87971047808319, 18.843359074878954, 5342.920423213627, 5382.22234568341, 5374.7410341612085, 88.31344408650466, 0.20600112852457642, -24.84357734512946, 5338.70372518562, 5380.819528615267, 5373.044687872909, 0.9999943411758448, 0.9999999620002193, 0.999991734160743, 59.99073050185013, 59.99352829356928, 59.99289316134955, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2205, 4.530336, 2746.827, 600.8947, 4.57309, 2747.772, 596.0187, 4.60395, 2747.684, 784.0179, 3.496263, 2743.42, 600.0199, 4.575632, 2747.837, 599.7345, 4.581332, 2747.896, 99.94969, 100.0, 99.99933, 99.84415, 100.0, 100.0
230669.90008000002, 285.5554336204549, 286.093509326044, 286.2442878253155, 18.754774630114635, 18.87340623240483, 18.841494819099825, 5337.426538788551, 5372.249203933827, 5367.354916697899, 86.6134860193597, 2.2909224937150157, -21.093725783600576, 5334.2319315599725, 5377.1992369158115, 5371.552360761009, 0.9999935484712061, 0.9999999922898646, 0.9999923913005327, 59.990202689580876, 59.98958004119608, 59.98674722718644, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 602.8887, 4.551573, 2747.381, 602.0231, 4.567196, 2747.83, 594.7764, 4.6207, 2746.676, 780.1924, 3.510972, 2739.057, 594.946, 4.616905, 2746.899, 593.5714, 4.626928, 2746.232, 100.0, 100.0, 99.96265, 99.67889, 99.96688, 99.9465
230672.23564000003, 285.6582436612514, 286.2077132395244, 286.25939512868126, 18.75115619909331, 18.870017935224297, 18.84824372794144, 5330.628953853809, 5374.3052741250085, 5370.7564758558, 89.31083108993198, 2.048012741971661, -22.478810605413855, 5335.117569378765, 5377.492537589887, 5372.298200977706, 0.9999908952149869, 0.9999998639653299, 0.9999941056718491, 59.985031397925866, 59.98329242546589, 59.98947440779337, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2402, 4.530336, 2746.534, 599.9413, 4.580274, 2747.876, 594.2134, 4.622357, 2746.567, 780.1342, 3.510604, 2738.83, 601.1072, 4.570701, 2747.948, 599.8538, 4.581332, 2748.126, 99.95754, 100.0, 99.95869, 99.6776, 100.0, 100.0
230674.61080000002, 285.7079769282691, 286.1821947041322, 286.2558758394956, 18.72265528856574, 18.843184846971983, 18.824279851551083, 5327.410765874094, 5362.485835974579, 5361.857903485956, 85.82180043370067, 1.1204371227704542, -21.821880290977788, 5331.1869945250155, 5376.010627838749, 5364.002348463196, 0.9999884321168782, 0.9999999985582583, 0.9999918930836255, 59.986200221750615, 59.98504778335836, 59.985508817620904, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 612.6278, 4.47394, 2740.694, 593.6378, 4.626876, 2746.229, 587.8657, 4.663958, 2741.973, 773.8619, 3.531748, 2733.024, 607.3446, 4.520113, 2745.502, 606.1362, 4.530607, 2746.354, 99.75487, 99.94638, 99.79133, 99.46031, 99.92206, 99.95096
230676.95036000002, 285.7446747531444, 286.2768358203208, 286.35079194364545, 18.763272213404562, 18.873002382384104, 18.835980403033286, 5340.751514508306, 5377.308848235123, 5371.5496482712315, 87.28487296911976, -0.2105467178116669, -18.65129560037667, 5342.949361547695, 5379.510363291268, 5373.142670909451, 0.9999932401636467, 0.9999999063351087, 0.9999921197181341, 59.97985669554756, 59.98244036435626, 59.98193369816457, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2599, 4.530336, 2746.473, 599.9997, 4.579906, 2748.047, 594.2328, 4.621805, 2746.511, 780.1536, 3.510788, 2739.392, 601.1644, 4.571066, 2748.057, 599.8339, 4.581698, 2747.783, 99.94969, 100.0, 99.95456, 99.68504, 100.0, 100.0
230679.28708, 285.7319914181816, 286.15946694857394, 286.4155299904357, 18.75621692587184, 18.874927046931674, 18.847823020711132, 5342.443482385497, 5382.867650857505, 5373.414288587826, 86.43290735659443, 0.7285114800815791, -20.186314890476297, 5341.020982018904, 5377.769608313448, 5373.385531364882, 0.9999910510832342, 0.9999997615875805, 0.9999911178687816, 59.98630741789328, 59.98332496705446, 59.98317225284606, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2994, 4.5298, 2746.534, 599.9802, 4.580458, 2748.212, 594.1357, 4.621989, 2746.452, 780.1147, 3.510604, 2739.169, 600.6876, 4.579284, 2748.041, 597.6868, 4.597446, 2747.609, 99.95354, 100.0, 99.95452, 99.69689, 100.0, 99.99463
230681.57668000003, 285.71614126420343, 286.3406969336685, 286.4032140093282, 18.749543136752752, 18.875844402877814, 18.845591962757098, 5331.362767939036, 5378.904024699428, 5374.394454285117, 86.96302794315261, 1.0819571863075907, -20.419405980241663, 5336.477178636235, 5375.805094708979, 5370.122693006023, 0.9999938343914412, 0.9999999399875626, 0.9999915455169935, 59.98546897556024, 59.980915162148364, 59.9829616697629, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 599.9118, 4.580307, 2748.109, 606.2644, 4.530909, 2746.598, 599.5128, 4.583333, 2747.744, 783.61, 3.500124, 2741.114, 598.3795, 4.587867, 2747.932, 598.7603, 4.58591, 2748.121, 100.0, 99.95984, 100.0, 99.77823, 100.0, 100.0
230683.93976, 285.63058980401087, 286.1338457212574, 286.2406000318043, 18.740559442433145, 18.876251933913235, 18.844325839681325, 5337.190441712137, 5379.685142280396, 5371.843865839485, 89.41229536840797, 3.027278561433832, -20.966927622510866, 5343.436169960362, 5373.080356421778, 5374.274477682808, 0.9999902598955913, 0.9999999557255221, 0.9999917526314905, 59.983756587205896, 59.98201768309626, 59.981573915177364, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.1022, 4.530871, 2746.53, 599.9802, 4.581011, 2748.211, 594.2134, 4.622173, 2746.564, 780.2313, 3.51042, 2739.16, 594.9269, 4.616174, 2746.953, 593.5515, 4.626745, 2746.458, 99.95159, 100.0, 99.9586, 99.68523, 99.97274, 99.9424
230686.30940000003, 285.68137462711474, 286.1672040978349, 286.2951556575034, 18.688901966669416, 18.83230702661768, 18.807414270418835, 5329.056219780097, 5363.390352305898, 5363.628662260588, 92.20070451620222, -1.7406998978935917, -21.97525099935956, 5324.546274754399, 5371.493831114188, 5362.609461503461, 0.9999893198159958, 0.999999998283148, 0.9999928698676176, 59.9868936060181, 59.98607851863921, 59.98895730149009, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 610.3607, 4.488931, 2741.379, 594.3965, 4.624481, 2746.287, 587.9045, 4.663589, 2742.082, 773.8619, 3.531932, 2732.524, 588.7468, 4.658909, 2742.792, 587.1895, 4.668314, 2741.077, 99.80243, 99.94849, 99.79124, 99.4663, 99.81941, 99.75891
230688.64984000003, 285.65630624768687, 286.2203662975367, 286.39222815320534, 18.742185537792132, 18.869242443698038, 18.83636734233489, 5340.575102781979, 5373.896058502811, 5371.395373729569, 87.61209282194159, 1.1591487998919092, -21.011353545623933, 5336.378117529697, 5373.589226774233, 5373.12407795657, 0.9999935002021603, 0.9999999935828643, 0.9999924069148703, 59.98819585698911, 59.98688438418221, 59.98555119783795, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.1811, 4.529979, 2746.315, 599.9219, 4.580458, 2747.936, 594.1163, 4.622725, 2746.508, 780.173, 3.510972, 2739.16, 595.0414, 4.616357, 2746.951, 593.5515, 4.627478, 2746.228, 99.95143, 100.0, 99.9586, 99.67903, 99.97267, 99.94637
230691.07688, 285.68906343575156, 286.1391306896287, 286.271029303749, 18.762838450561738, 18.863825480718535, 18.842828082786102, 5339.486545856572, 5379.187990952038, 5376.3633272964735, 87.6502144384408, 1.4833030544472194, -23.619328588237522, 5336.698076992184, 5379.166487311397, 5372.975405268683, 0.9999928270980417, 0.9999999424834168, 0.9999933389124014, 59.9874223858244, 59.98746611991091, 59.985430176918484, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.3191, 4.53105, 2746.368, 599.8246, 4.579906, 2747.99, 594.194, 4.622357, 2746.568, 780.1536, 3.511156, 2739.101, 594.9842, 4.616722, 2746.951, 593.5316, 4.626928, 2746.118, 99.95144, 100.0, 99.95874, 99.68324, 99.96896, 99.94661
230693.3918, 285.65461680912864, 286.10656582905966, 286.276009123465, 18.74648609613257, 18.88012223498126, 18.84141367572743, 5334.179483321199, 5375.771667674022, 5371.258947743793, 85.45561621227489, 6.744117173709242, -20.573718832104078, 5338.687765634295, 5372.487236352723, 5370.968711096352, 0.9999897890717968, 0.9999997597839464, 0.9999915374801642, 59.985169741016804, 59.985051306021106, 59.986026032205594, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 599.9907, 4.580307, 2748.271, 606.1866, 4.530172, 2746.153, 600.464, 4.576155, 2747.97, 786.5617, 3.488724, 2743.853, 601.0881, 4.571614, 2748.001, 598.7603, 4.589206, 2747.664, 100.0, 99.94362, 100.0, 99.84513, 100.0, 100.0
230695.76132000002, 285.5626048377803, 286.1432053360012, 286.2335433560558, 18.734720775731674, 18.890401834158894, 18.839442069089895, 5336.199730671626, 5373.672911641264, 5373.096886995994, 86.97683448578846, 3.5426950623498215, -20.47466523092953, 5340.6180213327925, 5371.423859624163, 5373.923707656168, 0.9999920811900881, 0.9999998589948996, 0.9999928207633462, 59.98836394325172, 59.98430579185435, 59.98537954502022, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2599, 4.530514, 2746.587, 599.9219, 4.580458, 2747.988, 594.194, 4.622173, 2746.567, 780.1924, 3.510604, 2738.932, 598.3986, 4.588233, 2747.982, 598.5814, 4.590304, 2748.063, 99.95942, 100.0, 99.95456, 99.68083, 100.0, 100.0
230698.13148, 285.69038494141455, 286.1506929673478, 286.3102942521043, 18.730453220715017, 18.830633874784933, 18.834316406994333, 5332.787448450256, 5372.297857612804, 5360.46293713617, 87.82077163028009, 1.8665876256341107, -21.861844555965945, 5327.26296980175, 5374.167172785788, 5363.383193296312, 0.9999909960017845, 0.9999998626637959, 0.999992675609666, 59.98307576053554, 59.97852612963625, 59.98039890056145, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 607.2063, 4.517129, 2745.194, 597.5094, 4.598325, 2747.359, 590.5834, 4.649047, 2743.427, 775.1047, 3.527887, 2733.354, 607.2874, 4.520844, 2745.723, 606.2158, 4.530241, 2746.406, 99.9175, 99.99362, 99.86696, 99.49393, 99.92201, 99.95106
230700.49652000002, 285.6221782119229, 286.1402381449001, 286.2195454351203, 18.750433439966933, 18.8703817187031, 18.840659025626273, 5335.748330191783, 5370.913448585623, 5376.551285520728, 86.64262609303745, 2.4623234826517546, -17.590410665513218, 5338.0544164389075, 5378.394266457096, 5374.486909293269, 0.9999928920430937, 0.9999997980069005, 0.9999935152939667, 59.98520795836811, 59.98295488436267, 59.98538422856228, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 607.8963, 4.51588, 2745.908, 599.6884, 4.582668, 2747.933, 594.2522, 4.622541, 2746.396, 780.173, 3.510604, 2739.165, 601.1072, 4.571431, 2747.785, 599.814, 4.580966, 2748.124, 99.92997, 100.0, 99.95878, 99.6893, 100.0, 100.0
230702.84284000003, 285.66196901901947, 286.16520054537347, 286.3619492353141, 18.7642821276941, 18.86071216043185, 18.838879786220176, 5335.280257895183, 5373.983086708684, 5372.069055877328, 86.16345773478542, 2.519123920887523, -19.876948136029796, 5337.667813564809, 5377.350054516536, 5377.344924240735, 0.9999944054531449, 0.9999999993564588, 0.9999927657820779, 59.98557335780669, 59.9851609264557, 59.98957628050953, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2008, 4.530336, 2746.535, 600.0386, 4.580458, 2748.101, 594.1163, 4.622541, 2746.507, 780.1147, 3.510788, 2739.227, 607.3446, 4.520661, 2745.562, 599.8737, 4.581515, 2748.125, 99.9495, 100.0, 99.95665, 99.67727, 99.91627, 100.0
230705.24584000002, 285.6016502268583, 286.1288834254554, 286.30133302666735, 18.738847944649887, 18.881224534321557, 18.831759485872475, 5338.859725673221, 5375.816814509471, 5371.968054729581, 92.31578057623346, 1.0581267005532027, -18.983117139918193, 5334.983072413449, 5373.8006331336055, 5374.065990751358, 0.9999932569388275, 0.9999998601833477, 0.9999905727697556, 59.98546307123715, 59.989800898715266, 59.98603836282406, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 599.9512, 4.580664, 2748.105, 606.2838, 4.529804, 2746.321, 600.4252, 4.576891, 2747.967, 786.4452, 3.488173, 2743.49, 613.582, 4.46423, 2739.297, 593.5316, 4.627478, 2746.403, 100.0, 99.95392, 100.0, 99.84513, 99.6941, 99.95271
230707.58376, 285.6953404330669, 286.1329786155661, 286.2058491203118, 18.744268781218512, 18.858782062833228, 18.844734574212595, 5333.36873279529, 5375.047886453871, 5366.520255616196, 87.86274424954809, 0.9755478806682731, -23.497249599981274, 5335.556742915109, 5373.9816076256875, 5367.692571004081, 0.9999939616142036, 0.9999999487339863, 0.9999922562162932, 59.984735474497924, 59.985845460375586, 59.98556599583135, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2797, 4.529979, 2746.482, 599.883, 4.581011, 2748.212, 594.1357, 4.622357, 2746.68, 780.1536, 3.511156, 2738.771, 607.3637, 4.520661, 2745.558, 598.8796, 4.591953, 2747.725, 99.95559, 100.0, 99.96469, 99.67496, 99.92196, 100.0
230709.92708000002, 285.5888543494611, 286.1075598124949, 286.2795557480601, 18.71366489736821, 18.845421408548972, 18.81875084161519, 5331.298022406998, 5368.766604016693, 5363.7224208359, 90.62370233143565, -0.5411410001804597, -20.237864515512456, 5332.942465715614, 5369.9575707252, 5364.412480360529, 0.9999918652783143, 0.9999998168157141, 0.9999925182790227, 59.98972630436315, 59.98482096589662, 59.98922689505873, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 600 600], 5500.0, [], 606.2008, 4.530871, 2746.2, 600.0192, 4.58009, 2748.047, 594.1357, 4.622541, 2746.45, 779.105, 3.515936, 2737.251, 605.5516, 4.538924, 2747.275, 590.0722, 4.650185, 2743.076, 99.94535, 100.0, 99.9606, 99.62838, 99.98448, 99.84646
