TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
231787.94256000002, 286.5135307112731, 286.95441768613676, 287.0551993689388, 18.711309473087315, 18.8442960441767, 18.80770249201088, 5345.704425099104, 5381.298883583158, 5381.807432536237, 86.90865874980182, -2.734040267929231, -22.83724731889083, 5347.00931800843, 5378.120625176527, 5378.615540486263, 0.9999898604062328, 0.9999999956779689, 0.9999891401479697, 60.00591419589652, 60.00584865468691, 60.00696507911513, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.3979, 4.528551, 2746.312, 598.9686, 4.587273, 2747.762, 593.9222, 4.623461, 2746.565, 783.7849, 3.498101, 2741.938, 798.3018, 3.442254, 2748.205, 593.4918, 4.627111, 2746.231, 99.9494, 100.0, 99.95861, 99.79041, 100.0, 99.95284
231790.30576000002, 286.3826157328586, 286.94950108741506, 286.92701598673443, 18.718143485150996, 18.83595581560103, 18.80536806961461, 5336.618027426593, 5382.033258144829, 5376.693434098832, 87.02754547581799, -0.3217442307845886, -19.372786423450634, 5336.711532638987, 5383.924116284959, 5376.013586095936, 0.9999894721752731, 0.9999999651451854, 0.9999908220040713, 60.0086321872605, 60.007141974137014, 60.0073945975908, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 609.2566, 4.504101, 2743.2, 603.0737, 4.553566, 2746.995, 588.5063, 4.662301, 2741.915, 790.1541, 3.474751, 2745.631, 792.1216, 3.467456, 2746.607, 599.7544, 4.582064, 2748.177, 99.85689, 99.99235, 99.79545, 99.93891, 99.98187, 100.0
231792.63176000002, 286.40451463838525, 286.89811982382747, 286.9659291689245, 18.730471120760612, 18.849027672715906, 18.80707218278379, 5341.352921336523, 5379.260542269387, 5378.242322038406, 85.1397392958296, -1.7070262918257413, -26.926508100729734, 5345.248205290686, 5385.595855640499, 5378.252709859281, 0.9999883740785528, 0.9999997533000523, 0.9999905889052016, 60.00828545525693, 60.006615351454855, 60.00736388802359, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4177, 4.528908, 2746.196, 599.0464, 4.586905, 2747.765, 594.0193, 4.622541, 2746.455, 783.7266, 3.498285, 2741.846, 798.2828, 3.442254, 2748.045, 593.5117, 4.627295, 2746.115, 99.95511, 100.0, 99.95461, 99.79411, 100.0, 99.95047
231794.94340000002, 286.4156670403557, 286.9818299287056, 286.9721004735396, 18.743627132764814, 18.849612182958488, 18.819462663173265, 5343.538907140435, 5384.559703417934, 5373.459386473831, 89.84356575404536, -1.6355910887562004, -25.13915995495472, 5340.623991733904, 5384.664572145777, 5373.127435273149, 0.9999880285285208, 0.9999996381710733, 0.9999905358030582, 60.01205942802466, 60.0115988089989, 60.012412942797525, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.3979, 4.529087, 2746.144, 599.0659, 4.586721, 2747.821, 594.0387, 4.623461, 2746.455, 783.7849, 3.498285, 2742.054, 798.3209, 3.442436, 2748.258, 593.4719, 4.626928, 2746.226, 99.95529, 100.0, 99.95461, 99.79448, 100.0, 99.95071
231797.28256000002, 286.33571424223413, 286.917147463631, 287.0319012181303, 18.719450525157757, 18.852383462520148, 18.803570085392717, 5342.922933929751, 5384.644550427362, 5373.188499384519, 86.08275679911367, 1.2694365648799817, -27.033202161961526, 5347.5091674192945, 5381.581663500353, 5377.938867452356, 0.9999874747751508, 0.999999967321154, 0.9999892611739786, 60.01397820665645, 60.01292600654152, 60.01303323851226, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 600.1287, 4.579057, 2748.048, 592.7039, 4.632586, 2745.72, 600.3475, 4.577627, 2747.969, 777.5515, 3.519246, 2736.326, 804.5202, 3.415225, 2747.705, 587.1696, 4.66868, 2741.246, 100.0, 99.92775, 100.0, 99.58843, 99.99243, 99.7672
231799.70760000002, 286.38789770886194, 286.9105039081135, 286.95729550042455, 18.704300023696412, 18.855946811568842, 18.825755195743707, 5338.564161750239, 5382.947358362342, 5374.330759170233, 87.44930230346381, -1.593840730865395, -24.359590385329284, 5338.901957662582, 5385.549872085782, 5378.036626455057, 0.999989623911339, 0.9999997332422094, 0.9999891050371799, 60.01378281143676, 60.01288815782373, 60.012620008219976, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4374, 4.528372, 2746.253, 599.0074, 4.587458, 2747.989, 593.9805, 4.622909, 2746.454, 783.8431, 3.498285, 2742.162, 798.3018, 3.442436, 2748.097, 593.5117, 4.627478, 2746.457, 99.94919, 100.0, 99.95661, 99.79233, 100.0, 99.95468
231802.10072000002, 286.41209293280446, 287.0106267523459, 287.0371736383512, 18.720512138431232, 18.83596184379685, 18.80951486393875, 5343.858583590367, 5382.621144302271, 5373.8538670946655, 89.19846401344421, -2.2354011728400565, -26.59068967865028, 5344.330838467726, 5385.333431191617, 5373.870390546754, 0.9999926090114255, 0.9999999975408698, 0.999990474316825, 60.01182144858492, 60.0113437157029, 60.010186418508674, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4374, 4.528729, 2746.364, 599.3382, 4.585063, 2748.042, 592.214, 4.639844, 2744.661, 787.1248, 3.486518, 2745.391, 793.6094, 3.463073, 2746.615, 599.4761, 4.58298, 2748.063, 99.95129, 100.0, 99.90555, 99.86537, 99.96615, 100.0
231804.42536000002, 286.37334306787886, 286.8993200826583, 287.0179007659756, 18.71484913882642, 18.865629096265334, 18.80891979089428, 5347.538617985212, 5381.990386241146, 5381.257209481584, 87.84762678718675, -6.081468250280977, -26.58035313031735, 5345.2451967900815, 5381.096125019364, 5376.219071636586, 0.9999919875784664, 0.9999999988185654, 0.9999910543595196, 60.01085302349731, 60.01026204695945, 60.013662488772596, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 610.2029, 4.498925, 2744.287, 601.2643, 4.572722, 2748.046, 593.301, 4.628431, 2746.511, 783.7849, 3.498101, 2741.827, 798.3018, 3.442071, 2748.034, 593.452, 4.627661, 2746.344, 99.87572, 100.0, 99.94846, 99.80064, 100.0, 99.94447
231806.79348000002, 286.24899425080037, 286.9558474242539, 286.9650219061679, 18.715585836031007, 18.858146918259454, 18.81576439426184, 5338.5289865086515, 5383.964874229921, 5372.981078398447, 87.63961050844478, -4.0926706956906855, -22.00297234359823, 5338.667412950242, 5385.135138557893, 5380.608971078233, 0.9999884004301455, 0.999999945133598, 0.9999901658291172, 60.01481478832719, 60.01606133387125, 60.012831686415375, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4571, 4.528729, 2746.254, 599.1242, 4.586721, 2748.098, 587.6522, 4.665614, 2741.743, 783.8043, 3.498469, 2742.122, 798.3209, 3.442254, 2748.201, 593.452, 4.627661, 2746.058, 99.9473, 100.0, 99.78325, 99.80082, 100.0, 99.95258
231809.12052000003, 286.37120828237164, 286.91040179654976, 286.91014452311276, 18.704027369249534, 18.827227100156733, 18.797617909502662, 5333.0106975675135, 5376.728256235328, 5367.69679541191, 84.4879726322724, -3.028482554697348, -24.396320548009953, 5327.641306576067, 5378.01674395021, 5364.615505005919, 0.9999892746072184, 0.9999999981624911, 0.999990833459254, 60.01090403798191, 60.01375397401083, 60.01182158274227, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 600.0695, 4.579057, 2748.158, 592.7623, 4.632217, 2745.832, 581.421, 4.703165, 2734.297, 777.4932, 3.520165, 2736.55, 804.6346, 3.414677, 2747.646, 587.1298, 4.66868, 2741.075, 100.0, 99.93195, 99.51187, 99.59413, 99.99596, 99.75881
231811.46116, 286.29026930964943, 286.8648145276183, 286.94143246644177, 18.731314599247487, 18.85381990363254, 18.802299278125215, 5346.2041316034665, 5384.053695363167, 5373.2636426561, 86.9513797605357, 0.34993470597260057, -24.259451787328544, 5340.551881399719, 5381.37119732945, 5377.291195512296, 0.9999910573214938, 0.9999999886411661, 0.9999920524184398, 60.008910281747205, 60.01129078001966, 60.008821299005334, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4571, 4.528551, 2746.359, 599.0464, 4.587458, 2748.097, 587.691, 4.665798, 2741.799, 783.7266, 3.498653, 2742.045, 798.34, 3.441706, 2748.093, 593.5117, 4.626745, 2746.236, 99.94519, 100.0, 99.78113, 99.77806, 100.0, 99.94657
231813.8066, 286.38761199393537, 286.9870566131026, 286.94848130537633, 18.7189559479403, 18.85766996500006, 18.820599155927034, 5349.950297224289, 5388.58667247626, 5372.949116390767, 90.14271806472175, -2.318332299292706, -25.78716740799473, 5344.6035151816795, 5383.037757735264, 5375.154266995217, 0.9999900959806232, 0.9999999470981423, 0.9999901414866141, 60.01438436834312, 60.0123038564617, 60.01634294857285, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.3585, 4.529087, 2746.421, 599.0269, 4.586905, 2747.929, 587.7104, 4.66543, 2741.638, 783.7849, 3.498101, 2742.002, 798.3209, 3.442436, 2747.912, 594.3069, 4.617406, 2747.321, 99.95128, 100.0, 99.78512, 99.79255, 100.0, 99.98612
231816.143, 286.42604508490234, 286.94373610061245, 287.00189115319904, 18.716650009176167, 18.84589971549925, 18.78931230152961, 5342.594809953021, 5382.057599405187, 5376.232311591593, 90.18091220191354, -0.9997261243074718, -24.246163921770403, 5348.354090134853, 5381.268105183859, 5377.592842319231, 0.9999896707691658, 0.9999999045114429, 0.999991971488994, 60.014377958705225, 60.0130247721349, 60.0105101312348, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 612.6672, 4.473583, 2740.742, 605.2527, 4.537724, 2746.939, 593.9222, 4.626591, 2745.841, 788.3094, 3.482289, 2744.834, 795.2308, 3.455403, 2747.808, 595.2016, 4.615209, 2746.691, 99.75086, 99.95998, 99.93226, 99.88828, 99.99327, 99.96926
231818.45652, 286.4135046007359, 286.9283525308783, 286.98219201535056, 18.73859397145328, 18.8348010245219, 18.82241204357129, 5345.443738928194, 5385.726301591578, 5380.046601938067, 86.94019360038601, -3.4409846081834985, -27.57458579583681, 5342.568661177831, 5378.325243392846, 5381.0221880040135, 0.999986465980184, 0.9999998043571683, 0.9999887079938502, 60.01785239542314, 60.016351147332024, 60.01975957751904, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.3585, 4.529443, 2746.311, 599.0074, 4.586905, 2747.816, 591.5734, 4.640028, 2745.329, 783.8237, 3.498653, 2741.876, 798.3209, 3.442254, 2748.091, 593.5316, 4.627478, 2746.401, 99.94936, 100.0, 99.91365, 99.79073, 100.0, 99.95264
231820.798, 286.4204353777886, 286.979003802817, 287.0048845254294, 18.72187197383881, 18.824649315869426, 18.802890043485032, 5345.226151629959, 5379.063929570607, 5369.618029226871, 84.06662889342715, -1.6905317721789288, -25.54999186602265, 5343.528973236374, 5376.663685596597, 5371.642717673728, 0.9999886391019109, 0.999999921979558, 0.9999859059980435, 60.014648375083404, 60.01834694701789, 60.01901796044541, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 603.4407, 4.55889, 2747.815, 594.5716, 4.619508, 2746.174, 599.5905, 4.5791, 2747.804, 777.5515, 3.519062, 2736.611, 804.5392, 3.415225, 2747.602, 587.1696, 4.66868, 2741.304, 99.99965, 99.94439, 100.0, 99.5756, 99.99619, 99.76929
231823.11776000002, 286.3515504838022, 286.8795959503426, 287.04040227013405, 18.70585552160332, 18.862061035099362, 18.80895026038438, 5347.824395049141, 5382.256303275123, 5378.535605311, 85.34244298983606, 0.018366196738952567, -28.185280331823606, 5340.850382033863, 5383.446957165507, 5376.530191645367, 0.9999889007696918, 0.9999999055804528, 0.9999886969365653, 60.01390139408306, 60.019005860841965, 60.0172860628984, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.3782, 4.528551, 2746.149, 599.1047, 4.587642, 2747.765, 594.0581, 4.623093, 2746.346, 783.7266, 3.498653, 2742.219, 798.3018, 3.442436, 2748.201, 593.5316, 4.627111, 2746.458, 99.94347, 100.0, 99.95066, 99.80045, 100.0, 99.95475
231825.47048000002, 286.0836816554658, 286.6964960177529, 286.794863609383, 18.73737687534243, 18.861297967654977, 18.833942622552165, 5337.646938204809, 5380.689523296066, 5376.622146246393, 90.45487783057843, -2.7131224628410564, -25.909822419692773, 5340.99847907767, 5385.131179379441, 5376.731858173459, 0.9999885495762958, 0.9999999931948326, 0.9999893241176017, 60.01016453571801, 60.01251563604137, 60.01046042399763, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.3782, 4.528551, 2746.307, 599.0853, 4.587458, 2747.874, 594.0581, 4.623093, 2746.4, 783.8237, 3.498285, 2742.051, 798.3209, 3.442071, 2748.035, 593.5316, 4.627478, 2746.4, 99.94922, 100.0, 99.95261, 99.79041, 100.0, 99.9526
231827.83188, 286.1426238185627, 286.6777519330182, 286.79525266732475, 18.725801206542542, 18.845713366049967, 18.856805302374585, 5343.384578967275, 5388.352620934275, 5378.171028216604, 90.11641416866928, -1.99146402998349, -24.346896499311242, 5337.098248267485, 5385.625619452469, 5381.3881220049525, 0.9999910575913146, 0.9999999587033656, 0.9999895847123593, 60.00756716411054, 60.00899259478308, 60.00995331651895, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 612.7067, 4.472691, 2740.751, 605.35, 4.537724, 2746.765, 587.6522, 4.665246, 2741.745, 790.057, 3.475486, 2745.872, 791.9308, 3.467456, 2746.98, 599.7146, 4.58243, 2748.178, 99.74703, 99.96391, 99.78321, 99.93274, 99.97372, 100.0
231830.19288000002, 286.12138482405976, 286.6852052445817, 286.75716079245007, 18.727672682452205, 18.86299115066713, 18.82796775783868, 5340.357979809809, 5381.174588966031, 5378.288164465697, 85.6714340588428, 1.4135357988200212, -24.871897556919976, 5342.549111948228, 5382.726716112239, 5368.784751682344, 0.999990218355111, 0.9999999973682021, 0.9999916970099263, 60.005060495877636, 60.00287071533767, 60.004241364390694, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4177, 4.528729, 2746.254, 599.0659, 4.587089, 2748.04, 594.0193, 4.623645, 2746.563, 783.8237, 3.498101, 2741.831, 798.3018, 3.442254, 2748.04, 593.3924, 4.627478, 2746.172, 99.9471, 100.0, 99.95257, 99.79853, 100.0, 99.95478
231832.49356000003, 286.18479076735144, 286.7501415727926, 286.8627149157978, 18.720274393488474, 18.834909348529198, 18.82036680828919, 5328.375508607464, 5371.273415754045, 5374.260342379794, 84.86493796508876, 3.0625910855328016, -27.81736277555956, 5332.204221933069, 5383.1107725278935, 5369.930272992207, 0.9999887842138375, 0.9999999938452893, 0.9999909045646075, 60.00523962586642, 60.00574131918398, 60.00621944216509, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4177, 4.528372, 2746.368, 598.988, 4.587458, 2747.762, 586.9146, 4.673713, 2739.844, 780.7944, 3.50803, 2738.24, 801.8879, 3.425087, 2747.754, 588.5613, 4.659707, 2741.591, 99.95147, 100.0, 99.71403, 99.71524, 100.0, 99.79638
231834.82988, 286.151926356045, 286.6724054368338, 286.84312311725915, 18.75448716830593, 18.859961316492775, 18.80390500959335, 5339.6969102504945, 5385.448197475841, 5371.500455409658, 84.16873608212927, 5.1286536392816515, -26.372409405614462, 5342.949831470977, 5381.52427571177, 5377.815584479072, 0.9999918956522416, 0.9999999759428119, 0.9999901378310492, 59.998075547361054, 60.00084810681222, 60.000785299363514, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 601.6862, 4.564245, 2747.807, 595.7584, 4.609009, 2747.583, 585.2063, 4.676291, 2740.4, 783.2411, 3.499204, 2741.613, 798.3781, 3.442254, 2747.929, 593.5117, 4.626745, 2746.063, 100.0, 99.99148, 99.73427, 99.79936, 100.0, 99.94036
231837.20888000002, 286.2268211608679, 286.7086948221932, 286.8904745877417, 18.746157633948208, 18.855689199805486, 18.82264940092855, 5337.039980161284, 5383.086920931842, 5372.596281963139, 84.14731651254624, 2.6073397116890646, -23.986773583249487, 5338.285349233411, 5380.323268467028, 5381.392578874294, 0.999989222553515, 0.9999999670704264, 0.9999914670453486, 59.995166811707435, 59.99717845199657, 59.998227354778535, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4571, 4.529265, 2746.359, 599.0464, 4.587273, 2747.992, 587.6716, 4.66543, 2741.859, 783.8625, 3.498285, 2741.715, 798.3591, 3.442071, 2748.201, 593.4321, 4.627111, 2746.175, 99.95114, 100.0, 99.78334, 99.78211, 100.0, 99.94444
231839.58416000003, 286.21192685593127, 286.7187014379642, 286.7490181145324, 18.759288013262292, 18.85737805037935, 18.829696130691232, 5339.375422201445, 5384.329324342744, 5379.503004398898, 89.74903865200667, -0.8563084457653076, -25.992984379830204, 5339.542652014335, 5387.680936207915, 5374.25377504253, 0.9999898804380458, 0.9999998991674274, 0.99998960697251, 59.99561840791889, 59.9934091992515, 59.99463972882916, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 612.6081, 4.47394, 2740.689, 605.2916, 4.538093, 2746.77, 594.0775, 4.623645, 2746.51, 790.1929, 3.474751, 2746.077, 792.0834, 3.468004, 2746.369, 599.655, 4.582247, 2747.838, 99.74686, 99.96609, 99.95857, 99.92267, 99.95148, 100.0
231841.91776, 286.17672218010506, 286.72291393114875, 286.8223816729441, 18.74878397813062, 18.858166735738234, 18.83154256361089, 5337.111374231552, 5383.8851043876875, 5375.527833189937, 87.25913915745286, 0.40514759823855684, -24.507920591433503, 5335.068081465983, 5381.5855710105825, 5377.449001231416, 0.9999912940069646, 0.9999999942814335, 0.9999880084892165, 59.995034543833256, 59.99373261131608, 59.993939740607715, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4965, 4.528016, 2746.36, 599.1631, 4.586721, 2747.928, 587.6133, 4.665798, 2741.689, 783.7654, 3.498101, 2741.719, 798.34, 3.442254, 2748.089, 593.5316, 4.627111, 2746.228, 99.94938, 100.0, 99.78134, 99.78227, 100.0, 99.94637
231844.25684000002, 286.23280049587595, 286.70316768369213, 286.80855932830787, 18.718188193014996, 18.845622135746996, 18.83803011307161, 5337.048428544816, 5380.672066116723, 5376.583395435545, 85.8533864817914, -0.2191869221483813, -28.54234491945772, 5341.560347672176, 5381.2214233264385, 5372.992553414225, 0.9999873859710903, 0.9999998281902183, 0.9999860002021846, 59.99249548194324, 59.994290161767374, 59.99088792185213, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4374, 4.528194, 2746.306, 599.0659, 4.586905, 2747.935, 593.9611, 4.623277, 2746.452, 783.8043, 3.498469, 2742.045, 798.2828, 3.442254, 2748.031, 593.0743, 4.632971, 2745.546, 99.94921, 100.0, 99.95452, 99.79835, 100.0, 99.92153
231846.60064000002, 286.20372108263695, 286.7899654245045, 286.835986308172, 18.748364472582796, 18.85961918645134, 18.823910569967076, 5349.887553604558, 5374.796540223464, 5377.599619769767, 90.20654969056704, -0.6934388576105448, -24.942349557944908, 5348.4567196252765, 5380.494149018127, 5377.025848276963, 0.9999860907361526, 0.9999995892657334, 0.9999917709828657, 59.99390670922054, 59.992572351812655, 59.99479493477884, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 600.0892, 4.578879, 2747.995, 592.7623, 4.632217, 2745.716, 600.2311, 4.580573, 2748.023, 779.2991, 3.513913, 2739.137, 802.0214, 3.428009, 2747.887, 591.0266, 4.643959, 2745.486, 100.0, 99.92771, 100.0, 99.68829, 100.0, 99.91721
231848.98944, 286.19485368880083, 286.78946263256466, 286.8500243640588, 18.726356190104795, 18.862197927024226, 18.82493095689248, 5333.782976952844, 5382.072819003254, 5374.616105790718, 87.53772466029295, -4.241384292687371, -23.66101735717166, 5345.492360757615, 5384.719151549719, 5379.596448612276, 0.9999869564177399, 0.9999999895244884, 0.9999898305526785, 59.993003357512706, 59.99512956827306, 59.99423359358341, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4374, 4.528729, 2746.307, 599.0464, 4.587089, 2747.873, 594.0581, 4.623277, 2746.504, 783.6877, 3.498285, 2742.002, 798.3209, 3.442254, 2748.091, 593.452, 4.627478, 2746.117, 99.94939, 100.0, 99.9564, 99.79467, 100.0, 99.9526
231851.35236000002, 286.2673470517326, 286.8304029718079, 286.99883554468283, 18.726767738182023, 18.847390065265337, 18.820145716706072, 5335.206949964236, 5383.146479432906, 5377.144597093492, 85.23368439859496, 2.016301859780583, -24.89767853655121, 5339.126819694419, 5377.165878993592, 5373.38750993502, 0.9999878352365261, 0.9999999699191224, 0.9999913930222808, 59.997481524217754, 59.997046918947184, 59.99522016751315, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 610.0452, 4.493571, 2742.459, 604.1243, 4.543987, 2746.998, 587.8657, 4.664142, 2741.688, 789.9988, 3.474383, 2745.84, 791.9881, 3.467274, 2746.27, 599.8538, 4.581332, 2748.177, 99.80918, 99.98036, 99.78113, 99.91735, 99.96777, 100.0
231853.6778, 286.2357319436779, 286.77549863088063, 286.84221546607523, 18.747665641430366, 18.85744969006882, 18.833907636252523, 5343.693965856352, 5380.171788304306, 5379.1556348362765, 88.61966312994741, -0.8317212631542361, -26.875377104002382, 5344.703292397582, 5382.419607646787, 5379.521074608948, 0.9999893406787999, 0.9999998417414562, 0.999990754065029, 59.99891601134191, 60.00239355454628, 59.99741903939208, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4571, 4.528908, 2746.364, 599.0269, 4.587458, 2747.934, 594.0387, 4.623461, 2746.454, 783.746, 3.498285, 2741.89, 798.3018, 3.442254, 2748.035, 593.4918, 4.627111, 2746.23, 99.94938, 100.0, 99.95461, 99.79238, 100.0, 99.95271
231856.00932, 286.20013673087317, 286.785274261642, 286.9626354923253, 18.73468875383663, 18.859973641970797, 18.80268420019258, 5338.1847489814245, 5381.96459888081, 5374.371629066729, 89.04673014911964, 4.255244216684787, -24.23914825162592, 5343.21070080492, 5382.946705979665, 5372.105513397951, 0.9999879487726279, 0.9999999658219615, 0.99998868360868, 59.99765849229405, 59.997256043900656, 60.002751644630486, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.3782, 4.528551, 2746.306, 599.0269, 4.587273, 2747.877, 587.6328, 4.665614, 2741.689, 783.7849, 3.498101, 2741.773, 798.34, 3.442254, 2748.093, 593.5912, 4.626379, 2746.114, 99.94921, 100.0, 99.77916, 99.79821, 100.0, 99.95483
231858.35184000002, 286.28559274401664, 286.8566014990912, 286.9896214698728, 18.705970901385257, 18.866241478748403, 18.801437585225994, 5338.765890645403, 5382.288460609652, 5371.5181561983245, 87.52022057539352, 1.4269020404279331, -24.253491900753033, 5340.905658064046, 5376.210134492235, 5373.2642085091875, 0.9999914655333774, 0.9999999533749447, 0.9999939079453406, 60.00137040795225, 59.99745226945915, 59.99907375268605, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 600.1484, 4.579414, 2748.158, 592.7623, 4.631849, 2745.72, 581.3627, 4.703165, 2734.297, 777.7068, 3.519613, 2736.393, 804.5965, 3.41486, 2747.648, 587.1895, 4.667581, 2741.762, 100.0, 99.92775, 99.51213, 99.57627, 99.99804, 99.7693
231860.69212000002, 286.2717236933766, 286.8919042456229, 286.8980193034184, 18.73376209952247, 18.854815389386438, 18.80900216773278, 5344.932202533808, 5381.707013559153, 5379.21103952132, 88.87240782668187, 3.4678734778034084, -26.460063197054296, 5343.274812608984, 5381.47366834272, 5376.3887241148705, 0.9999914923747752, 0.9999999710284921, 0.999989491675254, 59.99979243335009, 60.00092770002197, 59.99918486172421, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4374, 4.528908, 2746.311, 599.0853, 4.586905, 2747.932, 587.6522, 4.665614, 2741.688, 783.7849, 3.498285, 2742.045, 798.3018, 3.442254, 2748.201, 593.4918, 4.627478, 2746.178, 99.94939, 100.0, 99.78104, 99.79414, 100.0, 99.95061
231863.03412000003, 286.09478376234074, 286.76412317139125, 286.9144535236018, 18.748188312742936, 18.860673099649517, 18.828335060435723, 5341.289007826354, 5384.991524883054, 5375.375157428513, 86.38066043551453, 1.4389199176093967, -25.48958724830709, 5343.046202263569, 5378.204492307041, 5380.429994366149, 0.9999909041564072, 0.9999999987725161, 0.9999892869412325, 59.99667008168008, 59.997878798256956, 59.99619167182758, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4177, 4.528551, 2746.311, 599.1242, 4.586721, 2748.098, 588.4869, 4.656411, 2743.537, 786.6393, 3.487069, 2744.102, 794.258, 3.46216, 2747.212, 599.0784, 4.587192, 2748.179, 99.94938, 100.0, 99.84843, 99.87109, 99.97737, 100.0
231865.3556, 286.2634792569154, 286.7221819181101, 286.92667018334146, 18.728635489414103, 18.837279883847184, 18.82683964057628, 5338.27899210123, 5383.7744876021015, 5380.366213270203, 90.79359315947977, -0.28749161268314083, -20.41315950442231, 5343.645585864649, 5382.223859815487, 5375.609873842573, 0.9999906121646677, 0.9999997751348438, 0.9999900543344854, 59.994565182405076, 59.993522792763414, 59.99706028440368, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 610.7549, 4.49607, 2743.827, 601.8869, 4.57088, 2747.937, 589.1275, 4.656227, 2742.083, 784.0373, 3.498101, 2741.992, 798.3209, 3.442254, 2748.097, 593.4918, 4.627111, 2746.228, 99.85896, 100.0, 99.81178, 99.7922, 100.0, 99.94637
231867.72252, 286.2270354675105, 286.727199003791, 286.8703481259629, 18.747830980728725, 18.83885738567722, 18.83881006918855, 5339.9636915214405, 5383.379270457733, 5379.35396365212, 85.22677070906798, 1.3442622391145278, -23.241823903996192, 5342.012363042034, 5379.903837370052, 5379.681239237767, 0.9999924554308726, 0.9999998112556172, 0.9999907527577923, 59.98816093343341, 59.98899284359903, 59.99066004279393, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4571, 4.528372, 2746.306, 599.0269, 4.587458, 2747.879, 594.0387, 4.623461, 2746.569, 783.882, 3.498285, 2741.944, 798.3018, 3.442254, 2748.039, 593.5316, 4.627844, 2746.289, 99.95321, 100.0, 99.95252, 99.79255, 100.0, 99.94858
231870.10192000002, 286.13232668474114, 286.74143914611295, 286.82643344640326, 18.738511285091548, 18.84437119707881, 18.828937069803676, 5339.198103007823, 5379.814260099778, 5374.080251442905, 82.97422406123019, 0.6941262082575577, -29.14803610629133, 5337.14657677567, 5383.862602936961, 5373.0837101717525, 0.9999900800959014, 0.9999999824841185, 0.9999849039050953, 59.98464125687542, 59.988406128333196, 59.98894844723786, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 600.1089, 4.579236, 2748.263, 592.6844, 4.632033, 2745.663, 600.3864, 4.576891, 2747.913, 777.4544, 3.519613, 2736.379, 804.5202, 3.415225, 2747.545, 587.1099, 4.668314, 2741.192, 100.0, 99.92792, 100.0, 99.59685, 99.99428, 99.76308
231872.39108000003, 286.15494981557646, 286.7267898970686, 286.82314654682165, 18.75839822562489, 18.859642131212503, 18.832113706150672, 5338.262526812, 5389.201729041541, 5374.825145054267, 86.9533024602431, -3.3534704948042418, -22.76595384920347, 5336.711935380781, 5383.769260932351, 5377.325393859275, 0.9999890644304836, 0.9999999609071553, 0.9999921673084566, 59.985209301743666, 59.98568843881827, 59.98567458648862, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.3979, 4.528908, 2746.144, 599.0464, 4.586905, 2747.872, 594.0581, 4.623829, 2746.395, 783.7654, 3.498469, 2742.055, 798.2828, 3.442254, 2747.88, 593.452, 4.626745, 2746.171, 99.9553, 100.0, 99.95444, 99.79448, 100.0, 99.94858
231874.6902, 286.1322918883916, 286.76472497862324, 286.8150971146068, 18.719472065597174, 18.867323359598558, 18.836949587465163, 5344.152967395294, 5382.027457822045, 5377.657965763055, 90.47017168480403, -1.649720675091885, -22.946907810129233, 5334.219988169314, 5383.2964540536905, 5378.215144295745, 0.9999887286855214, 0.9999997511045776, 0.9999913845142033, 59.98421629203062, 59.984400588825515, 59.98181601415316, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.3782, 4.528729, 2746.197, 599.0074, 4.587089, 2747.822, 594.0387, 4.623093, 2746.396, 783.746, 3.498469, 2741.943, 798.3209, 3.442254, 2747.926, 593.5515, 4.623999, 2746.799, 99.94521, 100.0, 99.95248, 99.79252, 100.0, 99.95878
231877.04164, 286.25508786140045, 286.7421735046348, 286.967064539419, 18.74156900635996, 18.86660552460038, 18.812211398829042, 5339.864560460529, 5382.885971114066, 5375.515695634858, 86.9266523939159, -3.1318056028571846, -23.096713581507856, 5341.0043875536185, 5385.1999970984525, 5380.889397306915, 0.9999913333704571, 0.9999999950747676, 0.9999915687440933, 59.98018320651184, 59.978942046265715, 59.980644196119925, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 612.7067, 4.472869, 2740.742, 605.3305, 4.537909, 2746.661, 587.6133, 4.66543, 2742.084, 788.989, 3.478796, 2744.298, 794.2198, 3.45796, 2747.201, 596.3945, 4.606785, 2747.144, 99.74096, 99.96211, 99.77725, 99.91375, 99.98177, 99.97573
231879.40016000002, 286.23440336023936, 286.8706070308052, 286.9054385723161, 18.71689807028942, 18.86571658069422, 18.831122432824866, 5349.568180217435, 5384.416627417107, 5382.345973280153, 91.06930665441496, 2.3932222156736316, -23.699458620031976, 5341.529259011032, 5378.798862406386, 5377.020054300129, 0.9999888176203225, 0.9999999991553583, 0.999988440678856, 59.97933173343669, 59.97956701905176, 59.97904886845837, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4571, 4.529622, 2746.588, 599.0074, 4.587642, 2748.044, 594.0387, 4.623461, 2746.396, 783.7654, 3.498653, 2742.112, 798.2637, 3.442436, 2748.258, 593.4719, 4.627295, 2746.233, 99.95527, 100.0, 99.95044, 99.78796, 100.0, 99.9443
231881.79224, 286.22994858256214, 286.8135701149358, 286.9503661245592, 18.72725757364054, 18.85584956152653, 18.815096435193297, 5340.715666650807, 5376.64177577699, 5370.811472722437, 85.03756349699552, -2.146443060918955, -31.145288802896403, 5338.725991581976, 5380.870291125668, 5372.682462401633, 0.999987475701907, 0.9999999509287382, 0.9999848062342348, 59.9796639613434, 59.98097203515864, 59.98097584372679, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 603.4013, 4.558177, 2747.924, 594.5327, 4.623007, 2746.281, 600.0564, 4.579284, 2748.076, 777.5126, 3.519062, 2736.88, 804.5583, 3.415043, 2747.711, 587.1298, 4.669046, 2741.417, 100.0, 99.95659, 100.0, 99.60956, 100.0, 99.76726
231884.10592000003, 286.2858058074335, 286.81769383329475, 286.94650633978864, 18.73028462531291, 18.855725473347846, 18.81793047698796, 5339.315399954041, 5384.876173932677, 5376.949523567246, 85.04204238455668, -7.850602380720929, -25.31812718614492, 5341.979721569904, 5380.270341695787, 5382.739778889045, 0.9999896346049482, 0.9999999089453729, 0.9999880048655112, 59.98870299716726, 59.98462383284107, 59.980944762161066, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.4374, 4.528729, 2746.311, 599.0464, 4.587826, 2747.935, 593.9417, 4.624198, 2746.562, 783.8625, 3.498469, 2741.773, 798.2828, 3.442436, 2747.983, 593.5117, 4.627111, 2746.404, 99.9473, 100.0, 99.95444, 99.79853, 100.0, 99.95277
231886.45192000002, 286.3122048566955, 286.8186211131284, 286.90729375844035, 18.75092823591929, 18.86917506582917, 18.835299395239147, 5343.532495005333, 5382.272699769472, 5374.373188631635, 87.67672188081406, -3.089673448480312, -23.209951986953456, 5340.215303841168, 5386.762419652932, 5373.964773345084, 0.9999901603589273, 0.9999999527233607, 0.999991001413645, 59.98488369185562, 59.986897777012935, 59.98656355450353, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.3979, 4.528729, 2746.254, 599.0853, 4.586905, 2748.043, 594.0581, 4.623461, 2746.506, 783.8043, 3.498285, 2741.881, 798.3209, 3.442619, 2747.988, 593.5912, 4.626928, 2746.344, 99.95321, 100.0, 99.95861, 99.78211, 100.0, 99.95057
231888.78308000002, 286.2632925620346, 286.6881101114032, 286.82903644624554, 18.736834290673144, 18.862131519396662, 18.811808136165588, 5338.763222139352, 5377.774143553866, 5376.89151621623, 86.64812648798625, 1.2724906877992908, -25.841352995655143, 5338.223115690966, 5386.314121454916, 5377.528683499745, 0.999986857537161, 0.9999997175094159, 0.9999896178124381, 59.99074082862512, 59.988079759651555, 59.989563095878665, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 612.7264, 4.473404, 2740.746, 605.311, 4.53754, 2746.825, 587.691, 4.665614, 2741.745, 790.1347, 3.47567, 2745.305, 792.0453, 3.467456, 2746.326, 599.814, 4.581332, 2748.008, 99.74684, 99.97212, 99.78321, 99.93356, 99.96408, 100.0
231891.09588, 286.26250940166864, 286.8426307916547, 286.9334896524469, 18.714235385472982, 18.863896432381164, 18.809135975850342, 5340.075298525436, 5383.430884978587, 5378.360078694057, 90.54144240948233, -0.3255427138178675, -21.735572802710976, 5333.041964982018, 5377.118513835371, 5375.236392953839, 0.9999886152352516, 0.9999999962192443, 0.9999913965644778, 59.991012091787915, 59.989120856776275, 59.98933065263962, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.3979, 4.528551, 2746.144, 599.1242, 4.587642, 2747.935, 594.0193, 4.623645, 2746.568, 783.7654, 3.498285, 2742.108, 798.3209, 3.442436, 2747.929, 593.5316, 4.627295, 2746.234, 99.94923, 100.0, 99.95457, 99.78636, 100.0, 99.94646
231893.45852000001, 286.2273121467447, 286.790347306365, 286.8382317410887, 18.72421952774174, 18.825297083923164, 18.788491983931905, 5331.856268284756, 5374.443731564574, 5371.943374503842, 91.93298778725162, 0.2653685116374618, -22.03845033476364, 5337.494114636159, 5374.470326068488, 5371.5243049780165, 0.9999923465034274, 0.9999999981686997, 0.9999919383823638, 59.99308434337462, 59.99360622432494, 59.99268936386654, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.3782, 4.528908, 2746.196, 599.0464, 4.587089, 2747.989, 587.3998, 4.666903, 2740.4, 782.2119, 3.50564, 2739.49, 801.2012, 3.427279, 2747.879, 589.0583, 4.660439, 2742.104, 99.9452, 100.0, 99.75876, 99.70112, 100.0, 99.79626
231895.8886, 286.21852944968776, 286.813510662733, 286.8508897011883, 18.726330265137715, 18.87071948429477, 18.810913275658653, 5342.158824753365, 5385.560111073911, 5371.270399268434, 82.71722075038551, 5.260456604696174, -25.23662250117377, 5343.965059826828, 5381.635810466995, 5372.528342824482, 0.9999904558409772, 0.9999999497148832, 0.9999895103333034, 59.995338133580034, 59.99856392286955, 59.99726817290303, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 601.5678, 4.564245, 2747.697, 595.7195, 4.60864, 2747.586, 585.7498, 4.674634, 2740.91, 783.5712, 3.499204, 2741.948, 798.3591, 3.442071, 2747.98, 593.452, 4.627478, 2746.283, 100.0, 99.9896, 99.72823, 99.77873, 100.0, 99.94433
231898.17064000003, 286.22017197766445, 286.7733017916476, 286.9222867801019, 18.743675071131523, 18.847942322452518, 18.82212167217533, 5340.289802424119, 5383.394999963798, 5376.41817945116, 84.66380836078405, 1.0738730548000603, -21.574308169732376, 5343.525638242809, 5381.359318665012, 5377.611598606093, 0.9999903995485756, 0.9999999672638131, 0.9999904243523883, 59.998987564820496, 60.00169699363098, 60.00231937272153, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.3585, 4.528908, 2746.148, 599.1047, 4.586721, 2748.042, 587.7493, 4.66543, 2741.69, 783.8237, 3.497917, 2741.951, 798.34, 3.442254, 2748.037, 593.5117, 4.627295, 2746.233, 99.94938, 100.0, 99.78334, 99.79071, 100.0, 99.94654
231900.57488000003, 286.2270986399604, 286.86416306315914, 286.88519308892865, 18.72857300012313, 18.850494060441658, 18.822877682967597, 5340.881097740063, 5384.216198886816, 5369.787330312457, 86.34654352263624, -4.8196372718693965, -24.8848743400913, 5343.294442907882, 5386.627085022138, 5377.214331673441, 0.9999891864727425, 0.9999999316863523, 0.9999892859075905, 60.00340365992225, 60.00515501744892, 60.00173476685237, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 612.6672, 4.473226, 2740.636, 605.3305, 4.537724, 2746.824, 594.0193, 4.623277, 2746.509, 790.057, 3.474934, 2745.911, 791.969, 3.467274, 2746.218, 599.7743, 4.58243, 2748.125, 99.73693, 99.96622, 99.95657, 99.92283, 99.95355, 100.0
231902.90256000002, 286.1942086967392, 286.81697682527516, 286.8682692991054, 18.74525649149894, 18.834618410291135, 18.823069768331194, 5344.685773845537, 5378.682822208129, 5376.383432796987, 86.74788155623594, 0.5800655485597872, -23.678317320801398, 5341.416364783711, 5389.523780844793, 5377.267821872936, 0.9999902021688418, 0.9999999997624918, 0.9999921677076421, 60.00398652979489, 60.00595146028034, 60.0060219683309, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 600], 5500.0, [], 606.3979, 4.528551, 2746.091, 599.0853, 4.586721, 2747.933, 587.6328, 4.665246, 2741.748, 783.7654, 3.498101, 2741.89, 798.34, 3.442254, 2747.985, 593.5714, 4.627295, 2746.404, 99.94712, 100.0, 99.78321, 99.79464, 100.0, 99.9423
