TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
232222.70748, 286.3635098147422, 286.78624434422994, 286.8780317956625, 18.696857721702347, 18.8460254339188, 18.801770264897776, 5339.148577378674, 5380.881892473257, 5374.48547265846, 82.34011705071407, -8.780767837108499, -23.079921911126803, 5344.871704191636, 5382.964421498636, 5372.445558811768, 0.9999929226716807, 0.9999999637969638, 0.9999940484037524, 59.99373742359543, 59.992812776130656, 59.99021399568691, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4374, 4.528729, 2746.416, 605.3305, 4.53754, 2746.771, 587.6328, 4.66543, 2741.58, 790.7367, 3.472912, 2746.553, 799.885, 3.433123, 2748.284, 832.5237, 3.27715, 2724.622, 99.94712, 99.96614, 99.78334, 99.94391, 100.0, 99.16001
232225.01796000003, 286.4115958706028, 286.73006832224297, 286.88501038881594, 18.728708098939514, 18.86750399874954, 18.8359236810128, 5337.203042115536, 5380.146124905811, 5376.056339660746, 82.79460036099044, -0.45950914839477264, -15.270824442865433, 5340.241116890136, 5384.90388005518, 5377.818700692453, 0.9999944569639316, 0.9999999104654707, 0.9999923552074386, 59.994444375676096, 59.99476748843741, 59.996840891050155, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 600.2272, 4.57763, 2748.196, 610.6418, 4.492043, 2743.969, 583.2457, 4.689912, 2738.554, 792.5814, 3.467396, 2746.464, 799.3128, 3.43988, 2748.026, 832.3051, 3.267994, 2719.576, 100.0, 99.84592, 99.64658, 99.95334, 100.0, 98.97639
232227.38876000003, 286.31414422722867, 286.81460075082896, 286.94135349804503, 18.74042223448071, 18.853763614652912, 18.80352382126007, 5338.819620267789, 5382.735265974983, 5369.01233297271, 85.08316802406443, 1.9693636553660205, -21.201895871640318, 5344.1768033020735, 5384.020624055328, 5368.695439344542, 0.9999923192587453, 0.9999997415391113, 0.9999934001359733, 59.997310860903276, 59.99518600062722, 59.997548945900505, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4177, 4.528729, 2746.306, 605.35, 4.537724, 2746.71, 587.6522, 4.66543, 2741.749, 790.1153, 3.475118, 2745.519, 798.2828, 3.442254, 2748.091, 833.0804, 3.262135, 2717.572, 99.95341, 99.96806, 99.77925, 99.92055, 100.0, 98.89726
232229.73156000001, 286.335972831145, 286.76486904502127, 286.8727440838843, 18.708419757833138, 18.836754700865026, 18.770851033280383, 5333.853301875782, 5372.823550316297, 5357.7402037678985, 82.17112755467178, 3.2440425904258348, -20.064629911123575, 5334.85886070386, 5375.359334465084, 5358.093933638488, 0.999993440259912, 0.9999998280384936, 0.9999931623251559, 59.99412276268725, 59.99464599071145, 59.993757853267766, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 612.0955, 4.474297, 2740.799, 599.0464, 4.587273, 2747.99, 594.0387, 4.623461, 2746.452, 783.8043, 3.49755, 2742.438, 792.0834, 3.467456, 2746.6, 839.343, 3.221299, 2703.542, 99.74878, 100.0, 99.95452, 99.80841, 99.94419, 98.38827
232232.06748000003, 286.2832442389998, 286.75898541022383, 286.79350968363156, 18.73627484561658, 18.874480170866388, 18.793567585289793, 5337.690651496386, 5381.851512848832, 5372.196936819598, 84.26846274105515, 1.5525806214079694, -22.053569914658965, 5337.624412112281, 5385.749192461556, 5369.937052893982, 0.9999941558744594, 0.9999999939243951, 0.9999936364036528, 59.99425605943963, 59.99288918606449, 59.99140336215437, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4177, 4.528372, 2746.312, 605.3305, 4.53754, 2746.771, 587.6716, 4.66543, 2741.636, 790.1153, 3.474934, 2745.694, 798.3209, 3.442071, 2747.983, 833.0009, 3.261585, 2717.758, 99.95132, 99.96614, 99.78316, 99.92691, 100.0, 98.91021
232234.38756000003, 286.2613512478793, 286.7755632787558, 286.8054721326196, 18.745587258830508, 18.851851301830607, 18.841738863990447, 5335.510684602546, 5381.579380505856, 5374.821219564719, 86.29674979089373, 0.7746022095585658, -19.98862575085832, 5340.93295411318, 5374.568131165033, 5375.141915897042, 0.999992822204305, 0.9999999781376204, 0.9999935449054148, 59.99180623001453, 59.99397128897972, 59.99520564055004, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4374, 4.528551, 2746.254, 599.0269, 4.587273, 2747.93, 594.0387, 4.623093, 2746.454, 783.8043, 3.498285, 2742.108, 798.2828, 3.442436, 2748.039, 833.0406, 3.261402, 2716.994, 99.94729, 100.0, 99.95461, 99.79255, 100.0, 98.91205
232236.75516000003, 286.33348765015654, 286.75908597936984, 286.8075988975892, 18.7410917100905, 18.84673902424278, 18.822941806637797, 5343.119725245271, 5378.352014504288, 5376.818029352578, 86.41416015354957, 1.8450781839510455, -20.3867851622108, 5342.8082578331505, 5377.5651260878285, 5377.1836563642055, 0.9999922002180929, 0.9999999731368471, 0.9999892353955565, 59.99669391394625, 59.995466546728686, 59.994994749172164, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 600.0892, 4.579057, 2748.053, 592.5872, 4.632401, 2745.777, 600.3087, 4.577259, 2747.969, 777.1631, 3.519429, 2736.612, 803.967, 3.417599, 2747.811, 828.3884, 3.287954, 2724.001, 100.0, 99.92985, 100.0, 99.60581, 100.0, 99.13743
232239.04348000002, 286.4151068533884, 286.93832316910994, 286.96725675835563, 18.717601632634207, 18.849252172707587, 18.83141641616088, 5342.128544051833, 5378.729053593987, 5370.229668115516, 85.34214450410968, -0.46868274813675725, -20.96600211642317, 5338.031482761569, 5384.1262929151835, 5374.503594953234, 0.999991660303276, 0.9999999906525732, 0.9999911474830184, 60.00339471548712, 60.00577254339494, 60.00584945905515, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.3979, 4.528551, 2746.364, 599.0269, 4.587273, 2747.989, 594.0775, 4.623277, 2746.513, 783.8043, 3.498101, 2741.997, 798.2828, 3.442254, 2748.043, 833.2792, 3.260669, 2717.738, 99.94519, 100.0, 99.95674, 99.79025, 100.0, 98.90947
232241.40068000002, 286.4234779782946, 286.799733379671, 286.8394302556565, 18.7099872897343, 18.82233666049037, 18.767202877946396, 5331.696220244758, 5373.014355873698, 5359.045911761197, 81.61097205944225, 2.4127604948509713, -20.50281365751971, 5332.815564975459, 5376.789556235339, 5362.132887637404, 0.9999914268122421, 0.9999997362937603, 0.9999918939752863, 60.01216675255847, 60.01066171346349, 60.01011271454039, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.5557, 4.524268, 2745.379, 600.4861, 4.572722, 2747.991, 590.6804, 4.645918, 2743.543, 787.9598, 3.481554, 2745.488, 791.95, 3.468369, 2746.002, 839.2039, 3.221299, 2703.311, 99.92614, 100.0, 99.86887, 99.91541, 99.97384, 98.40777
232243.73752000002, 286.39416378510737, 286.747519099072, 286.9626019930593, 18.715361118032796, 18.85214225867191, 18.81606949878467, 5342.982647017809, 5382.657788919403, 5377.219275303547, 85.08571512132585, -0.9464892941876997, -15.692041918296809, 5340.954154743398, 5382.645224091053, 5371.7460980872265, 0.9999948936925868, 0.9999998023131976, 0.9999915864981624, 60.01481814771536, 60.01728671149477, 60.01518466357102, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 608.5863, 4.509812, 2745.553, 599.6689, 4.5823, 2747.989, 594.0775, 4.623093, 2746.512, 783.7849, 3.497917, 2741.721, 798.2828, 3.442802, 2748.039, 833.0605, 3.261951, 2717.576, 99.90908, 100.0, 99.95265, 99.79236, 100.0, 98.90147
232246.11168000003, 286.4154157155251, 286.8637270239653, 286.88612772982503, 18.718073175131767, 18.865857142583607, 18.80449653278118, 5340.6255965353375, 5383.503631123391, 5375.684529571602, 83.53731423852105, 0.16699551084548148, -19.172149577035583, 5336.090727859694, 5384.818938862911, 5375.189099578829, 0.9999955599015276, 0.9999999696427839, 0.9999941600776788, 60.02045856039416, 60.01774514378695, 60.01842821868943, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4177, 4.528908, 2746.469, 605.35, 4.53754, 2746.769, 587.6522, 4.665614, 2741.636, 790.1347, 3.475118, 2746.023, 798.2828, 3.442254, 2747.88, 833.2593, 3.261585, 2717.981, 99.94731, 99.96605, 99.78313, 99.92672, 100.0, 98.91832
232248.49132000003, 286.36012928123876, 286.8773085557388, 286.91080745047714, 18.703142123106957, 18.84945053493749, 18.819180607754728, 5343.610060929806, 5382.002588096302, 5370.274520157555, 82.11886442766763, 1.8035873393541806, -20.633432703909875, 5338.99582114102, 5379.999936210497, 5372.525312835764, 0.999994632875423, 0.9999999754095702, 0.9999953846465972, 60.026929428007065, 60.023334445966434, 60.02303733357965, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 600.1287, 4.579236, 2748.215, 611.5563, 4.483755, 2742.119, 581.3433, 4.702981, 2734.297, 796.4651, 3.450297, 2747.799, 804.5774, 3.414677, 2747.704, 826.7582, 3.300407, 2728.668, 100.0, 99.79683, 99.51213, 100.0, 99.99612, 99.3156
232250.81920000003, 286.3300759867024, 286.72201627695057, 286.83228976384765, 18.73857712884831, 18.866165844284705, 18.796081897242395, 5338.786777576165, 5378.176932010874, 5372.206564742042, 81.53814359072953, 4.20408422066339, -21.581807601532546, 5340.689371587924, 5377.995630710466, 5370.563226922119, 0.9999915063087704, 0.9999997779942578, 0.9999934243587665, 60.02098331461576, 60.01775764505737, 60.01869715852766, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4374, 4.528729, 2746.091, 605.311, 4.538093, 2746.713, 587.6328, 4.665614, 2741.636, 790.1153, 3.474934, 2745.635, 798.3209, 3.442436, 2747.979, 833.0605, 3.26305, 2717.34, 99.94136, 99.97006, 99.7833, 99.92885, 100.0, 98.89499
232253.18828000003, 286.25998520405943, 286.8281638614075, 286.98642097807635, 18.705275170582, 18.83075110138298, 18.774244179223672, 5332.537237080336, 5376.5822322314125, 5358.1493559059545, 79.07732158651515, 5.173596023496032, -21.89952639126477, 5337.694752583915, 5379.023498150789, 5362.787118684491, 0.9999910363264087, 0.9999992592791028, 0.9999937006623125, 60.01739708069868, 60.01595141437604, 60.01328504075194, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4571, 4.528194, 2746.306, 605.2916, 4.537724, 2746.659, 587.6522, 4.66543, 2741.632, 789.8629, 3.477876, 2744.646, 796.1273, 3.452116, 2747.84, 835.6849, 3.242541, 2709.115, 99.9433, 99.96597, 99.78334, 99.88877, 99.9975, 98.59567
232255.65208000003, 286.44240889982234, 286.8205622464473, 286.89991083632395, 18.72445015577475, 18.855258084596784, 18.832048094480207, 5338.39238070743, 5382.738170632281, 5373.075265432054, 84.77199806004455, 2.1740948120293524, -20.493818218919387, 5340.8923359989, 5381.709498082634, 5372.441924752011, 0.9999940746662394, 0.9999999212164566, 0.9999948640424053, 60.01134163768537, 60.01349053471974, 60.013049812576526, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 611.7012, 4.48679, 2742.747, 601.8869, 4.562407, 2747.659, 589.9622, 4.65052, 2742.925, 789.6104, 3.47567, 2745.97, 798.2828, 3.442436, 2748.097, 832.7623, 3.262867, 2717.112, 99.805, 100.0, 99.84034, 99.91163, 100.0, 98.91449
232257.98708000002, 286.42557641486025, 286.86957220789424, 286.89698896719426, 18.729759735912648, 18.869450830267613, 18.82560331624066, 5338.834284531292, 5380.5018790789045, 5371.200897915502, 84.88017466518613, -2.7493317334262883, -21.314120078385145, 5338.494110364983, 5388.278678841792, 5370.55223807344, 0.9999927138574973, 0.9999999999638024, 0.9999942861369602, 60.00877214810876, 60.01071697463597, 60.008810986288644, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4177, 4.528729, 2746.416, 599.455, 4.586352, 2747.874, 594.0581, 4.623277, 2746.509, 783.8431, 3.498101, 2742.214, 798.2637, 3.442619, 2748.039, 833.0406, 3.261951, 2717.466, 99.95321, 100.0, 99.95244, 99.80028, 100.0, 98.90587
232260.29972, 286.3273453476766, 286.7590093552618, 286.8923322640214, 18.729644693618653, 18.86204615136067, 18.826170554756143, 5343.044463454498, 5380.451462811886, 5376.369443000907, 82.54301308538015, -2.278111708274537, -21.37538125489798, 5340.151694809404, 5383.254805643807, 5369.85368743343, 0.9999908510997098, 0.9999999116705821, 0.9999923342997634, 60.007697513973596, 60.00569607564896, 60.00482869408708, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 600.0892, 4.579057, 2747.991, 592.8011, 4.631849, 2745.888, 600.3669, 4.577075, 2748.132, 777.532, 3.520716, 2736.238, 804.5392, 3.415043, 2747.542, 826.7383, 3.300224, 2728.668, 100.0, 99.92985, 100.0, 99.61277, 99.99035, 99.30716
232262.63608000003, 286.382917037484, 286.8199597583751, 286.9166492820762, 18.74515375450246, 18.855661698249737, 18.81973421531395, 5341.871016256204, 5387.1301401964, 5373.103336135679, 85.8904742094935, -3.909097833582109, -19.640864025896576, 5338.799082614695, 5379.916123236454, 5377.413906156945, 0.9999912197358922, 0.9999999989037752, 0.9999917878093302, 60.00188310950919, 59.999928010813846, 60.00184679235685, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4571, 4.529265, 2746.369, 599.0464, 4.587089, 2747.931, 594.0775, 4.623093, 2746.455, 783.8431, 3.498469, 2741.885, 798.3018, 3.442254, 2748.042, 832.8419, 3.261768, 2717.336, 99.95148, 100.0, 99.9567, 99.78828, 100.0, 98.87567
232264.97332000002, 286.40521629633935, 286.8531824928467, 286.94046290851065, 18.71211649897346, 18.837207123264864, 18.82211411951422, 5340.984386224463, 5372.753672642884, 5355.389931084734, 82.81849678781782, 2.86306969257339, -16.36236306131309, 5334.844655212593, 5371.457648239136, 5354.985085020223, 0.9999947751897132, 0.9999998354294031, 0.9999904472637918, 59.99967399851048, 60.001488061304954, 60.00239193248836, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.3388, 4.529265, 2746.359, 599.0659, 4.586905, 2747.987, 594.0969, 4.622725, 2746.509, 783.8043, 3.498285, 2742.104, 798.2828, 3.442619, 2748.147, 833.1003, 3.261402, 2717.583, 99.95146, 100.0, 99.95665, 99.79446, 100.0, 98.90387
232267.28968000002, 286.3894405645399, 286.8145496779799, 286.9357706166148, 18.748660421202608, 18.878230731038453, 18.837368544111648, 5337.060035068734, 5383.569165069449, 5375.140611076213, 87.80702278598483, 2.7226752137862604, -23.893705253616417, 5341.322034668964, 5378.019182436318, 5374.748629250384, 0.9999901797637248, 0.9999999890170147, 0.9999909982181251, 59.99804047841202, 59.997640603886424, 60.00426893559702, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 612.7461, 4.472512, 2740.632, 605.2916, 4.53754, 2746.599, 587.6522, 4.665614, 2741.69, 790.1153, 3.475486, 2745.537, 793.1516, 3.461064, 2747.671, 837.176, 3.239428, 2710.613, 99.74671, 99.96609, 99.78121, 99.92351, 99.99887, 98.62355
232269.64168000003, 286.265642430049, 286.76182128698224, 286.86405335528167, 18.729993732622425, 18.856912219816937, 18.82213530495846, 5336.886428690862, 5384.525829807636, 5373.342368219989, 86.53290414954131, 0.5552224355960789, -25.190786163519306, 5345.791250134609, 5376.165086946643, 5375.18639600758, 0.9999925371800024, 0.9999999483386682, 0.9999909310286934, 59.996168023708286, 59.992557010254174, 59.99598053565093, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4177, 4.528551, 2746.364, 599.2604, 4.582484, 2747.937, 592.3693, 4.63469, 2744.884, 786.6588, 3.485231, 2744.833, 798.2446, 3.442619, 2747.988, 833.1401, 3.262684, 2717.65, 99.9513, 100.0, 99.90776, 99.88763, 100.0, 98.902
232272.02416000003, 286.255927811592, 286.80849668294564, 286.84800084537676, 18.721481999535563, 18.855635571734624, 18.798597157037907, 5338.1059439786595, 5387.342355946246, 5371.6158867466365, 83.54103546523265, 0.31693482781292914, -21.315818636380527, 5340.209699498378, 5387.705412358462, 5374.031779478112, 0.9999932680196153, 0.9999999331618493, 0.9999925946849402, 59.99135094695158, 59.99102990139265, 59.99237629141699, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 605.2348, 4.542471, 2747.446, 608.1516, 4.50899, 2744.357, 583.7892, 4.691936, 2736.033, 795.8243, 3.451032, 2747.897, 804.5392, 3.414677, 2747.543, 826.7781, 3.300224, 2728.66, 99.99219, 99.87827, 99.6037, 100.0, 99.99433, 99.30699
232274.35008000003, 286.3329816585893, 286.74018594298764, 286.84080231728444, 18.733953905503373, 18.86210341102992, 18.831688508082053, 5340.169860832512, 5383.726108802658, 5371.289667713522, 87.39003258705293, -1.8520420682334588, -21.040634659599505, 5349.9056634580065, 5382.277826684577, 5378.832166356042, 0.9999916334830831, 0.9999997421058139, 0.9999901756414733, 59.986845052226826, 59.98479140342997, 59.98770823437418, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 605.5897, 4.531942, 2746.416, 605.2527, 4.538093, 2746.655, 587.6133, 4.665614, 2741.69, 790.1541, 3.474934, 2745.689, 798.2828, 3.442254, 2748.043, 832.9214, 3.262867, 2718.244, 99.95973, 99.95998, 99.78116, 99.92885, 100.0, 98.9279
232276.68508000002, 286.3800802059129, 286.8516146035423, 286.95067760110345, 18.716083989523984, 18.85721732235579, 18.82715282858625, 5337.685634576769, 5376.6848990486615, 5373.1403562579835, 86.13668911405102, 3.0157890675295675, -21.553804754207533, 5340.074200108716, 5382.521995758425, 5375.833932444854, 0.9999899183977469, 0.9999999591594089, 0.9999920172131537, 59.985577914616854, 59.98591702368345, 59.98514521928653, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4965, 4.528372, 2746.254, 605.3305, 4.53754, 2746.767, 587.6716, 4.66543, 2741.804, 790.1153, 3.474751, 2745.577, 798.3018, 3.442436, 2748.039, 833.1202, 3.261402, 2717.104, 99.95531, 99.96596, 99.78534, 99.9306, 100.0, 98.89025
232278.98968000003, 286.4664732804185, 286.79966674210726, 286.9787290446319, 18.725750500926992, 18.85204731285804, 18.791759717701034, 5340.396501376274, 5375.158806685417, 5364.350580157005, 83.92174671140492, 5.634126446330356, -21.92721813638991, 5345.814986194485, 5381.004578789772, 5369.2324366088715, 0.9999941812144624, 0.999999747578667, 0.9999909794217047, 59.98186562012671, 59.97900736417756, 59.98269049272379, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 612.7067, 4.472334, 2740.694, 598.988, 4.587089, 2747.872, 594.0581, 4.623461, 2746.512, 783.6877, 3.497734, 2741.564, 791.9881, 3.467822, 2746.446, 839.2833, 3.220932, 2703.827, 99.74061, 100.0, 99.9567, 99.79382, 99.9543, 98.37809
232281.35352000003, 286.39240357538046, 286.7643342829579, 286.8547296281415, 18.717582526123756, 18.85277646737055, 18.820100348430056, 5340.62001847423, 5387.5457636516585, 5374.561025723907, 86.43508623010257, -2.3646401953674285, -14.450683686584853, 5339.811188622082, 5388.128318302463, 5372.499124701205, 0.9999967708197461, 0.9999996302740689, 0.9999931941211295, 59.97915322081605, 59.97890040113719, 59.97742347958619, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4571, 4.528372, 2746.139, 605.3305, 4.537909, 2746.884, 587.6328, 4.66543, 2741.689, 790.1153, 3.474567, 2745.81, 798.3018, 3.442254, 2748.088, 832.981, 3.261585, 2717.064, 99.94312, 99.96195, 99.77904, 99.93114, 100.0, 98.89903
232283.69952000002, 286.3405230784849, 286.8657165222012, 286.94719351130385, 18.72106097480813, 18.84686687180248, 18.82658419497406, 5338.746050299515, 5381.591032937062, 5372.433193666679, 86.86198944190141, 8.896189677788925, -18.865977312930227, 5341.638908870559, 5380.933558996049, 5376.480653349391, 0.9999908708712534, 0.99999994257937, 0.9999940481798024, 59.98207590003024, 59.97874455949876, 59.97736555724948, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.3782, 4.528551, 2746.201, 598.9686, 4.586905, 2748.103, 594.0387, 4.623277, 2746.677, 783.2023, 3.500124, 2740.454, 799.9041, 3.433123, 2748.176, 830.2175, 3.285391, 2725.16, 99.95754, 100.0, 99.95048, 99.75257, 100.0, 99.15735
232286.03960000002, 286.3545194817723, 286.94243233209033, 286.94935711371375, 18.720828920040237, 18.87160511307096, 18.815706090747632, 5343.176189611745, 5384.128326088619, 5380.287920894488, 86.71864274230808, 1.3339086593064167, -25.043463565798902, 5343.313108825048, 5377.617573875243, 5376.330604957763, 0.9999905019276272, 0.9999999676303318, 0.9999903639672487, 59.97664392383423, 59.976263940336075, 59.976907768139384, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 600.0695, 4.577808, 2747.976, 593.307, 4.624113, 2746.733, 598.1346, 4.596771, 2747.688, 781.1827, 3.507294, 2740.711, 799.2556, 3.438236, 2748.082, 832.8617, 3.262135, 2717.698, 100.0, 99.96472, 99.99739, 99.74154, 100.0, 98.89943
232288.34948000003, 286.3642938977904, 286.75821757161316, 286.92356670886164, 18.7462139121813, 18.844823484067255, 18.808908667854393, 5336.519920481786, 5380.634776631947, 5374.49408362721, 85.40213374848054, 2.0122537858578653, -25.456248458584355, 5347.408462733528, 5383.696672166285, 5374.25358483849, 0.9999895010654887, 0.9999999564323778, 0.9999929432181152, 59.973111722850966, 59.97246852504769, 59.97281239315985, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.3782, 4.528551, 2746.311, 599.0464, 4.587089, 2747.928, 593.9999, 4.623277, 2746.567, 783.7849, 3.498101, 2741.774, 798.3018, 3.442254, 2747.878, 832.8816, 3.263233, 2718.019, 99.94938, 100.0, 99.9587, 99.80244, 100.0, 98.92293
232290.71964000002, 286.3989936171597, 286.9281267825879, 286.9999149601508, 18.71288741748473, 18.82840196714442, 18.769915589715392, 5331.570039487014, 5378.769958145893, 5363.2030375023805, 86.20708886169496, 3.7343572208799287, -21.005054472041593, 5337.092388135133, 5375.950925509411, 5356.288533988296, 0.9999877918239932, 0.9999990295124495, 0.9999909119912519, 59.973834417876326, 59.97151632365887, 59.97356221417938, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 612.0955, 4.478758, 2740.804, 605.2527, 4.53754, 2746.77, 587.6522, 4.66543, 2741.636, 790.1347, 3.474934, 2745.858, 792.1025, 3.467456, 2746.548, 839.2833, 3.221482, 2703.189, 99.75312, 99.96622, 99.77925, 99.9329, 99.94986, 98.38
232293.0326, 286.2374571338543, 286.8456118621229, 286.95491141519557, 18.715098752534022, 18.839049450484683, 18.8178564062838, 5343.541815939645, 5381.907627643753, 5372.4432609591095, 87.40856601956602, 0.9957316611112503, -22.39599929011638, 5347.5291698995825, 5379.62663041469, 5374.878461810948, 0.9999903340901748, 0.9999999945949383, 0.9999894172055483, 59.97342313521176, 59.97657741686244, 59.975527852193075, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4374, 4.528372, 2746.417, 599.0464, 4.587642, 2747.985, 594.0387, 4.623277, 2746.454, 783.8043, 3.498285, 2741.997, 798.2828, 3.442254, 2748.094, 833.1202, 3.261585, 2717.03, 99.95322, 100.0, 99.95244, 99.79238, 100.0, 98.89055
232295.37000000002, 286.3799395424527, 286.82610467834195, 286.9514241862711, 18.727153066936108, 18.863000867272202, 18.83910649530115, 5344.180610179952, 5386.089634100061, 5377.30863245621, 85.41866873335164, -0.44760293850026756, -21.29281954002181, 5339.125176322623, 5374.535426113425, 5379.935346328565, 0.9999912914236709, 0.9999999852198389, 0.9999929546031406, 59.97778998620587, 59.97647536592517, 59.97979837799204, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4177, 4.528372, 2746.201, 605.2916, 4.53754, 2746.551, 587.6716, 4.665614, 2741.802, 790.1153, 3.474751, 2745.635, 798.3018, 3.442254, 2748.04, 833.0605, 3.261585, 2717.225, 99.95532, 99.96998, 99.7853, 99.92869, 100.0, 98.89082
232297.79580000002, 286.3168645999493, 286.8245621765567, 286.8732495223351, 18.722084961517563, 18.864211422311776, 18.801034899898195, 5341.1186001851975, 5381.881655207182, 5376.770465205926, 87.06755931625344, 1.3749887681660766, -21.567159211998387, 5336.741161962384, 5380.782098063773, 5374.846329076578, 0.9999917198114179, 0.9999999757930339, 0.9999915927414464, 59.978316542126464, 59.97805933308899, 59.978298912410615, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 600.1089, 4.579057, 2748.163, 611.5757, 4.483202, 2741.953, 581.3821, 4.703165, 2734.295, 796.3875, 3.449929, 2747.991, 804.4058, 3.417782, 2748.079, 828.806, 3.284109, 2723.664, 100.0, 99.79072, 99.51205, 100.0, 100.0, 99.14173
232300.14040000003, 286.31988991504227, 286.8109159012302, 286.8324924466273, 18.712787465045185, 18.845197147579018, 18.819326553077133, 5335.429124202552, 5381.803890814782, 5374.615579302456, 84.18685532603217, 0.4532374824184444, -21.97908203975618, 5338.194267352498, 5376.728367999834, 5375.095858672156, 0.9999900421087057, 0.9999999997122285, 0.9999890090568678, 59.97924795836828, 59.97907716883431, 59.97945306208282, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4374, 4.528729, 2746.474, 605.311, 4.537909, 2746.884, 587.6716, 4.66543, 2741.745, 790.1153, 3.474934, 2745.858, 798.3209, 3.442254, 2748.208, 833.3985, 3.261402, 2717.029, 99.95531, 99.962, 99.78321, 99.92283, 100.0, 98.89273
232302.38952000003, 286.3099489029683, 286.81088996546697, 286.90805720931917, 18.70392956831637, 18.834467646597382, 18.77400963872258, 5329.664130904064, 5377.942802333894, 5362.205784425676, 79.61671332164588, 5.522664578043987, -22.20923506628776, 5334.645290807227, 5375.5492936563705, 5360.3590786296845, 0.9999913509125068, 0.9999982575148346, 0.9999905993948418, 59.98235461950339, 59.98076006631991, 59.9841614820795, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.9894, 4.518022, 2745.318, 603.0931, 4.561486, 2747.883, 590.3893, 4.644998, 2745.108, 785.0859, 3.495711, 2742.215, 792.1216, 3.467822, 2746.607, 839.1243, 3.220932, 2704.012, 99.91325, 100.0, 99.9056, 99.78816, 99.96014, 98.38244
232304.64260000002, 286.4979686565186, 286.9291199141982, 287.0342328327252, 18.721935918152045, 18.832948407175152, 18.815398414361304, 5340.159134283159, 5376.961862092483, 5371.476720205979, 86.7630853178398, 3.597923366635996, -23.787237960868197, 5344.092939683195, 5382.729100259452, 5373.050233381665, 0.9999905654588114, 0.9999999299354441, 0.9999928053972461, 59.98501609862686, 59.98880420508742, 59.988587410755734, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 609.2763, 4.50428, 2745.194, 603.9686, 4.544171, 2746.937, 588.0404, 4.662853, 2741.802, 790.1347, 3.475118, 2745.688, 798.3209, 3.442254, 2748.04, 833.1401, 3.262135, 2717.288, 99.88639, 99.98032, 99.79128, 99.9329, 100.0, 98.9016
232307.0082, 286.5683115262755, 287.004105781136, 287.0509423159887, 18.70421073267077, 18.836585063395855, 18.817026594918925, 5343.09701338712, 5378.816688644539, 5373.534663325686, 83.56352587979973, 1.5426150042836753, -23.214475247882092, 5339.736072994218, 5382.429821931434, 5374.269381274183, 0.9999896804868896, 0.9999999805130502, 0.9999887528094857, 59.99165812379982, 59.99058651527802, 59.99007525970291, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4177, 4.529087, 2746.254, 599.0269, 4.587458, 2747.988, 594.0581, 4.623277, 2746.451, 783.7849, 3.498101, 2742.055, 798.3018, 3.442436, 2748.039, 833.0804, 3.262867, 2717.347, 99.94937, 100.0, 99.95648, 99.77841, 100.0, 98.9063
232309.33752000003, 286.5545396271157, 286.9882485246735, 287.0654885144589, 18.718624662256698, 18.84628080577171, 18.820548373177743, 5338.902106009965, 5381.618562950271, 5373.024206817732, 91.48076813312309, 3.6027339369576055, -22.39343300903238, 5344.522901513953, 5381.562815087276, 5375.286271025152, 0.9999913911883582, 0.9999999753750264, 0.9999906937936209, 59.989161447816585, 59.99377846369783, 59.994239862466586, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 600.1287, 4.579414, 2748.049, 592.7428, 4.632217, 2745.716, 600.3475, 4.577443, 2748.076, 777.0272, 3.518878, 2736.207, 804.5392, 3.415043, 2747.329, 826.7781, 3.30004, 2728.719, 100.0, 99.93186, 100.0, 99.58166, 99.98641, 99.30285
232311.71852000002, 286.57812457404174, 287.022439803803, 287.0920351109475, 18.732006260494504, 18.84330930241957, 18.8133791246027, 5342.590852265546, 5372.823302998503, 5376.996741040672, 88.7520879833969, 1.6399944859254134, -22.791723832860498, 5345.590280775271, 5379.703072420651, 5378.833259232937, 0.9999927972104201, 0.9999997732198197, 0.9999908232396472, 59.99534050596392, 59.99727725086642, 59.99644231617103, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.3979, 4.528729, 2746.201, 599.0074, 4.587089, 2747.984, 594.0581, 4.623829, 2746.456, 783.7654, 3.498101, 2741.716, 798.3209, 3.442254, 2748.039, 833.0208, 3.261219, 2717.63, 99.95529, 100.0, 99.95444, 99.78849, 100.0, 98.90557
232314.059, 286.6114683754321, 287.034822910023, 287.0445761538455, 18.684089831115458, 18.82564738896811, 18.7436259879665, 5330.332742678584, 5372.788530107789, 5356.350678174464, 82.65300905065305, 3.1132547553885956, -22.707079944080306, 5335.445506377222, 5375.578596817022, 5357.6094077985335, 0.9999927082212302, 0.9999991599392306, 0.9999937673037989, 59.99412086996435, 59.995326427248614, 59.99434836972254, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4177, 4.528551, 2746.479, 599.0074, 4.587089, 2748.041, 593.9222, 4.624013, 2746.456, 783.8043, 3.497917, 2742.095, 797.7105, 3.445176, 2748.044, 834.0745, 3.254077, 2715.564, 99.94519, 100.0, 99.95666, 99.79595, 100.0, 98.83038
232316.38600000003, 286.58535725362435, 287.04383977815974, 287.1185537435862, 18.71101981445555, 18.847999340354068, 18.80033541098642, 5339.3533891474, 5381.819972867623, 5376.765541826481, 86.9907523168904, -1.8596922666092723, -23.644554748568225, 5340.657439172917, 5386.476549576993, 5373.435821089315, 0.9999916348066799, 0.9999999752970494, 0.9999929148703665, 59.99691949449611, 59.99420290186408, 59.99263658244486, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 612.7658, 4.472334, 2740.47, 605.35, 4.538277, 2747.05, 588.7004, 4.656043, 2743.653, 788.0375, 3.484312, 2744.321, 796.051, 3.448828, 2748.137, 834.2136, 3.254443, 2715.81, 99.7446, 99.97628, 99.83619, 99.87695, 100.0, 98.84797
232318.74468000003, 286.53438597435934, 287.0217296867572, 287.0314969314568, 18.736963365312654, 18.836024498946266, 18.811851813470206, 5346.079977626154, 5376.443790154089, 5376.439703512013, 84.78305745858097, -0.4573464920268293, -22.870757665657493, 5343.344967751418, 5379.059339455023, 5373.529870587366, 0.9999921229947358, 0.9999999926643208, 0.9999904362982707, 59.99410295727409, 59.99684093359359, 59.99790644140721, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.3979, 4.528551, 2746.311, 602.2955, 4.559091, 2747.497, 589.5157, 4.657331, 2742.477, 789.9405, 3.474934, 2745.805, 798.3209, 3.442436, 2748.144, 833.0406, 3.263233, 2717.056, 99.94938, 99.99461, 99.80983, 99.92283, 100.0, 98.91658
232321.01852, 286.4720297536511, 286.94470006392413, 287.06221391998724, 18.722417809607407, 18.830004238193013, 18.817595992468746, 5336.082679096786, 5376.942581981586, 5371.5480392722, 82.94273701305542, 2.934024705259503, -22.218021294935625, 5335.932110812698, 5381.371441468354, 5374.914663285126, 0.9999930434218999, 0.9999999123786499, 0.9999912781370998, 59.99244701323856, 59.9926689077537, 59.99542447956122, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 602.731, 4.562995, 2747.944, 610.6224, 4.491859, 2741.843, 581.6733, 4.702245, 2734.243, 796.3875, 3.449929, 2747.669, 804.5774, 3.41486, 2747.767, 826.8178, 3.300224, 2728.774, 100.0, 99.81321, 99.50999, 99.98959, 99.99399, 99.31113
232323.39820000003, 286.4801028068079, 287.0015163315116, 287.0850224844335, 18.695747469262848, 18.84529298187199, 18.82375981550558, 5340.814136818616, 5377.136379926593, 5369.6955987753645, 88.55157431794782, 2.79352314575317, -22.09175205745578, 5340.652311270681, 5383.219134196945, 5372.751249410283, 0.9999886958080177, 0.999999843796354, 0.9999908409021006, 59.9910075839288, 59.99087340548872, 59.99294523786096, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4768, 4.528372, 2746.034, 605.2722, 4.537172, 2746.712, 587.691, 4.665246, 2741.632, 790.057, 3.475118, 2745.149, 798.2064, 3.442436, 2748.144, 832.9015, 3.262135, 2717.068, 99.93929, 99.96191, 99.77908, 99.92901, 100.0, 98.89509
232325.73296000002, 286.59091421714055, 286.97008339872144, 287.04864153558, 18.73184641364926, 18.828756582976563, 18.80949114503634, 5343.352555677127, 5375.534415303861, 5378.137238057123, 88.77725566028653, 0.9812994104390782, -20.188793626780807, 5335.171428617063, 5379.61033258524, 5376.474150964403, 0.9999925248188031, 0.9999999773523535, 0.999992720986278, 59.99414031908785, 59.991612456591895, 59.99413593453999, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.3782, 4.528908, 2746.087, 605.35, 4.536619, 2746.715, 587.5939, 4.66543, 2741.635, 790.0765, 3.474751, 2745.64, 798.2828, 3.442254, 2747.985, 832.8816, 3.263783, 2717.693, 99.94747, 99.96408, 99.78334, 99.92496, 100.0, 98.87275
232328.06936000002, 286.6398452660848, 287.0513258440435, 287.10045466053197, 18.716711869515002, 18.867849871458496, 18.799884479122127, 5348.39982631031, 5386.170984196914, 5370.171246849244, 81.67548645216232, 5.072753465438154, -21.763502417266864, 5343.684167945342, 5385.505551258475, 5376.5687581082175, 0.9999898832316999, 0.9999999873790082, 0.9999923169889796, 59.993545562865435, 59.99337015848199, 59.99211520768149, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 612.7067, 4.472869, 2740.742, 599.0853, 4.587458, 2747.933, 593.9999, 4.623093, 2746.34, 783.6295, 3.498101, 2740.997, 792.0834, 3.468369, 2746.435, 839.343, 3.222764, 2704.867, 99.73468, 100.0, 99.95248, 99.75599, 99.97592, 98.44108
232330.43228, 286.5873275201924, 287.0754440249702, 287.11756126722224, 18.699149892475827, 18.834062202100554, 18.80085133948261, 5342.679796634077, 5381.718503680008, 5376.032728924935, 86.54399074867126, 0.029117534941860868, -22.256597036737276, 5337.284690193469, 5386.944473837137, 5374.658268111013, 0.9999877285191088, 0.9999999935100927, 0.9999900203995884, 60.00037240534005, 59.998246400101756, 59.998219399568384, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4768, 4.528016, 2746.363, 605.2722, 4.537356, 2746.882, 587.6522, 4.66543, 2741.749, 789.591, 3.479531, 2745.039, 798.3209, 3.442436, 2747.878, 832.9214, 3.262501, 2717.294, 99.9393, 99.96416, 99.78333, 99.88763, 100.0, 98.89335
232332.87392, 286.53073985773824, 287.0959076879739, 287.21319471774046, 18.70399610742328, 18.843503314628798, 18.805124741317776, 5345.624863569694, 5385.137114506232, 5377.422502050157, 88.62208331199395, 2.1226176672880683, -21.348208947724288, 5339.36407853028, 5381.177899616136, 5377.878110281971, 0.9999888290481092, 0.9999997784717671, 0.9999891916421755, 60.00320495954483, 60.00426579111322, 60.00217808410844, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4374, 4.529265, 2746.546, 597.8596, 4.598509, 2747.476, 596.5817, 4.600268, 2747.746, 779.1438, 3.515201, 2736.854, 803.9289, 3.417782, 2747.602, 826.8377, 3.300407, 2728.604, 99.94344, 99.99978, 100.0, 99.63552, 100.0, 99.30496
232335.30088000002, 286.5206615726982, 287.02657806465055, 287.12432119897926, 18.69797924070239, 18.840072291927985, 18.80530778458554, 5341.348263226443, 5385.822681607931, 5372.301633761091, 88.50730800136557, 1.1752831598807916, -21.262073168295046, 5340.096573061997, 5377.5578057840285, 5373.458502134696, 0.9999890201430764, 0.999999660004428, 0.9999908886835925, 60.001682525136175, 60.00144764580285, 60.00349450979696, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 603.7956, 4.545862, 2747.137, 597.3732, 4.595194, 2747.874, 594.194, 4.622725, 2746.394, 783.746, 3.497917, 2741.837, 798.2828, 3.442071, 2747.874, 832.981, 3.262135, 2717.426, 99.97986, 100.0, 99.95239, 99.78655, 100.0, 98.90143
232337.70208000002, 286.5331602229463, 287.0327297249385, 287.1740321009801, 18.72011244055407, 18.8163767840737, 18.81446694391694, 5341.325191796704, 5379.7229423273375, 5375.154914903736, 89.21140687131583, 0.9761177370617133, -23.256087480436236, 5339.545094719934, 5379.629784926086, 5371.831952420282, 0.9999922408500472, 0.9999999810951157, 0.999993713669272, 60.00882891264305, 60.00595674825541, 60.00173550580624, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 600 800 800 800], 5500.0, [], 606.4374, 4.528729, 2746.368, 598.9686, 4.587458, 2748.158, 594.0193, 4.623277, 2746.456, 783.746, 3.498101, 2741.774, 798.2637, 3.442436, 2747.932, 833.0009, 3.26305, 2716.363, 99.94346, 100.0, 99.95466, 99.78426, 100.0, 98.85944
