TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
232979.63968000002, 283.6634098976216, 284.0982123861498, 284.2431356361135, 18.8743914480822, 19.005634366507685, 18.97088515819685, 5337.367514114108, 5374.594847063775, 5372.91714929268, 89.5699261017603, 5.253538088475295, -17.88111834828851, 5339.719179698225, 5376.2453779827265, 5369.929582273792, 0.9999924573611392, 0.9999999316778627, 0.9999918987378646, 59.97927084063493, 59.9781905127813, 59.978676383958565, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.3388, 4.529265, 2746.249, 606.4784, 4.528514, 2746.436, 822.8463, 3.322433, 2734.031, 606.6682, 4.52553, 2745.964, 600.4205, 4.576727, 2747.994, 593.5515, 4.626562, 2746.119, 99.94346, 99.94167, 99.50062, 99.93674, 100.0, 99.94437
232982.00484, 283.5988688361633, 284.0342262222097, 284.18633529595564, 18.900975792157638, 19.033050583472313, 18.984963867096855, 5344.300894652228, 5378.8761684186065, 5376.784291132266, 83.4033775014683, 3.0268829317205928, -23.240656469834903, 5337.465959266727, 5379.298273871498, 5374.2024160113515, 0.9999920042793732, 0.9999998283044821, 0.999993333914457, 59.975881866970624, 59.98028766522214, 59.97895289504484, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 600.0498, 4.579593, 2747.885, 600.2332, 4.578432, 2748.153, 829.1552, 3.285986, 2724.646, 600.3571, 4.577012, 2747.843, 606.6389, 4.526322, 2745.716, 587.2094, 4.668314, 2741.304, 100.0, 100.0, 99.15308, 100.0, 99.92773, 99.76498
232984.29444000003, 283.6212764275325, 284.0873291444804, 284.21952523602357, 18.895607104378936, 19.00708951880383, 18.996001368679835, 5339.462196708614, 5368.748588271247, 5377.783618663512, 86.74481406859167, 6.337586654813094, -18.846357701974057, 5338.392066071891, 5376.285543005302, 5372.276051717555, 0.9999931079695473, 0.9999998629101392, 0.9999919577350684, 59.98275005947416, 59.98010091863531, 59.978809317052004, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4571, 4.528908, 2746.201, 606.4979, 4.528146, 2746.212, 822.9434, 3.322433, 2734.315, 606.6876, 4.526449, 2745.907, 600.4014, 4.576727, 2747.885, 593.5515, 4.627111, 2746.174, 99.94537, 99.9497, 99.5128, 99.94484, 100.0, 99.94868
232986.589, 283.52072156633477, 284.1356066810508, 284.214674070554, 18.8802098890282, 19.013217162350948, 18.982109075881986, 5332.294733224885, 5376.055854130649, 5366.08960288511, 86.23406069617408, 9.634235178155905, -20.669361158662696, 5338.813276503078, 5372.110559727999, 5369.881492767537, 0.9999916235934644, 0.9999993127919248, 0.9999883018803403, 59.979569192516514, 59.97637153904158, 59.97258576886452, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4768, 4.528194, 2746.368, 600.1553, 4.578248, 2747.937, 822.924, 3.322985, 2734.761, 607.6973, 4.514131, 2744.684, 598.1887, 4.596451, 2747.794, 597.1102, 4.596897, 2747.89, 99.95511, 100.0, 99.50132, 99.9092, 100.0, 100.0
232988.94884000003, 283.5868155143919, 284.1537858685636, 284.3360929932859, 18.888853771007216, 19.02306877891188, 18.977606237800337, 5341.907729788907, 5377.713066716798, 5372.191367991012, 88.56535507926401, 5.690788587089628, -22.327046521704005, 5344.56603586455, 5379.978968961215, 5372.555102705505, 0.999991863523744, 0.99999973175771, 0.999992264290478, 59.97464795223295, 59.97461776509844, 59.97594500346246, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 612.6475, 4.478402, 2741.941, 595.4666, 4.613245, 2747.472, 819.4104, 3.341577, 2737.855, 608.6489, 4.513762, 2745.497, 599.7147, 4.578188, 2748.048, 593.5912, 4.626562, 2746.344, 99.79033, 99.98548, 99.64164, 99.90111, 100.0, 99.95271
232991.28720000002, 283.47709216052215, 283.96524850695926, 284.1094649868124, 18.892684909404803, 19.03191089891945, 18.97630595398545, 5332.133486427211, 5374.585150043877, 5367.274442835873, 87.63923911440406, 3.14578332643768, -26.664555122632464, 5338.230548569212, 5381.75896260155, 5371.628546398031, 0.9999884032683551, 0.9999990958720645, 0.9999914942830047, 59.97127378069056, 59.971988841996264, 59.970653961169084, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.5359, 4.527837, 2746.411, 594.9607, 4.621534, 2746.399, 822.7104, 3.322249, 2734.658, 606.5711, 4.527184, 2746.186, 600.3442, 4.577275, 2747.997, 593.5714, 4.626745, 2746.286, 99.95112, 99.95463, 99.5021, 99.94484, 100.0, 99.94858
232993.59440000003, 283.59880709592284, 284.02936544516075, 284.21488345191557, 18.880973186566212, 19.02225722581765, 18.942828929965803, 5328.084129375837, 5375.710981707545, 5358.668834107208, 80.5224748985072, 3.4095420923206348, -18.642394201572188, 5335.968663763167, 5374.9654637300055, 5359.185886729547, 0.9999944379596993, 0.9999994736881872, 0.999995294138443, 59.96361070297402, 59.966318944233315, 59.965694812014355, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 599.8527, 4.580485, 2747.946, 587.5287, 4.666478, 2741.761, 829.1357, 3.286539, 2724.922, 600.3765, 4.577012, 2747.955, 606.7151, 4.52614, 2746.097, 587.2094, 4.66813, 2741.189, 100.0, 99.77991, 99.17157, 100.0, 99.93379, 99.7692
232995.9272, 283.62170857469476, 284.0870773711766, 284.25227004782874, 18.90325016466508, 19.027026219812893, 18.982199885717545, 5340.185662206418, 5379.418003016617, 5375.206032684007, 84.27917279238068, 1.9769764278062212, -20.281426928061933, 5340.264654164466, 5376.88554230457, 5370.55883189499, 0.999990758123631, 0.9999997370259656, 0.9999914478482494, 59.96469619810114, 59.96822323875145, 59.96507866406745, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4768, 4.528194, 2746.249, 593.8517, 4.624849, 2746.56, 822.9045, 3.322433, 2733.646, 606.6682, 4.526082, 2745.909, 600.3633, 4.577093, 2747.998, 593.5515, 4.627111, 2746.115, 99.94521, 99.95845, 99.5104, 99.94278, 100.0, 99.94224
232998.24316, 283.5016318783897, 284.00633928450293, 284.11509293260804, 18.873862939652437, 19.008505332352005, 18.999170071897034, 5335.767190616265, 5382.059052613639, 5375.859536490296, 84.08763323127596, 2.374494311950457, -22.03712039398647, 5336.933746067901, 5379.116629776536, 5372.433499873412, 0.9999900106448627, 0.9999995839129078, 0.9999890699628489, 59.95929489019249, 59.96164889043339, 59.960993378235116, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.3979, 4.528194, 2746.416, 593.8323, 4.624849, 2746.397, 822.8269, 3.322433, 2734.042, 606.7653, 4.525714, 2746.182, 600.3633, 4.577275, 2747.779, 593.5714, 4.627295, 2746.343, 99.94521, 99.95229, 99.50863, 99.93467, 100.0, 99.94646
233000.56152000002, 283.5684893999014, 284.101756791964, 284.18929711523026, 18.893843591971216, 19.00610022117358, 18.970007227879677, 5330.758056519464, 5387.46631665902, 5371.795755562656, 83.29632539747377, 1.0608180095232456, -20.397146998918288, 5341.825685561808, 5375.975562919336, 5372.342263683028, 0.9999914438613794, 0.9999996118023117, 0.99999030092991, 59.964023468908515, 59.96373385849707, 59.96601815833839, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 612.6672, 4.472334, 2740.637, 600.2137, 4.578616, 2747.992, 816.6345, 3.35667, 2740.986, 612.7267, 4.472209, 2740.339, 594.1068, 4.622018, 2746.904, 598.7206, 4.591587, 2747.663, 99.74672, 100.0, 99.76149, 99.7421, 99.96857, 99.99858
233002.907, 283.58380704741734, 284.09943575294477, 284.2532032808768, 18.90423789233396, 19.01969666094724, 18.988026491491425, 5341.5935088458955, 5371.833774741072, 5370.754110115787, 87.01896242857151, 2.473613960644343, -22.889550364027173, 5341.516527283821, 5377.972320727849, 5376.304837804863, 0.9999924864837784, 0.9999998068137526, 0.9999883943845642, 59.96772546006242, 59.968900909093236, 59.96644216916224, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4768, 4.528194, 2746.359, 593.8129, 4.624849, 2746.229, 822.8269, 3.322801, 2733.979, 606.707, 4.526266, 2746.13, 600.3442, 4.57691, 2747.885, 593.5515, 4.626928, 2746.289, 99.9513, 99.9464, 99.50497, 99.93884, 100.0, 99.9422
233005.26320000002, 283.5662991944183, 284.01956829299604, 284.1179028357629, 18.88279812819755, 19.017323711942694, 18.95030682989745, 5330.025409250339, 5372.717755946405, 5358.741113400302, 80.08639604388645, 9.897839487884085, -21.594682950584684, 5330.353037214062, 5373.5845327238685, 5362.52762311867, 0.9999955353245383, 0.9999992763711965, 0.9999919462762668, 59.96862915522094, 59.968759828885034, 59.973509041395396, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 605.8459, 4.533191, 2747.022, 601.7118, 4.563328, 2747.888, 825.4475, 3.308627, 2730.37, 602.0077, 4.564141, 2747.95, 606.2001, 4.530158, 2746.314, 587.09, 4.66868, 2741.248, 99.97248, 100.0, 99.38998, 100.0, 99.94949, 99.76512
233007.60216, 283.5381922755413, 283.95124395695495, 284.1553968355717, 18.868997285656, 19.021443475948978, 18.988828066148788, 5336.258603897611, 5382.298663640455, 5374.452912724913, 88.77995708524713, 5.554738602573465, -19.95344879047252, 5337.386738852812, 5371.515890298768, 5370.945852961534, 0.9999906785737468, 0.9999991874813857, 0.999988651774479, 59.96828782792511, 59.96879210317093, 59.9659834585041, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 603.7956, 4.547647, 2747.299, 601.3616, 4.573275, 2748.105, 825.4669, 3.307707, 2733.91, 606.7458, 4.525714, 2746.186, 600.4014, 4.576727, 2747.943, 593.5515, 4.626928, 2746.288, 99.98608, 100.0, 99.4505, 99.94484, 100.0, 99.95264
233009.94068000003, 283.45433362876935, 283.91776146065104, 284.1276905555058, 18.911717861590127, 19.00117959263377, 18.990804784318296, 5335.539436497985, 5380.4018177293565, 5370.177589324052, 86.92896619559974, 5.08770762633344, -22.57898453732014, 5340.899457115664, 5374.999048130305, 5373.348550495085, 0.999992390706916, 0.9999991486556995, 0.999994040957957, 59.966342199383, 59.96514173623572, 59.965264059707955, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4768, 4.528372, 2746.473, 606.4784, 4.527962, 2746.043, 822.9045, 3.322249, 2733.976, 606.7264, 4.526266, 2745.96, 600.3633, 4.578006, 2748.1, 593.4918, 4.627295, 2746.348, 99.95113, 99.93962, 99.50049, 99.94287, 100.0, 99.95058
233012.31356, 283.6329082598654, 284.1450385610186, 284.31368699646765, 18.88733573465975, 19.017528219276052, 18.971399181960997, 5333.462353016422, 5373.041513765476, 5369.658875195238, 86.94770387517065, 6.251018439782456, -21.356514312979357, 5333.046442064337, 5376.207691646949, 5372.074664897709, 0.9999932993369324, 0.999998229951741, 0.9999933345845479, 59.966043965531405, 59.96607864993897, 59.966479773045144, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 612.8053, 4.473048, 2740.689, 612.7042, 4.472887, 2740.546, 816.6151, 3.356118, 2741.209, 612.7656, 4.472209, 2740.226, 594.0495, 4.622749, 2746.558, 599.814, 4.580599, 2748.01, 99.74478, 99.74578, 99.75327, 99.72793, 99.9565, 100.0
233014.65360000002, 283.6258258429281, 284.15698524009963, 284.2897527672118, 18.900793628075995, 19.0110316625605, 18.961456876414967, 5329.806095431386, 5378.955766880645, 5367.369766587282, 87.73635666495693, 4.683949959671963, -19.404839646776963, 5336.543092492815, 5367.898621581832, 5371.292432537863, 0.9999919241776357, 0.99999881436195, 0.9999933214453535, 59.969644193952185, 59.971245055713425, 59.969668222485005, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.3191, 4.528016, 2746.201, 606.5562, 4.52741, 2746.156, 822.8269, 3.322433, 2733.889, 606.6682, 4.527001, 2745.8, 600.3251, 4.577458, 2748.047, 593.5912, 4.626745, 2746.061, 99.94919, 99.95172, 99.47579, 99.9368, 100.0, 99.94423
233017.03028, 283.5768364016262, 284.16132108819437, 284.18856662997234, 18.85503678570894, 19.007996592353386, 18.93967010792318, 5329.477465641169, 5376.748705834889, 5358.041273757486, 82.51148599307976, 8.899294263770571, -22.844331224277994, 5328.620208486564, 5381.092581400762, 5361.368323668323, 0.9999930746390949, 0.9999979173376355, 0.9999943499342081, 59.96710971763766, 59.9684905574851, 59.96876094334395, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4177, 4.528551, 2746.196, 606.4589, 4.527594, 2746.267, 822.8269, 3.322985, 2734.332, 606.5905, 4.525898, 2746.267, 601.3552, 4.566683, 2747.695, 591.285, 4.646523, 2743.942, 99.9452, 99.94778, 99.52271, 99.94321, 99.99556, 99.86317
233019.44988000003, 283.68745143005, 284.07340433575143, 284.28692403236073, 18.883786073396337, 19.001045348874246, 18.953807428563934, 5331.698197777804, 5377.600885022561, 5368.034266195444, 86.68170467280322, 3.2722822549822013, -22.844864756497145, 5337.476892539954, 5374.137161492037, 5373.664437249626, 0.9999934061401268, 0.9999999751355835, 0.9999949185457913, 59.96968818449505, 59.970038930413295, 59.97395934393729, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 600.0892, 4.579414, 2748.252, 600.7585, 4.570695, 2747.94, 827.2916, 3.299056, 2729.314, 604.0078, 4.545387, 2747.062, 601.5078, 4.571431, 2748.104, 593.3924, 4.627478, 2746.347, 100.0, 100.0, 99.3308, 99.98551, 100.0, 99.95058
233021.71248000002, 283.52717048386717, 284.07446384730156, 284.1837672870805, 18.89853807275133, 19.01127320193324, 18.987570882166438, 5331.961950158005, 5373.5096067838485, 5367.289051634156, 84.60264263813178, 2.1739027674871068, -17.647383627856357, 5335.3659209822035, 5371.35479696663, 5370.133167286943, 0.9999935233929524, 0.9999986979648575, 0.9999897281130262, 59.972066397917416, 59.96927187880634, 59.970191496202794, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4571, 4.528372, 2746.307, 601.8674, 4.569775, 2747.765, 822.924, 3.322617, 2734.133, 606.7458, 4.525162, 2746.128, 600.3442, 4.577641, 2748.103, 593.5714, 4.626745, 2746.342, 99.95929, 100.0, 99.50271, 99.94273, 100.0, 99.95051
233024.07836, 283.61183479591205, 284.0147104886044, 284.1692543993351, 18.87666940253854, 19.013338811981384, 18.966308992867717, 5337.527449912749, 5375.075325940233, 5375.611669364027, 83.55148633723866, 7.2575604934798434, -22.09855867389433, 5339.215365468238, 5377.031317991255, 5369.7223701927505, 0.9999910720771183, 0.9999999446447655, 0.9999949271103353, 59.96949365279537, 59.97237501607741, 59.97037683336103, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 611.9969, 4.476081, 2740.852, 593.8129, 4.624665, 2746.283, 816.5569, 3.356486, 2741.157, 612.7462, 4.472761, 2740.447, 594.1449, 4.622749, 2746.56, 599.8936, 4.580599, 2748.181, 99.75932, 99.95457, 99.7618, 99.73412, 99.95845, 100.0
233026.40876000002, 283.7566269424209, 284.12963275346374, 284.2972292351462, 18.88566556437939, 19.042482246640056, 18.977888341314102, 5338.052428549411, 5372.783869610696, 5371.2839320929, 84.59503637380408, 2.7305157238386073, -21.910038305108174, 5334.720812249339, 5381.466838634955, 5372.084568651291, 0.9999928136352095, 0.9999998636776294, 0.9999931457580002, 59.97613108152672, 59.975435739405306, 59.972279896789715, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.3782, 4.528551, 2746.531, 600.2721, 4.578248, 2748.16, 822.8269, 3.322801, 2733.753, 606.707, 4.526082, 2746.021, 600.3442, 4.577275, 2748.103, 593.5117, 4.626745, 2746.232, 99.94921, 100.0, 99.49236, 99.93452, 100.0, 99.9464
233028.79232, 283.62602920311866, 284.08670112073554, 284.27619052497107, 18.900090262409414, 19.03032506376961, 18.98923858696535, 5340.779828429202, 5375.590048451993, 5373.694668444175, 84.88372815882337, 4.468396116272288, -26.79778198208328, 5337.649188480749, 5379.976503537289, 5370.235487728564, 0.9999907076409604, 0.999999408196663, 0.9999922192428657, 59.972431723652406, 59.97176356299019, 59.97313288730628, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4965, 4.528016, 2746.416, 593.8517, 4.624665, 2746.563, 822.9045, 3.322249, 2733.811, 606.7458, 4.525346, 2746.244, 600.287, 4.577641, 2747.89, 593.5714, 4.626379, 2746.117, 99.94121, 99.95046, 99.51711, 99.94694, 100.0, 99.94838
233031.15644000002, 283.6931454335674, 284.0551563484538, 284.2984746902129, 18.895465060398678, 19.003363920120375, 18.988457370326596, 5337.138956956282, 5375.5651049090275, 5372.194639084044, 86.68703386903644, 6.8624416916986775, -18.142288254250523, 5339.340305463301, 5384.295192507807, 5372.8664276003055, 0.999991769865892, 0.9999991432698059, 0.99999077854832, 59.97150632250901, 59.97211961384101, 59.9719457050352, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 600.0498, 4.579593, 2747.943, 587.6065, 4.665926, 2741.77, 829.1552, 3.286355, 2724.258, 600.3571, 4.577196, 2748.161, 606.4672, 4.532897, 2747.061, 589.1974, 4.653298, 2744.109, 100.0, 99.77979, 99.14678, 100.0, 99.9513, 99.86923
233033.58088000002, 283.63072742851045, 284.12103856786945, 284.1707726533387, 18.89553258110472, 19.00974636376735, 18.97863287093058, 5334.135388632642, 5378.072643265245, 5370.050291130396, 87.48212102300977, 5.674736077424086, -17.905052345632384, 5340.660954841322, 5371.699826114218, 5374.322248241813, 0.9999914664260375, 0.9999999098392774, 0.9999911340008703, 59.97306305008225, 59.97321450152877, 59.97426521548639, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4965, 4.528908, 2746.474, 593.7934, 4.625034, 2746.338, 822.9045, 3.322065, 2734.03, 606.6293, 4.526266, 2746.129, 600.3823, 4.57691, 2748.103, 593.5515, 4.626928, 2746.347, 99.9553, 99.95054, 99.49214, 99.93269, 100.0, 99.94224
233035.89908000003, 283.6298849492989, 284.0545387285513, 284.18016510913475, 18.90839194152388, 19.00669269579331, 18.99648557961313, 5337.903617465136, 5377.15623803481, 5368.967061644345, 80.60407576897705, 4.54616154907319, -22.230530213901602, 5336.833173733335, 5374.706145494219, 5364.253636008133, 0.9999910631248525, 0.9999998890032888, 0.9999912998329147, 59.975528405167594, 59.97631659220168, 59.9777934267808, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 608.2906, 4.512846, 2744.336, 597.3732, 4.599615, 2747.588, 818.8087, 3.348019, 2739.773, 612.5714, 4.474048, 2740.508, 594.0686, 4.622749, 2746.349, 599.9731, 4.580599, 2748.067, 99.88819, 99.99584, 99.69772, 99.73817, 99.95076, 100.0
233038.28524000003, 282.8993318066437, 283.3404267115048, 283.5240386782448, 18.93055896272331, 19.077738924361224, 19.031538411477833, 5329.52653880346, 5379.371126682292, 5371.7297188299535, 86.80820636822081, 5.572053216000313, -24.05293777283441, 5338.030972003847, 5380.900433518299, 5368.82451667056, 0.9999922769031008, 0.9999993043766997, 0.9999901304437766, 59.984784729682616, 59.97230000169297, 59.97408660502361, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 607.1866, 4.526588, 2746.364, 593.8712, 4.624665, 2746.231, 822.9822, 3.323353, 2734.316, 606.7458, 4.525898, 2745.91, 600.3633, 4.577458, 2747.885, 593.4918, 4.627295, 2746.284, 99.94702, 99.95457, 99.50715, 99.93477, 100.0, 99.94838
233040.65584000002, 283.593005471001, 284.0283049595383, 284.20813565726667, 18.92372479205346, 19.028258901354544, 18.975989903574174, 5339.824505259208, 5379.621957473013, 5372.264621514919, 85.97199765627443, 5.060228169250877, -21.779944559502383, 5338.217295095746, 5380.596817751314, 5371.592869795123, 0.9999928802386675, 0.9999997049836181, 0.9999921884901788, 59.971567754567666, 59.975124364485765, 59.979205701293196, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.3979, 4.529087, 2746.417, 600.1943, 4.578432, 2748.051, 822.8075, 3.323169, 2734.273, 606.6682, 4.526082, 2746.019, 600.287, 4.577458, 2748.156, 593.6111, 4.626379, 2746.234, 99.94937, 100.0, 99.51067, 99.93873, 100.0, 99.94657
233042.96420000002, 283.41981607639116, 283.8952962455466, 284.05798295965116, 18.9174466042353, 19.047249462524274, 18.987780936562995, 5340.560561015437, 5379.3246046304475, 5370.345369244557, 86.31459052303671, 2.494826033756908, -13.595156507296451, 5337.19194700538, 5379.463872019934, 5371.059365653539, 0.999994188513797, 0.999999323496898, 0.9999909229900777, 59.973080719594385, 59.974219193960074, 59.975098439597694, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 600.0695, 4.579236, 2748.215, 606.5367, 4.527594, 2745.982, 829.1552, 3.28617, 2724.534, 600.3765, 4.577379, 2748.114, 606.6961, 4.52614, 2745.94, 587.2094, 4.66813, 2741.418, 100.0, 99.93739, 99.16313, 100.0, 99.94367, 99.7672
233045.33464000002, 283.62835290573736, 283.9567368020068, 284.20682014480457, 18.88886621963163, 19.02982310879411, 18.975904482367095, 5338.22720021455, 5376.195890682295, 5376.67574305796, 85.19295730840349, 5.361136044833623, -21.91397160627048, 5341.155091293301, 5374.624542039341, 5371.350380359882, 0.9999931925029134, 0.9999992806899171, 0.9999924289926599, 59.971578661871796, 59.96962060140084, 59.97150352866233, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4177, 4.528908, 2746.531, 600.1553, 4.5788, 2747.991, 823.0211, 3.322249, 2734.43, 606.6876, 4.526449, 2746.128, 600.306, 4.577093, 2747.833, 593.5515, 4.626928, 2746.288, 99.95721, 100.0, 99.50245, 99.94079, 100.0, 99.94854
233047.62752, 283.5352946921805, 283.9608600939707, 284.1127216524039, 18.892672226678467, 19.034760146752934, 18.997289103434127, 5336.475297575325, 5377.1645995119015, 5373.967148606127, 87.45813153738573, 7.519719912438859, -18.2992358901447, 5333.498744431533, 5378.442968712183, 5366.833323484192, 0.9999921081247362, 0.9999999560595307, 0.9999914461838948, 59.966764679642964, 59.965565137670055, 59.97179407395924, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4177, 4.529265, 2746.254, 606.634, 4.527041, 2746.321, 822.8463, 3.324458, 2735.366, 607.8527, 4.515969, 2744.34, 598.1315, 4.599555, 2747.683, 597.4879, 4.598728, 2747.894, 99.9551, 99.9377, 99.51255, 99.90067, 100.0, 100.0
233050.03628000003, 283.5951813464654, 284.0798894513623, 284.21298612902086, 18.898243241181024, 19.03428475373111, 18.995317202020935, 5338.62593125284, 5381.10154791065, 5366.199451095293, 85.03151500106424, 2.9180612791401472, -16.638646523229568, 5336.453620382801, 5375.850383391314, 5369.463744417299, 0.9999920328202281, 0.9999998342418607, 0.9999946168423925, 59.963524987369546, 59.9671779302732, 59.9648693023363, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 611.9575, 4.479472, 2742.519, 610.8364, 4.494438, 2743.582, 819.721, 3.337527, 2736.735, 607.9498, 4.515234, 2745.846, 600.039, 4.577275, 2747.889, 593.4123, 4.626379, 2746.173, 99.79461, 99.85007, 99.62819, 99.91385, 100.0, 99.9444
233052.40420000002, 283.59802020932796, 284.0333905806176, 284.0887233602885, 18.9150047682046, 19.02733944896946, 19.008072697261426, 5338.708491640329, 5379.226979876922, 5381.270011476777, 86.4294644374404, 3.4238007662816017, -20.485618514602947, 5336.731488030788, 5374.443754892214, 5369.624754664756, 0.9999909901153138, 0.9999995125736075, 0.999993464667053, 59.95842417565762, 59.96029999855469, 59.95684430637687, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4571, 4.528551, 2746.086, 606.5367, 4.527778, 2746.264, 822.7493, 3.323353, 2733.926, 606.6487, 4.526449, 2745.905, 600.3823, 4.577093, 2747.723, 599.8538, 4.580599, 2747.955, 99.9412, 99.94766, 99.51097, 99.93459, 100.0, 100.0
233054.80620000002, 283.61417233414005, 284.01422011007026, 284.1996743132559, 18.893934636754942, 19.043553176128174, 18.97859546612784, 5336.347482299813, 5380.362981221836, 5367.050081414063, 80.20784591489758, 9.109813550592435, -17.852158943861014, 5337.576294412376, 5379.640992926539, 5370.31289500193, 0.9999938004699966, 0.9999983323900522, 0.9999923291189737, 59.958947894644794, 59.96186690435493, 59.96219135772378, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 599.9118, 4.580485, 2748.052, 600.1748, 4.5788, 2748.102, 829.1163, 3.28617, 2724.597, 600.3571, 4.577196, 2748.062, 606.6198, 4.526505, 2745.932, 606.1561, 4.53079, 2746.409, 100.0, 100.0, 99.15912, 100.0, 99.93767, 99.95911
233057.09492000003, 283.429468009559, 283.81618060707825, 283.9375913847823, 18.899705573846482, 19.018238806396727, 18.989111462532072, 5332.934000744778, 5381.354414418163, 5372.8366773654425, 89.4216039437215, 5.426995488731791, -21.901681659550036, 5341.766420219971, 5381.451739528191, 5367.8417407461275, 0.9999929490249766, 0.9999997405594395, 0.9999932470750424, 59.95736667217378, 59.95857738992744, 59.958800285394304, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.5162, 4.527837, 2746.474, 606.4589, 4.527778, 2746.045, 822.8463, 3.322617, 2733.761, 606.7264, 4.526082, 2745.964, 600.4014, 4.57691, 2747.993, 599.8936, 4.580233, 2748.119, 99.9553, 99.94159, 99.49262, 99.94484, 100.0, 100.0
233059.41984000002, 283.5414078762902, 284.0393951386368, 284.166596428498, 18.89121337239386, 19.042571876498403, 18.98259995250695, 5331.105302096321, 5376.749738596441, 5371.576658336271, 81.79705689937282, 2.740820947720863, -23.36169796885747, 5333.455384647903, 5376.308091174688, 5370.428658995024, 0.9999907969645746, 0.9999995024758945, 0.9999885624644655, 59.962573904418974, 59.96007571177101, 59.959303131010245, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4768, 4.528194, 2746.254, 600.1943, 4.5788, 2748.217, 822.8851, 3.322617, 2733.637, 606.6876, 4.525714, 2746.185, 600.3633, 4.577093, 2747.885, 599.8936, 4.58005, 2748.008, 99.94904, 100.0, 99.50649, 99.94479, 100.0, 100.0
233061.81664, 283.6415971226472, 284.1001459236133, 284.205396710779, 18.89152260628511, 19.04047544149228, 18.98818677146148, 5335.37669253475, 5371.282860042576, 5372.145148237862, 82.64520683272258, 6.783663519993297, -22.27402803091718, 5338.07286996172, 5376.675023641848, 5368.02235331113, 0.9999914125751581, 0.9999995278927513, 0.9999919290129796, 59.96195362101411, 59.96207976427462, 59.959544776426625, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 612.6475, 4.472334, 2740.527, 593.7156, 4.625586, 2746.395, 816.5569, 3.356854, 2741.14, 612.0859, 4.477909, 2742.169, 595.8044, 4.608139, 2747.522, 596.6927, 4.599644, 2747.607, 99.74462, 99.95644, 99.75754, 99.78784, 99.99345, 100.0
233064.10204000003, 283.67754847285386, 284.065144844458, 284.1319330043408, 18.90571451611046, 19.01549536567578, 18.996815267105934, 5341.055366181205, 5382.355373855305, 5372.711753336767, 85.66340965989798, 2.4764974050876845, -23.263266452688526, 5338.735366384915, 5377.767364679683, 5372.384689586358, 0.9999907494881946, 0.9999996634729391, 0.9999844128512004, 59.95930268970803, 59.96199633782578, 59.96522263693111, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4374, 4.528372, 2746.307, 598.988, 4.590589, 2747.872, 822.924, 3.322249, 2734.373, 606.6876, 4.525898, 2746.239, 600.3633, 4.576727, 2748.101, 593.6509, 4.626928, 2746.345, 99.94923, 100.0, 99.51489, 99.93269, 100.0, 99.94854
233066.47512000002, 283.5183679190993, 283.89508541915, 284.0025176621717, 18.887689622700957, 19.019623705062802, 18.949555336835704, 5332.388484117589, 5370.688117387575, 5363.913908459577, 76.28809209790597, 7.4389532041086, -18.99479904846885, 5332.642321285288, 5374.502065645179, 5358.212079633093, 0.9999920552012955, 0.9999979536514615, 0.9999950982389042, 59.96305336452709, 59.96441530285747, 59.962308323308996, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 604.0519, 4.550681, 2747.624, 590.1552, 4.649163, 2743.066, 826.0104, 3.30513, 2729.325, 600.0464, 4.578667, 2747.952, 606.6389, 4.526688, 2746.043, 587.1696, 4.668314, 2741.249, 99.99643, 99.84344, 99.3312, 100.0, 99.94362, 99.76515
233068.89024, 283.60634213069517, 284.00723101584424, 284.0550906785606, 18.913627194071527, 19.020646378126557, 18.99351799344017, 5337.179401196379, 5372.013937417948, 5365.173860162358, 80.2555304307449, 2.538579918393225, -18.628887150336595, 5336.845252060954, 5382.755625596323, 5368.072310472346, 0.9999896040230098, 0.9999998759192463, 0.9999890036650716, 59.96136159716835, 59.95933950392274, 59.96022075030699, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.2994, 4.528551, 2746.306, 593.8517, 4.624481, 2746.284, 822.8851, 3.322985, 2734.884, 606.6487, 4.526449, 2746.018, 600.3633, 4.57691, 2747.89, 593.5912, 4.626562, 2746.288, 99.95513, 99.95657, 99.51341, 99.93685, 100.0, 99.94657
233071.20404, 283.3604307194457, 283.69907530511887, 283.84698549665296, 18.894650155876864, 19.04467437148289, 18.99606599046772, 5341.540419111703, 5379.114335606525, 5368.775381050835, 85.86918780173914, 4.134410801136255, -22.72776987836096, 5339.00530587634, 5374.183216460142, 5374.998332877729, 0.9999936450106218, 0.9999992868236691, 0.9999933162197868, 59.96374976048775, 59.96314957592102, 59.96475751112213, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.3585, 4.529265, 2746.42, 593.6961, 4.625402, 2746.447, 822.8657, 3.322433, 2734.03, 606.7458, 4.525898, 2746.186, 600.287, 4.576727, 2747.838, 593.5117, 4.626928, 2746.286, 99.95547, 99.94635, 99.51115, 99.94481, 100.0, 99.95255
233073.54048000003, 283.54957082598554, 284.14713570008496, 284.17620527827853, 18.882023303609383, 19.01130800291392, 18.98155831999419, 5336.999359485229, 5379.006566361436, 5366.983335258905, 84.06185308271642, 0.21673926148071132, -24.137017117296182, 5346.55788256049, 5373.219360243453, 5370.148330552027, 0.9999916320797075, 0.9999996424401847, 0.9999898242440863, 59.97001551262592, 59.96951171399947, 59.971342352921425, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 612.7461, 4.472869, 2740.742, 600.2526, 4.578616, 2748.104, 816.5957, 3.357223, 2740.991, 612.7267, 4.472577, 2740.506, 594.1449, 4.622384, 2746.403, 599.8538, 4.581149, 2748.122, 99.7446, 100.0, 99.76615, 99.73188, 99.96054, 100.0
233075.94092000002, 283.51252872293156, 283.9292590192093, 284.05538478287207, 18.896138647894123, 19.048875379782444, 18.982267992809117, 5342.519218668609, 5376.462768549313, 5369.256993086872, 89.76259498889863, 0.912225835362733, -21.22834165461927, 5339.715670250293, 5376.842840050779, 5370.1514660064495, 0.9999918660118823, 0.999999991214432, 0.9999901764232422, 59.97533981269553, 59.97490027157554, 59.97391183023723, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4768, 4.528551, 2746.417, 593.8712, 4.624297, 2746.338, 822.8075, 3.323169, 2733.586, 606.707, 4.526633, 2746.023, 600.3442, 4.577458, 2748.048, 593.5912, 4.626562, 2746.234, 99.95322, 99.95243, 99.48627, 99.9388, 100.0, 99.94855
233078.27216000002, 283.5535628163396, 283.8882240027173, 284.07862934109534, 18.88537313565348, 19.02078574809389, 18.95411771673072, 5334.170094483405, 5376.788987522925, 5363.395246426164, 81.094510291946, 6.086553644439391, -19.78279316326916, 5336.437095763582, 5374.028307633756, 5359.331306837163, 0.9999930623976669, 0.9999996067737474, 0.9999939996326711, 59.97700743144029, 59.97861326279072, 59.979741360593415, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4571, 4.528194, 2746.478, 600.1553, 4.5788, 2748.159, 823.4869, 3.31507, 2731.125, 604.5321, 4.543733, 2747.323, 604.1782, 4.546959, 2746.79, 588.7998, 4.660073, 2741.477, 99.94521, 100.0, 99.4456, 99.98397, 99.98431, 99.81097
233080.64824, 283.44360412283015, 283.8798305246622, 283.94731156436205, 18.908540366291728, 19.00442882105557, 19.004942831406574, 5339.172215107809, 5377.012974067672, 5366.763816537013, 87.39616906329616, 6.542929851329973, -21.88820106651292, 5336.351439497946, 5380.602067422997, 5375.618983234476, 0.9999897093478131, 0.9999996113444783, 0.9999923682851692, 59.9759727379901, 59.97960579678556, 59.98472963459826, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 602.0607, 4.564423, 2747.848, 604.027, 4.553381, 2747.718, 824.9622, 3.310468, 2731.761, 606.3381, 4.527184, 2746.134, 600.3633, 4.577641, 2748.048, 593.5117, 4.626928, 2746.062, 100.0, 100.0, 99.4358, 99.93483, 100.0, 99.95051
233082.93940000003, 283.5175686998508, 283.90800237875874, 283.9913168372238, 18.903732683930187, 19.038323783709593, 18.9962792455146, 5336.6456258895005, 5371.489335689201, 5369.555336550655, 86.50439781350633, 3.625089759999355, -21.661622374601375, 5329.631106805914, 5375.230200927813, 5367.919847061269, 0.9999888783522518, 0.9999999708334741, 0.9999915279619969, 59.97932043895949, 59.97937597049284, 59.98095644828959, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4571, 4.528372, 2746.253, 606.4395, 4.528514, 2746.214, 822.8463, 3.323353, 2733.707, 606.6487, 4.526082, 2746.128, 600.287, 4.577093, 2747.943, 593.5714, 4.627111, 2746.118, 99.95132, 99.94586, 99.51515, 99.94273, 100.0, 99.94216
233085.34312, 283.412186439619, 283.8091636517057, 283.800508952743, 18.904555000429173, 19.031094085355356, 18.97959161471818, 5330.011717364678, 5372.885831206807, 5371.334363687915, 91.1029697650024, 1.728590071200415, -19.322293175653158, 5336.811220358534, 5372.713417022127, 5364.685027343592, 0.9999913542129545, 0.9999994755113728, 0.9999940947097649, 59.98034401657618, 59.9744982012662, 59.97630428396093, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 612.7067, 4.472691, 2740.689, 612.6458, 4.473256, 2740.658, 816.5181, 3.356486, 2741.273, 612.7267, 4.473129, 2740.393, 594.1449, 4.622384, 2746.344, 599.8737, 4.581149, 2748.066, 99.74671, 99.74365, 99.75336, 99.74434, 99.9507, 100.0
233087.69928000003, 283.2337074004655, 283.77002003493936, 283.8116104525344, 18.899895506524555, 19.042841045244874, 18.990272171185342, 5334.747530970839, 5377.155756731901, 5374.818260767573, 89.83834081958821, 3.745529559646627, -16.966143150763855, 5340.916427208689, 5373.64606232753, 5370.15768244438, 0.9999930341701857, 0.9999999619574129, 0.9999906048039999, 59.97680365280056, 59.97532708114631, 59.97799832017794, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4177, 4.528551, 2746.144, 606.4979, 4.528146, 2746.262, 822.6716, 3.322801, 2734.334, 606.6099, 4.526082, 2745.909, 600.306, 4.577458, 2747.835, 593.5117, 4.626928, 2746.174, 99.95529, 99.94159, 99.5135, 99.94081, 100.0, 99.94854
233090.04072000002, 283.4938841467886, 283.8485643381108, 283.98035252803714, 18.912609370685004, 19.030891649978397, 18.98903603496605, 5338.554696655223, 5373.470261928808, 5367.842766338357, 90.5443674387775, -1.1274252406465166, -17.906595884376657, 5327.281845596422, 5375.8603892341425, 5355.766686692053, 0.9999941660713715, 0.9999981775492973, 0.9999938714223318, 59.97749152854449, 59.978010277801204, 59.97927371572191, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.4177, 4.528729, 2746.254, 606.3422, 4.52833, 2745.984, 822.8851, 3.322801, 2734.095, 606.6293, 4.526266, 2746.02, 600.3251, 4.577458, 2747.939, 593.452, 4.629858, 2745.431, 99.94729, 99.9459, 99.5048, 99.93865, 100.0, 99.91942
233092.32712000003, 283.475216140483, 283.68132202924767, 283.8522441012634, 18.90264626513377, 19.024188502721085, 19.007156172591202, 5340.69931244114, 5373.002275512359, 5374.804134086644, 88.26503865255518, 2.7065755017893025, -20.502495231734883, 5341.740098747068, 5376.639046578582, 5370.166340540856, 0.9999920005370388, 0.9999999352167928, 0.9999917447991055, 59.9753221616588, 59.97386037191449, 59.97490986678845, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 600.1287, 4.579414, 2748.158, 600.1943, 4.578432, 2747.819, 829.0969, 3.285802, 2725.291, 601.1727, 4.568002, 2747.799, 604.7886, 4.542394, 2747.539, 591.0663, 4.643775, 2745.142, 100.0, 100.0, 99.17258, 100.0, 99.98632, 99.90682
233094.66656, 283.32322736182385, 283.6669730495975, 283.7705015598732, 18.913321914260415, 19.032815709093057, 18.99234270152454, 5335.475484962789, 5377.043744946776, 5369.467931351928, 84.42185202111568, 3.4226214273367077, -21.47567766496948, 5336.859414003743, 5377.250517938297, 5370.506458236833, 0.9999926893351524, 0.9999998994521186, 0.9999931856225956, 59.977248440945175, 59.97661690016157, 59.974639407740234, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 600], 5500.0, [], 606.3585, 4.528372, 2746.469, 604.8441, 4.546197, 2747.273, 822.7687, 3.322617, 2733.451, 606.7653, 4.526817, 2746.018, 606.2574, 4.529792, 2746.309, 593.5117, 4.626745, 2746.292, 99.95511, 99.98428, 99.48135, 99.93682, 99.94932, 99.94869
