TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
233414.64604000002, 283.4167981647058, 283.82362640621034, 283.8617099891234, 18.89896124641926, 19.05645133813259, 19.00121027141097, 5337.346689334631, 5380.886571304811, 5369.544461020789, 88.895476314186, -1.673674902239668, -23.240588165456302, 5335.581714725843, 5380.147010293049, 5374.367550802223, 0.9999918352174517, 0.9999999081349563, 0.999991747204567, 59.98275069257989, 59.97578323975452, 59.98096154362288, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 611.9772, 4.479651, 2741.08, 612.6458, 4.472703, 2740.55, 816.6345, 3.356302, 2741.036, 612.6685, 4.472945, 2740.397, 594.0305, 4.623479, 2746.457, 807.8511, 3.400024, 2746.602, 99.75899, 99.73971, 99.75341, 99.7298, 99.9547, 99.96214
233416.96944000002, 283.30094364007755, 283.8625304130247, 283.9460770631731, 18.925730418795418, 19.04522414716262, 18.999855558574154, 5342.735587383517, 5377.673589344153, 5373.01841488094, 87.5081672906897, -1.6958270580071257, -28.8268803128135, 5344.651724167566, 5373.250158941321, 5374.355469908541, 0.9999858158842098, 0.9999999840530115, 0.9999884715751007, 59.977390500020704, 59.982158469172234, 59.977263316256426, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4374, 4.528194, 2746.087, 606.5173, 4.528146, 2745.987, 822.7493, 3.322617, 2733.587, 606.5905, 4.526633, 2745.853, 600.3251, 4.577275, 2747.886, 814.1932, 3.36926, 2742.914, 99.94921, 99.94774, 99.51506, 99.93877, 100.0, 99.82575
233419.30308, 283.3045117547817, 283.8225998281634, 284.0044151822601, 18.922042808135117, 19.035775665970494, 18.999865675752552, 5335.161576864476, 5380.848896867662, 5370.88309117891, 89.66919717797214, -1.0811031413390992, -23.573239462339416, 5337.775331130629, 5377.029749637828, 5366.516296777074, 0.9999897244499338, 0.9999999067447052, 0.9999922416590912, 59.973290758384344, 59.97109913044087, 59.97002208312284, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4374, 4.528551, 2746.364, 606.4784, 4.527225, 2746.097, 822.7687, 3.322801, 2733.749, 612.7073, 4.473129, 2740.619, 600.3823, 4.57691, 2747.839, 814.0939, 3.369626, 2743.043, 99.94328, 99.94591, 99.49219, 99.74222, 100.0, 99.8386
233421.66824000003, 283.2850443211917, 283.87041724674623, 283.90043866807906, 18.9207438564754, 19.04599092417349, 19.01915028414416, 5347.0700633715805, 5385.092738657071, 5374.499307460232, 87.38529430163862, 2.734281040878159, -24.930846870264844, 5345.840967168454, 5382.662202037888, 5381.328207390411, 0.9999908361808707, 0.9999998154966874, 0.9999873659949853, 59.96869906675404, 59.97476527824997, 59.96952610451727, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 600.0695, 4.579593, 2748.163, 600.2332, 4.578616, 2748.052, 829.1552, 3.28617, 2724.872, 619.0184, 4.411167, 2730.658, 606.41, 4.527966, 2746.358, 819.1636, 3.345271, 2739.577, 100.0, 100.0, 99.1546, 99.3797, 99.95901, 99.7043
233424.00088, 283.40395451965367, 283.85882296508254, 284.0401211726805, 18.88027140288945, 19.071248720309917, 19.006987585566147, 5341.32105632426, 5370.15031170149, 5372.671798666424, 87.2765296930761, 0.2783575005189505, -22.731666742861307, 5338.289803054183, 5374.017567510453, 5373.931138542735, 0.9999901783775014, 0.9999999471198976, 0.9999883401613043, 59.966477979129515, 59.96808153892572, 59.966945596248465, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4374, 4.529087, 2746.358, 606.4784, 4.528146, 2746.267, 822.9628, 3.322617, 2734.485, 612.7462, 4.472761, 2740.45, 600.287, 4.577275, 2748.051, 814.1137, 3.36926, 2743.103, 99.95319, 99.94778, 99.48849, 99.74402, 100.0, 99.82802
233426.29036, 283.30618329583336, 283.7398436488985, 283.802067890658, 18.92327292623292, 19.046106919158472, 19.020468603552928, 5335.62467421428, 5383.095701888145, 5384.574413575019, 88.33130978774773, 0.12275818992611676, -24.529271259981215, 5342.164208730981, 5379.482104963262, 5381.603329496095, 0.9999869408875223, 0.9999999685923301, 0.9999895769306476, 59.96293233759971, 59.96277071608682, 59.964848441813885, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.7922, 4.522126, 2745.655, 598.4822, 4.591326, 2747.702, 819.9152, 3.34084, 2738.638, 608.377, 4.511373, 2745.554, 594.9651, 4.621105, 2746.62, 807.871, 3.399658, 2746.717, 99.93406, 99.9979, 99.65348, 99.91743, 99.95871, 99.95803
233428.60840000003, 283.42375498021505, 283.9033941987112, 283.93061813891796, 18.904027619066657, 19.025281186225218, 19.010089507401442, 5344.8640701590975, 5378.277644368674, 5367.717252048711, 87.15108320874378, -0.44099022071850413, -24.5323409459902, 5339.037316691465, 5383.993511888, 5374.773611549575, 0.9999910164539263, 0.999999922062076, 0.9999891835657416, 59.96807194154811, 59.96740166807665, 59.964841040316244, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 609.296, 4.503744, 2744.98, 598.3654, 4.588931, 2748.043, 822.7104, 3.323353, 2734.153, 612.7267, 4.473129, 2740.455, 600.4205, 4.576727, 2747.992, 814.1734, 3.368527, 2743.09, 99.89632, 100.0, 99.50897, 99.73625, 100.0, 99.82144
233430.98852, 283.22294973715054, 283.80067992824536, 283.9291110956456, 18.904206535942485, 19.036978380968357, 19.01118831549018, 5335.499413820573, 5383.360742522069, 5377.439565083689, 89.80890276284299, -3.1577171577121135, -24.145682769404402, 5346.387731707735, 5384.5758027713, 5375.586074384567, 0.9999903568037618, 0.9999999969497628, 0.9999916105128581, 59.96790968028245, 59.96876846828301, 59.96498874030619, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4177, 4.52748, 2746.359, 600.1165, 4.578248, 2748.271, 822.9628, 3.32409, 2734.385, 606.6682, 4.526082, 2746.128, 600.3823, 4.577093, 2747.997, 814.0939, 3.36926, 2743.322, 99.94124, 100.0, 99.51533, 99.93073, 100.0, 99.8406
233433.34780000002, 283.4828133999733, 284.017320722626, 284.04806874697584, 18.92421203343552, 19.037080623268025, 18.97145389660708, 5343.947989391809, 5382.873933317203, 5373.752686405236, 82.58204317685727, 6.711560455530389, -24.491952541724004, 5338.680121362202, 5384.015936399657, 5367.875001259909, 0.999988818637688, 0.9999989711070302, 0.9999901026253646, 59.96652654655937, 59.96643892748921, 59.96413447285034, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 600.0892, 4.579593, 2748.21, 606.5367, 4.527594, 2746.322, 829.1357, 3.28617, 2724.596, 600.3183, 4.576828, 2748.059, 606.6007, 4.52687, 2746.312, 820.4757, 3.335932, 2737.033, 100.0, 99.94979, 99.17131, 100.0, 99.93963, 99.6137
233435.66900000002, 283.3628349503144, 283.92669674647755, 284.0648761309965, 18.912743863981074, 19.011561907059956, 19.016133200531797, 5334.33101402086, 5384.666546057055, 5374.996592721809, 88.25888469916208, -3.8216189887225482, -24.62859809138922, 5335.629801410156, 5379.815623590766, 5374.070798197382, 0.9999914912921705, 0.9999999023839639, 0.9999898038039476, 59.966978160967834, 59.97255790035836, 59.969914741409276, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.3979, 4.528016, 2746.201, 600.2526, 4.578063, 2747.933, 822.924, 3.32409, 2733.368, 606.707, 4.526817, 2746.024, 600.287, 4.577275, 2747.997, 814.1734, 3.36926, 2743.204, 99.95324, 100.0, 99.47832, 99.94497, 100.0, 99.83248
233437.99480000001, 283.6327335518844, 283.89530954816297, 284.09630582476143, 18.878530090108008, 19.023473250024562, 18.984605905517896, 5340.475226502953, 5381.955148894343, 5374.46207846039, 90.06469308652595, -1.603239565878539, -23.73447856873244, 5341.187829650026, 5379.799753216043, 5376.998393726689, 0.9999911309531367, 0.9999999845932863, 0.9999919849222766, 59.97666424563942, 59.97453037067206, 59.97021797504505, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.5557, 4.52748, 2746.311, 606.5173, 4.528146, 2745.988, 822.691, 3.323169, 2733.43, 606.6293, 4.525714, 2746.071, 600.0962, 4.583484, 2747.872, 812.8016, 3.375852, 2744.602, 99.94939, 99.93762, 99.50702, 99.94063, 100.0, 99.87058
233440.39784000002, 283.5441935975773, 283.9901042879771, 284.09157300171, 18.908224176159308, 19.023754673375798, 19.0063189614728, 5339.003724550557, 5376.715661865123, 5373.830373198274, 87.51731917036614, -0.6095849307760091, -24.387418181221165, 5340.734662282982, 5379.986068092993, 5379.653203907048, 0.9999898310345304, 0.9999999984198642, 0.999990116907836, 59.9802530179815, 59.980106446759116, 59.978084323501875, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 612.7461, 4.473404, 2740.856, 612.782, 4.475834, 2741.277, 817.4498, 3.352069, 2739.146, 609.7751, 4.499053, 2744.289, 597.9789, 4.592798, 2747.987, 812.9805, 3.373471, 2743.247, 99.74495, 99.7538, 99.7106, 99.86094, 100.0, 99.84216
233442.71844000003, 283.55441278701045, 284.1577290968753, 284.1922403799715, 18.908580746705525, 19.023650761531012, 18.989338025928834, 5341.887295280303, 5380.580503633416, 5372.968204112478, 88.52385721554128, 2.10077614490325, -25.287756730539968, 5342.032161729822, 5374.139517009084, 5371.685894963458, 0.9999886059559726, 0.9999999740637037, 0.9999892956173737, 59.981168307877425, 59.979650743576045, 59.97974693633228, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4177, 4.528729, 2746.302, 606.5562, 4.52741, 2746.321, 822.8075, 3.323537, 2734.43, 612.4549, 4.473496, 2740.562, 600.287, 4.57691, 2747.937, 814.0541, 3.369443, 2742.852, 99.95128, 99.94975, 99.4901, 99.74013, 99.99865, 99.83646
233445.04304000002, 283.57219015089885, 284.12900562878053, 284.17837991000715, 18.86713750607519, 19.01731266378276, 18.935671510330497, 5335.441049114856, 5378.87095137517, 5363.291400561964, 80.92005111946423, 4.279361898455818, -23.10026311018555, 5330.355405478844, 5376.280495598519, 5361.151217088544, 0.9999891926501945, 0.9999999725219827, 0.9999922569967824, 59.97497924828828, 59.97568440977204, 59.97729685340774, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 602.0607, 4.572276, 2747.98, 600.1943, 4.579537, 2748.269, 828.9999, 3.286907, 2724.542, 619.0184, 4.411535, 2730.552, 606.5626, 4.526688, 2745.991, 820.5155, 3.335566, 2736.978, 100.0, 100.0, 99.1634, 99.37584, 99.93778, 99.61187
233447.46696000002, 283.47913610796917, 283.9643352841672, 284.2552295696945, 18.900042957302503, 19.024161996694506, 19.014896676652736, 5339.029272541846, 5379.903072725046, 5374.288598485739, 86.75441151042827, -1.9828294178928445, -23.770066743586995, 5332.424775311992, 5378.329777884209, 5370.770354327406, 0.9999897627096991, 0.9999999734499393, 0.9999899062501815, 59.9783289418566, 59.9808733062977, 59.98153773220955, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4374, 4.529087, 2746.469, 606.4979, 4.527962, 2746.211, 822.8657, 3.323905, 2734.586, 612.7462, 4.472577, 2740.616, 600.4586, 4.577458, 2748.099, 814.2131, 3.369443, 2743.098, 99.95739, 99.94373, 99.50284, 99.73803, 100.0, 99.83245
233449.79084000003, 283.4846966362183, 284.02998029937316, 284.0774014533354, 18.90550903570764, 19.013919963893322, 18.986884669440784, 5341.25083871264, 5383.875337209398, 5373.367552712104, 91.05372054449754, -1.9909731147381535, -25.00387597597785, 5341.413892583609, 5383.191367242967, 5376.727782980151, 0.9999919924581667, 0.9999999997766659, 0.999988343432141, 59.979457656509595, 59.9785018943726, 59.98146032169076, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4965, 4.528194, 2746.306, 600.1943, 4.578432, 2748.159, 823.0016, 3.322249, 2733.842, 612.6296, 4.473496, 2740.338, 600.306, 4.578006, 2748.1, 814.1535, 3.369809, 2743.158, 99.94921, 100.0, 99.5021, 99.73201, 100.0, 99.83672
233452.14372000002, 283.5699648632312, 284.02386594615945, 284.1132904069936, 18.909942613138384, 19.041544605701418, 19.007385813560624, 5342.974609040077, 5384.061263247317, 5377.14987338849, 87.76077737248397, 3.299196206414308, -29.453000491265698, 5339.143884738317, 5378.3976558395125, 5375.75870237371, 0.9999915542147723, 0.9999996735759666, 0.9999904160425663, 59.98416470648394, 59.9819915965641, 59.980952314373155, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 612.7067, 4.473048, 2740.689, 593.8323, 4.624849, 2746.398, 816.5763, 3.357039, 2740.753, 606.6876, 4.526633, 2745.908, 594.0876, 4.622931, 2746.897, 808.9844, 3.39453, 2745.582, 99.74478, 99.95042, 99.7471, 99.93472, 99.96635, 99.93967
233454.46896000003, 283.4996131208091, 284.0093819586377, 284.13788432870234, 18.913797133237445, 19.013601106062325, 19.008051530908443, 5342.310321212743, 5383.583884595045, 5372.81920875214, 89.64532847315013, -2.291742674968418, -26.014232561137078, 5337.918144422304, 5380.178914700992, 5375.467163957864, 0.9999897024819265, 0.9999999999802276, 0.9999903816771757, 59.98501881875781, 59.985168314881584, 59.986348572837024, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4374, 4.528908, 2746.201, 600.2332, 4.5788, 2747.936, 822.924, 3.321512, 2733.36, 610.8431, 4.492619, 2743.373, 600.3633, 4.577275, 2747.939, 814.1336, 3.369077, 2742.98, 99.95514, 100.0, 99.51306, 99.82372, 100.0, 99.82815
233456.74732000002, 283.5311353429501, 284.0224202399779, 284.0871728436397, 18.8967876557845, 19.02132841164385, 18.965802326589653, 5334.832297833137, 5383.323889255801, 5370.089896948807, 78.76989820579502, -2.9583471366004517, -22.55375869507816, 5334.966867718499, 5380.528230059214, 5367.514798385043, 0.9999913765789583, 0.9999997798947944, 0.9999929532464662, 59.97872012717622, 59.978298173562656, 59.975775936905094, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.3979, 4.530693, 2746.612, 592.7233, 4.632401, 2745.149, 824.4575, 3.31507, 2732.185, 602.765, 4.563957, 2747.711, 605.2845, 4.537645, 2746.53, 820.4558, 3.335566, 2736.851, 99.95349, 99.91328, 99.4456, 99.99947, 99.95735, 99.60739
233459.04476000002, 283.51069411033995, 284.0812820923003, 284.1811493196938, 18.91585183454272, 19.03294122632192, 19.020648070314408, 5341.245767592637, 5379.040399033793, 5375.631115782011, 87.18050251251384, 1.1527765172604632, -25.691887190873786, 5342.829407192519, 5377.740692879157, 5374.514733804438, 0.9999903125361662, 0.9999999384204884, 0.9999919599136289, 59.97975036209403, 59.98181533690508, 59.9825095341328, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 603.1056, 4.552644, 2747.209, 591.984, 4.637559, 2745.553, 824.1275, 3.317095, 2733.259, 606.5128, 4.526633, 2745.909, 600.3442, 4.577458, 2747.887, 814.1137, 3.369077, 2743.2, 100.0, 99.92179, 99.47436, 99.9388, 100.0, 99.82785
233461.32456, 283.44931029220544, 284.07626339645657, 284.16231140498286, 18.893512202289198, 19.03872346947959, 19.007652376114308, 5339.946362158235, 5383.25131954182, 5377.971624872001, 87.27065457281466, -2.040686754219678, -26.206834251710916, 5341.38019271342, 5386.233920397062, 5372.13319704496, 0.9999863720549186, 0.999999811725585, 0.9999883824921348, 59.97682110761878, 59.97549655775087, 59.97523586963342, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4571, 4.528194, 2746.254, 593.8323, 4.624665, 2746.396, 822.8075, 3.322985, 2734.056, 606.5516, 4.527184, 2745.907, 600.3633, 4.57691, 2747.885, 814.1336, 3.368894, 2742.968, 99.94539, 99.9526, 99.51097, 99.93468, 100.0, 99.82771
233463.66356000002, 283.53466019859997, 283.96191075609755, 284.0636711474156, 18.88910335725999, 19.0273367236255, 19.01841989256428, 5333.30755015917, 5381.370469883117, 5374.693420110218, 91.82174446541171, -2.2738814868444024, -24.595598118949965, 5337.931988464476, 5378.119731114889, 5370.768147961607, 0.9999894938803326, 0.9999998594346114, 0.9999886427705539, 59.97553057376411, 59.9783138055093, 59.982551882020836, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 612.7461, 4.472869, 2740.8, 600.1553, 4.578616, 2747.994, 816.6151, 3.35667, 2741.096, 612.6879, 4.473129, 2740.447, 594.1068, 4.622749, 2746.618, 807.8312, 3.400024, 2746.662, 99.74268, 100.0, 99.76149, 99.74027, 99.94662, 99.95796
233465.94148, 283.6372928704199, 284.13820130492115, 284.1867259115495, 18.89497986947648, 19.047790668060667, 18.992205759068714, 5345.085779151998, 5385.509942395201, 5372.884678389771, 88.6114782764862, -1.3271131742535545, -24.679023961134703, 5336.153056472349, 5388.623930636094, 5371.0402937238305, 0.9999911143190366, 0.9999999220204011, 0.9999885304740735, 59.97503214339284, 59.980356811285446, 59.97897264108736, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.3782, 4.528908, 2746.417, 593.8907, 4.624665, 2746.45, 822.8075, 3.322617, 2734.873, 606.6876, 4.526082, 2746.302, 600.3442, 4.57691, 2748.157, 814.1137, 3.368894, 2743.091, 99.95339, 99.95444, 99.50058, 99.94904, 100.0, 99.82571
233468.26388, 283.4700417811419, 284.0444684742176, 284.07631657302113, 18.908940005653754, 19.015191486216004, 18.98278660663745, 5338.10202645555, 5382.304713548642, 5371.0067326326325, 90.14904065045812, -0.7595943244045884, -26.23465796676419, 5320.3515147877215, 5365.276295306315, 5357.455871841888, 0.9999918748301615, 0.9999999827469663, 0.9999891783921581, 59.982516416871626, 59.98100004106909, 59.98301947927617, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4177, 4.528551, 2746.579, 600.2721, 4.5788, 2747.992, 822.8851, 3.322617, 2734.207, 612.7462, 4.472394, 2740.562, 600.3251, 4.577275, 2747.884, 814.1932, 3.369443, 2743.09, 99.95913, 100.0, 99.49471, 99.73595, 100.0, 99.83216
233470.63820000002, 283.4638220899413, 284.02241258432355, 284.0714621562192, 18.882554045783806, 19.044180587943522, 18.988145194854198, 5337.93588757118, 5382.818808221073, 5377.356955987389, 90.5149468706777, 3.5727462126203235, -28.143658405319457, 5342.148670701329, 5381.4031660635865, 5369.549061435293, 0.9999900339367032, 0.9999998207639507, 0.9999888243039908, 59.98316702111976, 59.98501255625984, 59.98321489241465, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 600.0695, 4.579236, 2748.053, 606.5173, 4.527594, 2746.206, 829.1552, 3.285986, 2724.312, 618.9213, 4.417234, 2732.197, 605.0557, 4.542942, 2747.16, 817.8912, 3.352779, 2741.211, 100.0, 99.94163, 99.14874, 99.42111, 99.97872, 99.75308
233473.00216000003, 283.5120685571923, 283.9801482126126, 284.0621325802079, 18.90284770901566, 19.029041444007117, 19.01680218478078, 5335.28801585854, 5381.646516961415, 5373.435545134491, 88.57113641665546, -2.4244614316629622, -24.523034294371428, 5340.179022812815, 5383.80223669277, 5372.726548389344, 0.9999884041089401, 0.9999999985254361, 0.9999885764950577, 59.98531585331612, 59.984092611058486, 59.98757709608953, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4374, 4.528908, 2746.474, 600.2332, 4.578063, 2748.047, 822.7687, 3.323721, 2734.485, 612.6879, 4.472209, 2740.502, 600.3633, 4.577093, 2747.998, 814.0939, 3.369626, 2743.268, 99.9492, 100.0, 99.50663, 99.73401, 100.0, 99.82171
233475.36440000002, 283.4595329023402, 284.0408012739192, 284.1752621272699, 18.930356396843155, 19.025472449904164, 19.00980637672483, 5338.27710490196, 5388.138351152629, 5372.554567581496, 88.16891198468704, -4.000653582997302, -21.080800807093965, 5344.574871886465, 5388.222686433847, 5370.948815244269, 0.9999916908462726, 0.9999999880404918, 0.9999900555718888, 59.98544901623607, 59.98922606805655, 59.98682332535552, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 609.3354, 4.503565, 2743.884, 596.6534, 4.610666, 2747.131, 817.8769, 3.349676, 2740.34, 606.6876, 4.525714, 2746.131, 593.9351, 4.623845, 2746.399, 807.8511, 3.399841, 2746.434, 99.86103, 99.98339, 99.73206, 99.94284, 99.95655, 99.958
233477.70304000002, 283.48721244269603, 284.03531770986325, 284.0883205248723, 18.891717259182666, 19.046045236765536, 19.002056129780996, 5338.882456180015, 5384.183307245443, 5376.64675252751, 91.9649236310911, 0.6131063831994652, -25.278535824329538, 5337.584255972519, 5381.60326502442, 5376.183056217354, 0.999987782142918, 0.9999999992640071, 0.9999898840934642, 59.99017122699657, 59.98532868225185, 59.98927791644398, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.6345, 4.526945, 2746.359, 600.1943, 4.578063, 2748.269, 822.8463, 3.322065, 2733.76, 612.7267, 4.472577, 2740.391, 600.3633, 4.577641, 2748.054, 814.1535, 3.369992, 2743.031, 99.94714, 100.0, 99.49006, 99.73393, 100.0, 99.83886
233480.04336, 283.53004877606884, 284.0979324249472, 284.2044335230886, 18.898076048063864, 19.042546335083586, 18.985134863069277, 5343.685257490579, 5378.7174409785885, 5380.728668683475, 90.6803722246159, 0.5960880681504932, -25.178158150460376, 5347.213295834006, 5382.414752729949, 5374.253288024946, 0.9999894382016866, 0.9999999678361032, 0.9999879685739571, 59.99154965831779, 59.99158174369743, 59.98999422353044, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4374, 4.528016, 2746.249, 593.9101, 4.625034, 2746.394, 822.8657, 3.322065, 2733.745, 606.6099, 4.526817, 2746.191, 600.3442, 4.577458, 2747.887, 814.1734, 3.36926, 2743.208, 99.94732, 99.95858, 99.50058, 99.93285, 100.0, 99.82775
233482.36536000003, 283.56031125497543, 284.05817432698103, 284.172760869193, 18.92391334976721, 19.046415656718114, 18.978011960503725, 5342.5121183300125, 5387.781230215946, 5373.366977402157, 79.68235178360862, 7.6420223439654364, -28.970419002907875, 5346.705367688734, 5386.433214418208, 5377.170414921237, 0.9999908685333796, 0.9999999533002277, 0.9999901689632934, 59.99415354937284, 59.996418448510326, 59.99528968391976, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 600.0892, 4.579414, 2748.105, 587.5871, 4.66611, 2741.769, 829.194, 3.285618, 2724.872, 600.3765, 4.577012, 2748.002, 606.6579, 4.526505, 2746.204, 820.4956, 3.335382, 2737.146, 100.0, 99.78385, 99.16913, 100.0, 99.93778, 99.61584
233484.76444000003, 283.50267374705396, 284.0643789902789, 284.15892159953273, 18.909666304455637, 19.016976796657346, 18.993670036546764, 5339.049028957757, 5382.658851557551, 5370.895181345902, 90.01904769626526, 1.229654100045991, -23.149196003446832, 5346.5167633512765, 5379.91604174716, 5379.4885400303765, 0.9999873489569283, 0.9999999056438856, 0.9999905099940518, 59.99460648679222, 59.99725959309369, 59.994257071528615, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4571, 4.528372, 2746.306, 593.8712, 4.624849, 2746.512, 822.7493, 3.323537, 2733.811, 606.6487, 4.526449, 2746.079, 600.4205, 4.57691, 2748.103, 814.1336, 3.369077, 2743.264, 99.94538, 99.95658, 99.49444, 99.94095, 100.0, 99.8385
233487.09604000003, 283.429828981607, 284.0596923689374, 284.1827428154055, 18.906296659049474, 18.988970824250814, 19.010180371701516, 5336.841376708675, 5379.939975446883, 5374.322930759539, 88.74959443407738, -0.7426171792021705, -25.09414055915886, 5343.863796468608, 5383.697190339784, 5378.2401011838465, 0.9999922485777162, 0.999999990663122, 0.9999874405037337, 59.99836828737277, 59.99783660129895, 59.996397196881844, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4177, 4.528551, 2746.196, 593.8129, 4.625034, 2746.505, 822.1669, 3.328507, 2736.369, 608.5518, 4.509717, 2743.716, 597.1968, 4.605217, 2747.292, 809.541, 3.391783, 2746.307, 99.95531, 99.95645, 99.58754, 99.87139, 99.98508, 99.94774
233489.40484000003, 283.42858132459037, 284.1209290091552, 284.26389618979397, 18.904527569961452, 19.012700272056453, 19.008513939799567, 5341.474544983324, 5387.731891126052, 5372.5551101691535, 92.10642506930913, -0.36181424447113386, -24.624793437603444, 5341.141354366704, 5380.564159917394, 5379.625531675963, 0.999989580913835, 0.9999999946988086, 0.9999896049570691, 59.99121762647429, 59.990656758171546, 59.98848551303526, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 611.5632, 4.482863, 2742.63, 598.0736, 4.599431, 2747.59, 820.1287, 3.337895, 2737.109, 607.8721, 4.519279, 2745.895, 600.3251, 4.577641, 2747.998, 813.9149, 3.370725, 2743.326, 99.8154, 99.99993, 99.61448, 99.91369, 100.0, 99.83672
233491.75524000003, 283.56268311886237, 284.00908135951875, 284.1278033338507, 18.93529335233922, 19.0456638717818, 18.99473077401506, 5343.984526124895, 5381.801637251214, 5373.601220598053, 88.36899888105745, -0.7240042910384545, -25.25231797130175, 5337.348112628075, 5383.664905384, 5377.695163083252, 0.9999872812331151, 0.9999996214175497, 0.9999894217135069, 59.989160732951575, 59.99111945343875, 59.989170365813685, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.3782, 4.528729, 2746.479, 600.1165, 4.579169, 2748.048, 822.7687, 3.323905, 2734.319, 606.6293, 4.526266, 2746.182, 600.3633, 4.57691, 2747.89, 814.0939, 3.368894, 2742.909, 99.9433, 100.0, 99.51293, 99.93865, 100.0, 99.84006
233494.14864000003, 283.5090451689804, 284.07201085047575, 284.17248702218006, 18.886823494116786, 19.03156702125225, 18.97438709641261, 5339.448743261896, 5380.341781882932, 5367.3591955203765, 84.3717282720645, 0.5063371507421834, -24.103718533451165, 5339.783745050052, 5381.7636507605785, 5368.650846062557, 0.9999934067625369, 0.9999998462815018, 0.9999885081449467, 59.99214809596605, 59.9919364164853, 59.98901425814171, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 600.0104, 4.57995, 2748.273, 606.4589, 4.527778, 2746.103, 829.1552, 3.285986, 2724.65, 600.3571, 4.577196, 2748.012, 606.6579, 4.52687, 2746.096, 820.4757, 3.335749, 2736.914, 100.0, 99.9418, 99.15891, 100.0, 99.93581, 99.61588
233496.47864000002, 283.46339333559126, 283.9956213653864, 284.06795967319266, 18.92043472214019, 19.06197927107688, 19.010754095418573, 5334.8414399826, 5382.407068726673, 5377.595032373873, 87.40188347253434, -2.8882346977625275, -22.79135419756858, 5335.454091951521, 5383.525995828457, 5374.961588395575, 0.9999887583970264, 0.9999999456945811, 0.9999896579802282, 59.994082636918655, 59.991768563978624, 59.98970879046439, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.3979, 4.528729, 2746.468, 600.1748, 4.578616, 2748.051, 822.8657, 3.322433, 2734.261, 606.6487, 4.526449, 2746.022, 600.3251, 4.577275, 2748.105, 814.0143, 3.369443, 2743.146, 99.9551, 100.0, 99.51084, 99.94678, 100.0, 99.83419
233498.83952, 283.4544305255614, 284.10724632423654, 284.13248722064407, 18.90797749028017, 19.032455453137832, 19.02617559760909, 5344.755169422919, 5380.296782075227, 5374.624894502824, 89.68656659057797, -0.4850756745709077, -24.780093952326524, 5344.523157072302, 5386.58006213447, 5372.9834479324, 0.9999884910435131, 0.999999802742605, 0.9999892440770324, 59.99189368604908, 59.99458204821148, 59.989123964982745, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4374, 4.528016, 2746.417, 600.2137, 4.578063, 2748.045, 822.7493, 3.323721, 2734.43, 606.6876, 4.526449, 2746.188, 600.306, 4.57691, 2748.157, 814.2131, 3.369809, 2743.677, 99.95322, 100.0, 99.49636, 99.94095, 100.0, 99.84159
233501.24924, 283.59384927038553, 284.15089536811416, 284.155199895345, 18.90357712696701, 19.036956964964652, 18.998752000880014, 5336.937821464106, 5389.899115444636, 5377.264048291462, 91.4730976804708, -0.1834927778477322, -26.992421790676417, 5341.242159607737, 5387.187096390252, 5378.905478333263, 0.9999881725717221, 0.999999600608997, 0.9999902714338283, 59.99449270312497, 59.990276621026965, 59.99461186439245, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 612.6672, 4.473583, 2740.852, 593.9101, 4.624481, 2746.395, 816.4792, 3.356854, 2740.571, 611.6588, 4.488757, 2742.903, 596.72, 4.601017, 2748.023, 811.9467, 3.380247, 2744.077, 99.7408, 99.95247, 99.75, 99.80489, 99.99533, 99.88073
233503.54400000002, 283.52153974782334, 284.07934318941375, 284.0877795160097, 18.90345339938363, 19.02908072299425, 19.00029087471415, 5341.443152589249, 5383.691195899904, 5376.0088477060945, 87.09845075292515, 0.8640087135142949, -27.450789832732426, 5340.276634657301, 5380.204299739936, 5371.332539128631, 0.9999900281831817, 0.9999998209255776, 0.9999904962512841, 59.98637280007623, 59.98847667337462, 59.9898570703189, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.3782, 4.529265, 2746.249, 597.9374, 4.595194, 2747.587, 822.8075, 3.322617, 2733.694, 611.2315, 4.486183, 2740.91, 600.3442, 4.577458, 2748.162, 814.1535, 3.369443, 2743.396, 99.95738, 99.9998, 99.4988, 99.7836, 100.0, 99.83001
233505.83232000002, 283.54760124578945, 284.0322600027857, 284.05165245570635, 18.872546649167248, 19.0245436987125, 18.950598728414224, 5331.919386041991, 5368.352925975996, 5358.732867240183, 79.57424316880542, 5.1373618786484485, -22.26884319364558, 5329.24461033937, 5376.319500294064, 5360.026753605027, 0.9999895591629404, 0.9999999851387602, 0.9999896669123026, 59.988792636361325, 59.989523279466766, 59.99150080897687, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 603.5787, 4.551752, 2747.701, 590.0579, 4.652111, 2743.009, 825.3893, 3.308443, 2726.692, 618.8242, 4.411902, 2730.777, 606.6007, 4.527053, 2746.261, 820.5155, 3.335749, 2737.034, 100.0, 99.82919, 99.28967, 99.38406, 99.94756, 99.60743
233508.16624000002, 283.51747666839873, 284.0912906169757, 284.13586082796246, 18.895941958663716, 19.012423857888184, 19.003161377535584, 5338.528416830669, 5378.769806163125, 5378.388205066511, 86.83915629963712, -1.7160833774276156, -25.21228899642665, 5340.612464533536, 5379.517907883731, 5374.124825971479, 0.9999895814359385, 0.9999999576711184, 0.9999907042403625, 59.99217431418278, 59.99373081740468, 59.993497885200746, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.0037, 4.5298, 2746.249, 593.9296, 4.624849, 2746.119, 822.9628, 3.322249, 2734.166, 612.6491, 4.472026, 2740.335, 600.3251, 4.577458, 2748.049, 814.1336, 3.36926, 2743.19, 99.95754, 99.95247, 99.50736, 99.73188, 100.0, 99.8358
233510.49640000003, 283.4882503274703, 284.0346940031463, 284.0720076276051, 18.90739762157064, 19.037209634701796, 19.019828422702105, 5342.467317132117, 5378.702034435818, 5375.956518770631, 89.33330777228912, -3.4746322341570703, -23.766335066783085, 5338.96378372802, 5384.179931912047, 5373.374914067698, 0.9999910224538171, 0.9999999561135648, 0.9999907094743872, 59.996504841493, 59.992490411416945, 59.995797848699034, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4965, 4.527837, 2746.473, 593.7545, 4.624481, 2746.281, 822.8851, 3.322801, 2734.376, 612.7656, 4.472026, 2740.508, 600.287, 4.577275, 2748.048, 814.1535, 3.369077, 2743.087, 99.94923, 99.95658, 99.49875, 99.73819, 100.0, 99.83632
233512.8384, 283.53337425496534, 284.0542405945235, 284.0750782010482, 18.91006322505696, 19.038912203152087, 19.004332471970503, 5340.314776298015, 5386.900475947603, 5375.2069804945095, 90.05314874616943, -1.911307622428808, -23.334650069874442, 5345.84700086526, 5381.527166890359, 5378.275640527773, 0.9999898010670554, 0.9999999610754232, 0.9999884757013602, 59.998565570592696, 59.99820492011434, 59.99940780655149, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 612.7264, 4.472869, 2740.742, 600.1943, 4.578616, 2748.16, 816.6151, 3.35667, 2741.213, 606.7264, 4.526817, 2746.02, 594.1068, 4.623114, 2746.397, 807.8312, 3.399841, 2746.548, 99.74478, 100.0, 99.75788, 99.9388, 99.96245, 99.96217
233515.20224, 283.5390317982704, 284.0196363887013, 284.05169556468735, 18.902279980830393, 19.010571572356334, 19.00902308925804, 5337.945597443946, 5383.337164639718, 5376.303672493862, 87.12620851433167, 1.564556860712628, -22.127320507237528, 5346.876963497721, 5384.93773216049, 5374.716145013379, 0.9999890359497864, 0.9999997484408037, 0.9999917704229498, 59.99807625080146, 59.99877993190393, 59.996077197753436, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.3979, 4.528551, 2746.307, 593.8323, 4.624481, 2746.452, 822.7881, 3.322985, 2733.877, 612.7073, 4.473129, 2740.621, 600.306, 4.576545, 2748.101, 814.0541, 3.369809, 2743.094, 99.95112, 99.95452, 99.51097, 99.73795, 100.0, 99.83436
233517.49276000002, 283.400865771816, 283.95463624162795, 284.07255309794357, 18.885979386446763, 19.039707268405003, 18.97063603522362, 5334.617352748013, 5382.336245741541, 5367.9046504781145, 84.55066145683077, 2.37796691595247, -24.80945842111987, 5336.571434923121, 5382.717679407579, 5364.71179286765, 0.9999921858082822, 0.9999996900679379, 0.9999899491760953, 59.996531331007674, 59.99572133959973, 59.995185821485194, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4571, 4.528372, 2746.307, 600.2721, 4.578984, 2747.88, 822.9045, 3.321512, 2733.732, 605.6584, 4.534723, 2746.781, 602.4233, 4.555177, 2747.648, 817.4935, 3.348018, 2738.998, 99.94712, 100.0, 99.47987, 99.96648, 99.9978, 99.70207
233519.85512000002, 283.52370244805553, 284.1146957737566, 284.15076971102536, 18.890512253114828, 19.04627638041214, 19.005172828424403, 5345.672330741242, 5383.353973132537, 5374.610931588182, 93.30561928884094, -0.9407700417097544, -25.487012917946686, 5340.93390921346, 5384.986357519524, 5377.525701992677, 0.9999899494421122, 0.9999999765384179, 0.9999891619715123, 59.99440039827766, 59.99331679261854, 59.997634936286225, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 600.0892, 4.577808, 2748.025, 605.4861, 4.535698, 2746.885, 826.9617, 3.30108, 2730.052, 604.2797, 4.543181, 2746.894, 601.317, 4.574353, 2748.049, 814.4517, 3.367612, 2742.909, 100.0, 99.9762, 99.3486, 99.9706, 100.0, 99.82745
233522.24904000002, 283.5635326586143, 284.09319116958943, 284.08846917120735, 18.909158215015342, 19.02871889279856, 19.002160536121945, 5345.54758088926, 5382.417209940033, 5378.092489556253, 91.0965470630315, 2.1281621483956314, -25.007004004784903, 5342.846164062967, 5383.034736425433, 5374.816204680096, 0.9999907063367623, 0.9999999987026181, 0.9999884401598774, 59.99212352372583, 59.990478276904625, 59.9946972211095, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.5359, 4.527658, 2746.306, 605.3694, 4.530356, 2746.044, 822.7881, 3.321881, 2734.665, 606.6682, 4.526633, 2746.073, 600.4014, 4.577275, 2747.941, 814.0342, 3.369077, 2742.913, 99.94937, 99.93966, 99.48014, 99.94072, 100.0, 99.83245
233524.65508000003, 283.5846839653657, 284.138045837595, 284.22338098378106, 18.887155947906226, 19.025865638754716, 19.006570109864487, 5338.487328873468, 5383.5626520410915, 5375.6631495352585, 91.50677250501235, -2.1553086398018877, -25.666789160239205, 5337.417594809598, 5381.741483948296, 5369.1032782572565, 0.9999898441470073, 0.9999999922658704, 0.9999906202283502, 59.99373145401099, 59.9963025690078, 59.99999792462003, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 612.6672, 4.472869, 2740.636, 612.743, 4.473256, 2740.382, 816.5569, 3.35667, 2740.925, 612.7462, 4.473129, 2740.561, 594.0305, 4.622931, 2746.4, 807.8114, 3.399841, 2746.439, 99.74286, 99.7336, 99.75971, 99.73795, 99.95852, 99.96
233526.98972, 283.58454554729633, 284.10774459836796, 284.1064580261904, 18.899097871064647, 19.019527809015834, 18.994629574638374, 5337.296164910638, 5375.390418828344, 5373.912791481084, 91.02990410545158, -1.974757197961594, -24.46893656639122, 5336.08952312669, 5380.094282706647, 5373.741000908285, 0.9999911854329653, 0.9999999264430233, 0.9999884451314818, 59.995863616305456, 59.997430227256984, 59.995376787130674, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4768, 4.528372, 2746.364, 606.4395, 4.527778, 2746.097, 822.9628, 3.322065, 2734.099, 606.5711, 4.526266, 2745.905, 600.2488, 4.578006, 2748.1, 814.1535, 3.36926, 2742.858, 99.94919, 99.94159, 99.51155, 99.93459, 100.0, 99.82371
233529.27436, 283.5516243409334, 284.1959620017766, 284.1352800354786, 18.894286981612144, 19.040038320573945, 18.981694350130176, 5339.934449597464, 5377.092414661877, 5370.997555736014, 87.15946072473093, -0.04624401485705221, -25.302136497268293, 5339.16479485114, 5379.304703822742, 5366.462454448844, 0.9999893498919538, 0.9999999987423709, 0.9999932382068861, 60.002660547724744, 60.00028413109662, 59.99609667178165, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 600 800], 5500.0, [], 606.4177, 4.528729, 2746.417, 606.4979, 4.527225, 2746.1, 822.8657, 3.322065, 2733.872, 612.6879, 4.473313, 2740.335, 600.3823, 4.577275, 2748.099, 814.1734, 3.36926, 2742.855, 99.95351, 99.94779, 99.48827, 99.7319, 100.0, 99.82361
