TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
234171.51732, 283.8900243293101, 284.1721447130428, 284.24821258224506, 18.889174261306046, 18.998357403800707, 18.95181401963562, 5336.137811748427, 5378.864568603809, 5365.37143300267, 80.85002436649745, 8.787692368634453, -19.622365216382605, 5340.252426293039, 5384.506318517316, 5371.259715066225, 0.9999937111762018, 0.9999994974326029, 0.9999953645343725, 60.02225058932958, 60.02468710825171, 60.024274901538746, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 600.0892, 4.579414, 2748.215, 606.4395, 4.528146, 2746.042, 835.0758, 3.24954, 2713.257, 613.154, 4.468716, 2739.992, 789.1078, 3.478231, 2744.361, 600.152, 4.578585, 2747.781, 100.0, 99.95184, 98.74642, 99.71939, 99.8784, 100.0
234173.86812000003, 283.7950034058561, 284.2651140125282, 284.30480372355316, 18.899483801967783, 19.026447911750363, 18.96613924137329, 5342.555833051358, 5383.547308272151, 5370.255518895647, 79.15831781204542, 6.643348156933399, -18.49038592920988, 5342.7718820532955, 5382.959557898155, 5369.186070870493, 0.9999947131653081, 0.999997780781848, 0.9999951080784316, 60.01896992352576, 60.02162342925389, 60.020369599806884, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4571, 4.528908, 2746.307, 600.1359, 4.579353, 2748.046, 828.6893, 3.288563, 2725.718, 607.0954, 4.522772, 2745.727, 795.4979, 3.454125, 2747.482, 594.8835, 4.614659, 2747.322, 99.95339, 100.0, 99.17959, 99.92441, 99.992, 99.96942
234176.22788000002, 283.7894868641442, 284.1166376577502, 284.209492235366, 18.855116542753393, 18.98592393937583, 18.9803676378784, 5336.232484520385, 5376.41226642271, 5368.811432789354, 90.37242102056052, 5.207662443162917, -18.424206073654773, 5336.028913325053, 5378.304557378718, 5368.271801767896, 0.9999941787317888, 0.9999997139621882, 0.9999935969010912, 60.01923048042861, 60.02010376228318, 60.01836978182575, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4177, 4.528372, 2746.139, 606.4784, 4.527594, 2746.211, 828.631, 3.2893, 2726.723, 606.2216, 4.534723, 2746.841, 798.1492, 3.441341, 2748.167, 603.8698, 4.545074, 2747.092, 99.95323, 99.94988, 99.22923, 99.96865, 100.0, 99.97779
234178.56856, 283.75498467322876, 284.14726095602873, 284.1789573927477, 18.889593242932822, 19.02372981166088, 18.963902584651663, 5339.548611415837, 5384.430115666486, 5367.041959022282, 81.92963006471155, 5.785481923161569, -15.345847544521803, 5339.370851257486, 5381.892001797817, 5368.655343982954, 0.9999962639822279, 0.9999995934012392, 0.9999964858589778, 60.023533315676616, 60.022525353490835, 60.02304679471541, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 612.1547, 4.478045, 2742.396, 611.031, 4.491307, 2743.798, 825.2728, 3.310284, 2731.28, 605.5419, 4.532333, 2746.478, 795.8412, 3.453759, 2747.433, 600.0526, 4.579134, 2748.123, 99.78008, 99.85793, 99.39347, 99.95386, 100.0, 100.0
234180.85284, 283.7668413046158, 284.1557097648537, 284.2068161181271, 18.900531802567176, 19.032854087764736, 19.007141214316285, 5344.191995670486, 5385.262909270897, 5374.757431124169, 87.15535010204974, 4.2794398569917576, -18.767060652160126, 5336.953562477331, 5383.316368759809, 5371.144592541908, 0.9999950697961758, 0.9999998764961672, 0.999995047377755, 60.023123183979074, 60.01974788642853, 60.021481078470664, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.6345, 4.528016, 2746.302, 606.4979, 4.527778, 2746.043, 824.9234, 3.308995, 2733.052, 600.8426, 4.573518, 2747.94, 795.4788, 3.453942, 2747.6, 600.2713, 4.579501, 2748.01, 99.94906, 99.94171, 99.46682, 100.0, 99.99628, 100.0
234183.21392, 283.76245466282097, 284.1830665875133, 284.24821580311783, 18.916992792463596, 19.02383127921179, 19.023396407754685, 5340.031101609919, 5383.971124608696, 5371.677104602875, 83.3789527374015, 1.996262570589181, -17.937754098542428, 5343.043372650607, 5388.014949164667, 5379.00842112904, 0.9999943959742499, 0.9999999418057663, 0.9999956548047246, 60.02292950209309, 60.025392868166996, 60.02678072289046, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 600.6807, 4.578701, 2748.215, 600.0775, 4.578984, 2747.936, 816.1298, 3.359247, 2741.772, 594.3568, 4.621323, 2746.732, 789.2222, 3.478231, 2745.274, 593.8497, 4.624914, 2746.46, 100.0, 100.0, 99.76777, 99.9647, 99.91164, 99.95688
234185.61920000002, 283.8122257784939, 284.1946291175086, 284.2941409338855, 18.91678814351853, 19.01650044189987, 18.98535878964382, 5341.719327691145, 5377.686511104839, 5373.959228691806, 88.41212446343661, 0.4380390675912622, -19.904577960919482, 5341.355159231765, 5385.294407529669, 5374.55925362566, 0.9999929778402576, 0.9999998404024829, 0.9999948887525335, 60.02360754658991, 60.0262746766023, 60.03032217288684, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4768, 4.528016, 2746.139, 606.4784, 4.528514, 2746.042, 822.3804, 3.325746, 2734.422, 600.765, 4.57407, 2747.83, 795.4788, 3.454125, 2747.487, 600.2514, 4.578035, 2747.893, 99.94311, 99.93958, 99.53552, 100.0, 99.99605, 100.0
234187.95168000003, 283.79189028292626, 284.18276858832314, 284.2086530824466, 18.895960553619652, 19.035657353560154, 18.939163909179864, 5342.817089329817, 5377.23922356483, 5369.035739759915, 86.48746498748665, 3.3021751086930635, -19.112600339122764, 5344.784721290064, 5383.181801370039, 5372.862312126037, 0.9999924888489937, 0.9999996561607031, 0.99999455457867, 60.02301178171498, 60.02350037707442, 60.02557838799838, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4177, 4.528729, 2746.201, 600.1165, 4.579353, 2748.156, 822.3804, 3.325562, 2734.77, 600.8232, 4.573334, 2747.772, 789.2032, 3.478414, 2745.219, 593.7502, 4.625097, 2746.175, 99.9492, 100.0, 99.5233, 100.0, 99.90581, 99.9508
234190.2686, 283.72071949459774, 284.1839336022988, 284.23608211373556, 18.913433712099717, 19.032461137239622, 19.005403481259776, 5347.601000217912, 5381.63439218771, 5378.511778990409, 86.87232212168783, 3.6006898967893903, -21.17098125342818, 5339.396803326988, 5384.160470676381, 5370.823293629075, 0.9999913813800826, 0.9999996560756126, 0.9999911372879392, 60.014068189874614, 60.01455693262227, 60.01760043721398, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 612.7067, 4.472691, 2740.804, 593.8129, 4.625034, 2746.392, 828.631, 3.289116, 2725.386, 607.0565, 4.522956, 2745.911, 783.7668, 3.497224, 2742.841, 589.7144, 4.649269, 2744.398, 99.74078, 99.95234, 99.18785, 99.93041, 99.82308, 99.8673
234192.62092000002, 283.8198769187593, 284.1935064294744, 284.2654739234383, 18.877480062914486, 19.024017434807394, 18.981084562000824, 5337.595927792803, 5380.117914347355, 5375.368447459559, 86.41382121644688, 2.765623697350975, -21.931592011812427, 5339.164233424321, 5379.530810858425, 5373.788307527404, 0.9999945428939088, 0.9999998358072023, 0.9999941698534822, 60.00964804653701, 60.00634313061003, 60.01054395314156, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.3782, 4.529443, 2746.254, 600.0386, 4.584326, 2747.986, 822.3804, 3.32593, 2734.993, 603.7554, 4.550168, 2746.843, 789.2222, 3.478414, 2745.163, 588.2829, 4.665018, 2741.706, 99.95126, 100.0, 99.54152, 99.98126, 99.90759, 99.78181
234194.97800000003, 283.7670373044961, 284.1225836634734, 284.10568624121174, 18.857236998573853, 18.997910136807963, 18.979035368324585, 5335.087501105817, 5374.782254429739, 5365.8265631252425, 85.29830154570391, 3.671606451566902, -20.458358425106326, 5343.2304729187, 5372.0745130432715, 5367.269825994716, 0.9999946841471621, 0.9999995635819147, 0.9999935815970545, 60.0037252871432, 60.005604627231044, 60.00210210736431, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 604.6434, 4.546576, 2747.446, 590.8362, 4.644927, 2743.571, 818.4592, 3.350044, 2740.263, 612.6685, 4.46982, 2739.991, 795.5169, 3.453759, 2747.538, 581.245, 4.703473, 2734.033, 99.98784, 99.8642, 99.72927, 99.71962, 99.99403, 99.50049
234197.44512000002, 283.7275369634101, 284.2247358785465, 284.26495136807483, 18.882298927756782, 19.028519627185773, 18.9887969906941, 5338.045847971958, 5379.006520376111, 5372.614051763947, 84.4028506173463, 2.013254025164771, -18.648969998874236, 5345.513200796566, 5380.246353266343, 5371.606740177839, 0.9999942345901282, 0.9999999527727284, 0.9999921211190829, 60.002207615789196, 60.003227196863584, 60.00163356546018, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.3585, 4.527837, 2746.468, 593.8129, 4.624849, 2746.398, 822.361, 3.32501, 2734.943, 607.076, 4.522956, 2745.675, 789.2413, 3.478231, 2745.056, 587.5672, 4.665933, 2741.537, 99.94714, 99.95256, 99.53565, 99.92828, 99.91158, 99.77759
234199.77332, 283.7945626510191, 284.17062445277463, 284.2329194666672, 18.87618964911422, 19.008054682344714, 18.985697570696242, 5344.173582234231, 5380.496834454482, 5371.433156864648, 90.66780481502474, 0.01130851726355786, -19.414396145526553, 5343.896761900495, 5380.230933068525, 5370.388068441774, 0.9999942577298495, 0.9999998055081664, 0.9999931640732628, 59.99883985442686, 60.00281164207925, 60.00433602430433, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4177, 4.528551, 2746.311, 593.7739, 4.624849, 2746.397, 822.4193, 3.32593, 2734.538, 607.076, 4.523875, 2745.732, 789.2795, 3.478049, 2745.164, 587.5672, 4.665567, 2741.593, 99.95531, 99.95251, 99.53582, 99.93046, 99.91175, 99.77971
234202.10964, 283.8814341774648, 284.30207335648277, 284.35133830131696, 18.90572194079207, 19.027186782117404, 18.964103377845763, 5343.854531994619, 5389.179363078588, 5369.120497076226, 83.42687576103299, 1.1520265909368845, -19.5334291293143, 5345.535925803152, 5377.021494594294, 5374.085670459849, 0.9999913357482001, 0.9999999832961568, 0.9999921912058581, 60.00167440738961, 60.000937086192124, 60.00447788754725, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 612.7264, 4.473048, 2740.799, 600.1165, 4.579537, 2747.992, 828.6505, 3.289484, 2725.329, 600.8038, 4.573886, 2747.941, 782.9848, 3.50179, 2741.249, 593.8696, 4.624548, 2746.462, 99.74286, 100.0, 99.20016, 100.0, 99.77719, 99.9485
234204.46380000003, 283.8551465125481, 284.2439066452715, 284.30266668925407, 18.883337513100255, 19.031239063278587, 18.98528141636475, 5344.478882507679, 5380.506607339997, 5380.296821949014, 87.81337630044709, 1.6305007850601214, -17.614425837989074, 5345.066738842225, 5380.036840116864, 5372.737845796289, 0.9999942805053182, 0.9999997774278853, 0.999993595501515, 60.005173512735595, 60.003818736829295, 60.00638341720877, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4374, 4.528908, 2746.359, 593.7934, 4.625034, 2746.343, 822.4193, 3.325194, 2734.196, 607.0565, 4.522588, 2745.677, 789.2795, 3.478231, 2745.39, 589.5553, 4.650551, 2744.338, 99.9553, 99.95054, 99.50847, 99.92814, 99.91586, 99.85887
234206.80400000003, 283.87796643822423, 284.2513899555293, 284.2071012067481, 18.90140789858337, 19.018051654005173, 18.991387049488623, 5342.895910301977, 5377.154457787713, 5375.368756158965, 84.78852548174518, 1.5075868615247145, -19.36348447048522, 5338.438188017809, 5387.267009441086, 5376.075413598212, 0.9999930537236368, 0.9999999725739884, 0.9999924953621429, 60.002758142247465, 60.00562767280625, 60.00665099442317, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.5162, 4.528016, 2746.531, 600.1553, 4.5788, 2748.161, 821.6234, 3.3309, 2736.759, 609.0566, 4.500709, 2743.647, 792.2742, 3.464352, 2747.032, 598.5217, 4.586459, 2748.12, 99.95738, 100.0, 99.5664, 99.85492, 99.97564, 100.0
234209.09628000003, 283.782134534543, 284.2788281479624, 284.2492561431251, 18.903709603500868, 19.028679988947545, 18.997010958988742, 5338.858136040461, 5384.014214867488, 5378.133516124962, 88.27370318589828, 4.779217189047586, -18.844173186130547, 5343.24900685846, 5382.4544144848805, 5372.616165179618, 0.9999917339781468, 0.9999999668176205, 0.9999946594371977, 60.00740397603498, 60.00658929004817, 60.005270379471575, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 601.0947, 4.566029, 2748.095, 604.3577, 4.550987, 2747.664, 819.5075, 3.338263, 2736.865, 608.377, 4.514682, 2745.842, 789.4321, 3.478049, 2745.333, 593.79, 4.624182, 2746.458, 100.0, 99.99862, 99.62711, 99.91984, 99.91378, 99.95074
234211.50684000002, 283.8307317083282, 284.27175055151207, 284.29451731233326, 18.921697973278476, 18.997545359813756, 19.003833217813764, 5334.338161827802, 5386.0730563198695, 5371.724089220395, 87.58081507105089, 3.5339313307404154, -19.606943862331804, 5341.203415939047, 5378.411974676245, 5371.514505196272, 0.9999918911642495, 0.9999996343077238, 0.9999942643646991, 60.00983831482951, 60.00796979415071, 60.0102421462044, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.3979, 4.529265, 2746.526, 600.1748, 4.5788, 2748.104, 822.3416, 3.324826, 2734.878, 607.0954, 4.522956, 2745.79, 789.2222, 3.478414, 2745.385, 593.9689, 4.623816, 2746.403, 99.95738, 100.0, 99.5333, 99.93429, 99.91378, 99.95481
234213.90860000002, 283.7484755958243, 284.19881821882643, 284.24363689295797, 18.87782864185657, 19.024253263744153, 18.949132679665357, 5335.602198587226, 5381.0305401080295, 5364.38270890385, 79.07364454698927, 9.058812617097374, -22.230017961367594, 5336.930398733508, 5379.96468929779, 5364.015716760148, 0.9999895878874826, 0.9999997349899171, 0.9999940385528235, 60.0114726556003, 60.01455571681284, 60.01265207935759, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 612.6475, 4.473226, 2740.967, 593.8129, 4.625034, 2746.452, 828.631, 3.288932, 2725.163, 600.8038, 4.573886, 2748.053, 782.9848, 3.50106, 2741.415, 587.5871, 4.665933, 2741.706, 99.74496, 99.95037, 99.17972, 100.0, 99.78326, 99.7796
234216.21260000003, 283.79721604124956, 284.2425590889952, 284.35669543703057, 18.907419326183405, 19.013795731762666, 18.990392649555087, 5341.642441196404, 5380.008749935789, 5372.7641295752055, 86.73318383556877, 1.4132958609338857, -20.37120120150348, 5342.809404155654, 5380.867844480672, 5377.930440189565, 0.9999917258682606, 0.9999999369711111, 0.9999940728504616, 60.01194516678637, 60.01354706914504, 60.01149037762509, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4768, 4.528551, 2746.364, 600.097, 4.578984, 2748.047, 822.2834, 3.325746, 2734.835, 607.0371, 4.522221, 2746.008, 789.2413, 3.478596, 2745.438, 593.8696, 4.624548, 2746.403, 99.95131, 100.0, 99.53178, 99.93836, 99.91007, 99.95677
234218.55868000002, 283.74221239872617, 284.21009703598173, 284.30869655450823, 18.84775105981254, 19.0084524646651, 18.98077414942694, 5336.813454187819, 5375.509245059002, 5372.913343664561, 87.15318633367747, 6.215418991567731, -20.871983597804046, 5340.1757449690285, 5374.222235651789, 5369.104639906577, 0.9999932587161144, 0.9999996771008144, 0.9999917701889415, 60.017505803242074, 60.0156096272136, 60.01469228633857, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4374, 4.528551, 2746.36, 593.8323, 4.624849, 2746.23, 822.3028, 3.32501, 2734.651, 607.1148, 4.523324, 2745.733, 789.2032, 3.478414, 2745.223, 587.4479, 4.666666, 2740.562, 99.95115, 99.95238, 99.52526, 99.92833, 99.91933, 99.75887
234220.93256000002, 283.69564567615475, 284.17404150319186, 284.2183450671851, 18.904989815320548, 19.009000607010858, 18.984314058935993, 5338.135065511965, 5381.579821944628, 5371.655083919203, 86.96960807729056, 3.5378328001395403, -18.41050398501102, 5337.706746413144, 5385.5325155096325, 5370.32737829472, 0.9999940244234556, 0.9999992459702882, 0.9999951457047794, 60.01781032969373, 60.0137293919628, 60.01399443929236, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 600.0892, 4.579593, 2747.943, 587.5093, 4.665741, 2741.767, 816.0328, 3.3598, 2741.269, 612.3578, 4.477909, 2742.276, 793.4568, 3.464717, 2746.894, 584.6447, 4.680033, 2739.821, 100.0, 99.77787, 99.77169, 99.78617, 99.97061, 99.71318
234223.27056000003, 283.7289087464428, 284.12613300142897, 284.16817752141907, 18.900603799030698, 19.01275185826384, 18.973938934528473, 5339.259761701238, 5378.193285489888, 5369.766163600101, 85.2662131977986, 2.0354167788015047, -18.668328626449238, 5337.916094336087, 5387.720157256997, 5368.728992403757, 0.9999948716845766, 0.9999997762114031, 0.999993090130816, 60.0135315430442, 60.01413901798085, 60.01364488315032, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4177, 4.528729, 2746.364, 593.8129, 4.624849, 2746.283, 822.3998, 3.325562, 2734.981, 607.0954, 4.523324, 2745.677, 789.2604, 3.478231, 2745.384, 587.6069, 4.66575, 2741.592, 99.9553, 99.94837, 99.53704, 99.93832, 99.91563, 99.77763
234225.58224000002, 283.6733310990927, 284.1117666093809, 284.2873571804359, 18.880575985891454, 19.017130250682417, 18.94416044212837, 5336.401702265029, 5381.484085861737, 5363.44948797668, 81.71142817541659, 5.922015200170563, -23.84146894103685, 5340.162739948872, 5379.257646653817, 5362.497634771195, 0.999990326277018, 0.9999990218870254, 0.9999917029291138, 60.01119214297294, 60.011759126586, 60.013237256377344, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 609.71, 4.500353, 2742.962, 598.0347, 4.590773, 2748.041, 825.8358, 3.305866, 2726.887, 600.6484, 4.575173, 2747.944, 782.7178, 3.50179, 2741.37, 593.8894, 4.624365, 2746.401, 99.84237, 100.0, 99.2968, 100.0, 99.77736, 99.95267
234227.95092000003, 283.81591891590244, 284.19415676759564, 284.23202683285825, 18.88389293276932, 19.036240031551433, 18.96830931564818, 5341.42763988274, 5380.570949310519, 5370.724705665966, 85.94536122848535, 3.382808289280092, -17.430724782421976, 5340.646328957794, 5379.075681712808, 5372.208864315127, 0.9999932863748114, 0.9999998310222616, 0.9999924158383862, 60.01414553406648, 60.01400075970911, 60.011295159209126, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.5162, 4.529443, 2746.359, 593.8712, 4.624481, 2746.394, 822.3416, 3.325194, 2734.6, 607.1148, 4.522404, 2745.79, 789.2413, 3.478231, 2745.38, 587.5473, 4.666116, 2741.48, 99.94917, 99.94823, 99.53357, 99.92816, 99.91551, 99.77342
234230.31500000003, 283.7693679182113, 284.17240929790626, 284.2065539813038, 18.892353310100724, 19.01410828546558, 19.000556925090184, 5339.400800384413, 5384.037923054559, 5373.126597879733, 87.33882727125274, 0.2854394896580743, -17.0713043617734, 5347.921174426666, 5371.016985887578, 5370.415960492652, 0.9999934532714614, 0.9999998966172865, 0.9999949306934389, 60.01018861828139, 60.011011836646006, 60.01117266967296, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4177, 4.528372, 2746.254, 600.097, 4.578984, 2748.211, 822.3804, 3.32501, 2734.548, 607.0565, 4.522956, 2745.732, 789.1841, 3.478231, 2745.111, 593.9093, 4.624365, 2746.514, 99.95321, 100.0, 99.52681, 99.93029, 99.90569, 99.9507
234232.66760000002, 283.8462779180221, 284.2351613059289, 284.1831414899633, 18.9002565389207, 19.02075181054329, 18.991266671583112, 5337.598216349856, 5379.835788372848, 5375.4223865839795, 89.14954558839601, 3.3375162621023264, -18.51159528868766, 5335.770454653199, 5385.123411006073, 5376.132067383044, 0.9999915493510209, 0.9999999168454177, 0.9999929469678934, 60.01374204626345, 60.01699627832893, 60.01087603940536, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 600.1089, 4.579057, 2748.053, 606.42, 4.527962, 2745.931, 816.091, 3.359616, 2741.715, 613.0763, 4.467981, 2739.994, 795.4406, 3.454125, 2747.595, 600.152, 4.578951, 2747.954, 100.0, 99.94564, 99.77787, 99.71523, 99.99819, 100.0
234234.98828000002, 283.75665840033327, 284.1868789360688, 284.1780649921465, 18.887293178655472, 19.027503391787324, 19.000596027687838, 5339.745945182898, 5390.505842489921, 5371.884849505992, 87.38939412857098, 1.9161893314076224, -19.176976995669065, 5344.594178765529, 5378.4782765410855, 5376.354431958846, 0.999992820425475, 0.9999998810617206, 0.9999915991529335, 60.015751960462005, 60.014300771760624, 60.018231670609644, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.3782, 4.528908, 2746.473, 600.097, 4.579721, 2747.936, 822.3998, 3.32501, 2734.646, 607.0954, 4.522588, 2745.673, 790.2714, 3.474396, 2746.235, 593.9093, 4.623999, 2746.288, 99.95529, 100.0, 99.52486, 99.93628, 99.9358, 99.94854
234237.36260000002, 283.7690263326604, 284.19727998058715, 284.22716098312515, 18.850988743726322, 19.0090759083241, 18.956157765602732, 5338.192769281939, 5379.707435821835, 5363.266848200634, 81.95481368370429, 4.937652946236483, -18.752110453237947, 5335.6875023587945, 5384.029753788315, 5362.863094934443, 0.9999927805661886, 0.999999277815964, 0.9999944088459792, 60.010807305061356, 60.009842101498634, 60.01277467858617, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.3585, 4.528729, 2746.259, 600.1165, 4.578984, 2747.929, 823.1569, 3.318567, 2732.283, 604.9011, 4.540975, 2747.425, 798.607, 3.438236, 2748.169, 589.3168, 4.659707, 2741.709, 99.94749, 100.0, 99.43885, 99.98147, 100.0, 99.80261
234239.72780000002, 283.8918641497067, 284.18348016154727, 284.2440427291773, 18.908366360711877, 19.029626626743383, 19.001906741612345, 5348.475849040015, 5379.352183607609, 5376.248168054242, 86.08135402403923, 2.7853997927056753, -17.92186588161553, 5344.115918700117, 5378.991108357132, 5375.8322986754165, 0.9999951197161229, 0.9999996907937296, 0.9999920348118997, 60.012261141831836, 60.01296160077665, 60.01402948805985, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 611.1295, 4.490716, 2743.606, 597.1592, 4.597589, 2747.76, 825.7193, 3.306787, 2730.14, 607.0177, 4.523324, 2745.616, 795.4788, 3.453942, 2747.542, 593.9093, 4.624365, 2746.286, 99.8505, 100.0, 99.37444, 99.93443, 99.9942, 99.94846
234242.10648000002, 283.74052769651206, 284.3044104524838, 284.2763793299941, 18.89367229030527, 19.02631807548545, 18.953931865200765, 5338.506295020616, 5378.439355253119, 5363.390958903408, 79.67068980342992, 7.8053789280429555, -16.81968596487411, 5338.4337386622, 5381.944735048343, 5362.522693501929, 0.9999933813740881, 0.9999992068211438, 0.9999950969456866, 60.011712967619836, 60.01242696057021, 60.01405385094229, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4374, 4.530514, 2746.481, 593.5599, 4.626507, 2746.283, 828.4952, 3.2893, 2725.836, 607.076, 4.522956, 2745.896, 795.4788, 3.454125, 2747.703, 587.5473, 4.665933, 2741.532, 99.94567, 99.95238, 99.18829, 99.92016, 99.98998, 99.7818
234244.47800000003, 283.7938037284605, 284.26184178146946, 284.2879867736731, 18.860532119890895, 18.98176796991148, 18.929207648139784, 5326.062199471964, 5372.363571624258, 5353.244397113609, 77.47327316448377, 9.46372300835219, -21.612851953172765, 5330.246077227494, 5373.296500111321, 5358.223254290406, 0.9999946900673954, 0.9999992780094538, 0.9999919347243106, 60.013787491200866, 60.01412176597878, 60.013871611490124, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 600.0301, 4.579057, 2747.996, 587.5482, 4.666294, 2741.595, 835.0176, 3.24954, 2713.261, 613.1345, 4.468716, 2739.992, 789.2032, 0.0, 2745.663, 581.245, 4.703656, 2734.036, 100.0, 99.7797, 98.74655, 99.70718, 99.92544, 99.50263
234246.87980000002, 283.8804521528419, 284.3484003055893, 284.4178596812086, 18.907734678628582, 19.020691456079327, 18.95822518356273, 5339.585012456187, 5382.458143280314, 5364.379276020894, 83.29320196323863, 9.360695304217188, -17.589443184076345, 5339.09979190439, 5379.156525794587, 5364.315545796835, 0.9999956956395217, 0.9999990255574923, 0.9999919352432206, 60.01972847882409, 60.01654925702397, 60.01492992331299, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4177, 4.528372, 2746.254, 593.8323, 4.625034, 2746.394, 828.6505, 3.288748, 2725.208, 607.0565, 4.522588, 2745.789, 795.4979, 3.453759, 2747.705, 587.5871, 4.665933, 2741.593, 99.95323, 99.95661, 99.1898, 99.93038, 100.0, 99.77766
234249.1878, 283.83264892400035, 284.2645914565031, 284.3187345071514, 18.84948672562131, 19.021652968282616, 18.98949339826683, 5339.339051885198, 5387.179641511453, 5371.8306986270845, 82.98746695493548, 4.468682028610601, -18.082422915713778, 5347.186729117145, 5384.387660227218, 5370.9027725819715, 0.9999934474830888, 0.9999997615916192, 0.9999937824460964, 60.018480239988655, 60.01942865252256, 60.01827275991371, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4374, 4.528372, 2746.196, 593.8129, 4.624849, 2746.451, 828.6699, 3.288563, 2725.213, 607.0565, 4.523139, 2745.728, 795.6505, 3.45102, 2747.759, 589.2571, 4.655312, 2743.881, 99.95513, 99.95448, 99.19176, 99.92816, 100.0, 99.86094
234251.49788, 283.8831559373955, 284.3072289502144, 284.3522929421615, 18.886077664845303, 19.01943482699488, 18.966744089038404, 5338.002652922353, 5381.538688152211, 5366.672307096756, 79.15791488703599, 7.790026942269606, -16.624062971282, 5338.0683069067345, 5380.742816532713, 5364.219717996374, 0.9999971649189013, 0.999998377594414, 0.999993689036713, 60.01828170354721, 60.01561400987851, 60.01557120096575, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 612.7067, 4.474297, 2740.684, 600.1359, 4.579537, 2747.99, 823.1763, 3.317095, 2733.018, 602.6485, 4.557338, 2747.598, 798.4735, 3.44408, 2747.845, 589.6547, 4.655312, 2741.762, 99.74462, 100.0, 99.44188, 99.99623, 100.0, 99.81297
234253.86832, 283.8023771771157, 284.2099170455202, 284.2729095647821, 18.90840347888433, 18.995380131697665, 18.987375375515743, 5337.670852005924, 5385.811092136101, 5375.915832198337, 87.86726542708448, 3.915717728761024, -19.480820389198016, 5339.794051414239, 5383.567702472028, 5374.069631558884, 0.9999955280731412, 0.9999997105538904, 0.9999957283911342, 60.013720126778416, 60.016487290216325, 60.01464149806151, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.5951, 4.526766, 2746.413, 596.7896, 4.601272, 2747.758, 825.6611, 3.305866, 2730.173, 601.8135, 4.57076, 2748.055, 795.4597, 3.453942, 2747.489, 593.8497, 4.624548, 2746.459, 99.94491, 99.99376, 99.37605, 100.0, 99.98831, 99.95267
234256.23824, 283.8553521274462, 284.26797235283266, 284.3514743338085, 18.91381476522481, 19.01933549837831, 18.993540964736805, 5350.05226647875, 5384.453245555671, 5379.267128414185, 84.22957664558862, 2.3024132453422226, -20.344237638136747, 5346.639253508991, 5383.234045897798, 5378.335400983628, 0.9999912915761395, 0.9999997709654507, 0.9999928271332588, 60.010871662918724, 60.00847463299497, 60.01177457285838, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 602.0213, 4.569242, 2748.078, 606.206, 4.528883, 2745.985, 816.2075, 3.358327, 2741.322, 594.4927, 4.620403, 2746.788, 789.2413, 3.478231, 2745.111, 600.2117, 4.578035, 2748.176, 100.0, 99.94576, 99.77999, 99.96675, 99.92164, 100.0
234258.54692000002, 283.79401583985816, 284.24064624866446, 284.2886075093744, 18.894435564500355, 19.03828522821742, 18.982132249387533, 5344.357494313713, 5389.197427752385, 5378.335933571237, 86.47500849224934, 2.313148595487746, -18.613220830106798, 5339.954568104634, 5383.192659667195, 5369.406210883055, 0.9999928895972418, 0.9999997425934041, 0.9999951029052208, 60.013016861372236, 60.01273933976604, 60.01121571968022, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.3979, 4.528194, 2746.473, 600.0386, 4.579353, 2747.88, 822.3804, 3.325194, 2734.823, 600.8038, 4.573702, 2748.114, 795.4406, 3.453759, 2747.594, 593.9292, 4.624731, 2746.513, 99.94731, 100.0, 99.52108, 100.0, 99.99605, 99.95681
234260.91824000003, 283.82026682905337, 284.3218020135279, 284.34776239428663, 18.91320950122123, 19.02373126858647, 18.991561989190984, 5333.928575106986, 5382.265722862681, 5372.899464651845, 88.18255159171576, 2.9437609354627057, -18.60477293716076, 5343.411263668657, 5381.620403088242, 5371.407814309015, 0.9999935660278517, 0.9999999943783748, 0.9999936204084702, 60.01143961863062, 60.00933726905227, 60.01352908240559, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4177, 4.528729, 2746.359, 600.058, 4.579353, 2747.934, 822.2446, 3.325746, 2734.65, 600.862, 4.574438, 2748.105, 789.1841, 3.478231, 2745.058, 593.9292, 4.62528, 2746.4, 99.94538, 100.0, 99.52499, 100.0, 99.90979, 99.95069
234263.23644, 283.8165463291646, 284.2135474351184, 284.3340378991447, 18.89039667526347, 19.020533612268988, 18.99429222379854, 5344.759775005251, 5383.243495206318, 5376.689497164158, 87.89990037716662, 2.8945688889189114, -19.136485838138015, 5339.9682005881095, 5390.321041655713, 5373.863571133977, 0.9999929454552483, 0.9999994049968852, 0.9999884505223406, 60.007136059299555, 60.00660840318749, 60.00795116693331, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 612.7264, 4.472691, 2740.689, 593.7739, 4.625034, 2746.284, 828.7087, 3.2893, 2725.549, 607.0565, 4.523324, 2745.784, 782.8131, 3.501425, 2740.22, 587.5672, 4.664468, 2742.853, 99.74478, 99.94828, 99.19376, 99.93637, 99.77522, 99.80478
234265.57652000003, 283.87071234867767, 284.26912695313274, 284.27731650957446, 18.88358276904723, 19.02088394102597, 18.98567703868333, 5341.160129719827, 5384.234156374916, 5366.88109090282, 85.57760908185321, 3.7462266295503923, -18.823088159095732, 5338.037339667056, 5379.793331284951, 5372.863636071804, 0.9999920896019774, 0.9999998880544487, 0.9999937558136729, 60.0076971470385, 60.00700326855662, 60.009612868678126, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.3979, 4.529087, 2746.086, 600.0386, 4.579169, 2747.929, 822.3998, 3.325194, 2734.716, 601.8912, 4.565244, 2747.785, 789.2032, 3.478414, 2745.002, 590.609, 4.648903, 2743.485, 99.9412, 100.0, 99.52726, 100.0, 99.90962, 99.84653
234267.90832000002, 283.9104745284983, 284.25556292160735, 284.31364674482614, 18.874721989257903, 19.017853216865486, 18.972158009594366, 5338.457072172806, 5377.959212594028, 5366.828983416139, 87.393731867842, 5.533557397741106, -18.529421233073663, 5337.369847749161, 5370.169939006718, 5365.06001085746, 0.9999938593604869, 0.9999991980452722, 0.9999915609784206, 60.01483264328404, 60.012252148143475, 60.01317927161858, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4571, 4.528551, 2746.144, 593.6183, 4.630191, 2745.72, 820.614, 3.337527, 2738.115, 609.7363, 4.49556, 2742.224, 793.4377, 3.459603, 2747.304, 582.0402, 4.701642, 2734.266, 99.9433, 99.93392, 99.63015, 99.809, 99.98893, 99.52138
234270.31432, 283.77543492529617, 284.21995043383106, 284.31183098735073, 18.86736790351627, 19.019714758852057, 18.980872596453025, 5341.437744655003, 5381.206667764623, 5373.160371070747, 87.31988417043613, 2.691230936326974, -18.403967470950647, 5341.614817859433, 5379.959434920614, 5370.759924752564, 0.9999934553421804, 0.9999997344626734, 0.9999939546496968, 60.00746196972524, 60.00782280384248, 60.00941739549282, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 603.007, 4.556571, 2747.214, 591.342, 4.639217, 2745.546, 821.3322, 3.327219, 2734.831, 607.0371, 4.523324, 2745.51, 789.2604, 3.478414, 2745.219, 587.6069, 4.66575, 2741.592, 100.0, 99.92153, 99.53157, 99.9323, 99.9117, 99.77549
234272.61888000002, 283.81582657797236, 284.17334400136474, 284.2006709392233, 18.885027820590906, 19.017513786301894, 18.984994006955937, 5344.429052354602, 5381.316672704889, 5369.9227886707295, 86.35000798689634, 4.166600915080835, -20.390391131572187, 5336.636955441733, 5383.747894467302, 5370.493403685232, 0.9999949592179553, 0.9999997154449621, 0.9999953448164143, 60.006572522064296, 60.008009440575094, 60.013953183049175, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.3979, 4.528372, 2746.311, 593.8517, 4.624665, 2746.449, 822.361, 3.325746, 2734.993, 607.0954, 4.522772, 2745.512, 795.4979, 3.453942, 2747.482, 587.5672, 4.665567, 2741.538, 99.94922, 99.95439, 99.53339, 99.92032, 99.992, 99.77553
234275.07072000002, 283.76974136310105, 284.10839150753714, 284.23145871849607, 18.898986934577216, 19.038182569729635, 18.98005419881175, 5341.892015565618, 5377.621332203889, 5370.524133924928, 87.04506063446661, 7.360988458586462, -17.78365412807932, 5347.456693864417, 5388.169681972609, 5367.78520782924, 0.9999951424839931, 0.9999996986356539, 0.9999957532577561, 60.013136772832354, 60.01302908290389, 60.011003594456284, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 612.7067, 4.472869, 2740.579, 600.1165, 4.579353, 2748.161, 828.6699, 3.2893, 2725.837, 600.765, 4.573518, 2747.994, 801.7543, 3.427279, 2748.092, 593.8497, 4.624548, 2746.179, 99.74877, 100.0, 99.18154, 100.0, 100.0, 99.95267
234277.51080000002, 283.75473381496624, 284.2118937130431, 284.2772778630549, 18.892638626877247, 19.036541978171325, 18.993923799900163, 5340.337767920573, 5380.708881537647, 5369.784979483659, 85.0691736186468, 5.371653702796721, -18.517859321237182, 5344.208865230435, 5385.787960156405, 5375.410153606131, 0.9999924346841447, 0.9999999345258934, 0.9999948588205392, 60.010810345194024, 60.01032385916358, 60.00991048770608, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4768, 4.528551, 2746.254, 593.7934, 4.625034, 2746.559, 822.3416, 3.325562, 2734.943, 607.0177, 4.523324, 2745.674, 795.5169, 3.453759, 2747.478, 588.1835, 4.659341, 2743.079, 99.94731, 99.95251, 99.53565, 99.93027, 99.99183, 99.81712
234279.84808000003, 283.7336944062701, 284.1667188567918, 284.29753758038, 18.8998426661679, 19.017769064977536, 18.986114893173937, 5348.49964371689, 5380.332374757092, 5372.616501910917, 87.24052361821464, 5.291994761105798, -19.593394434808488, 5346.284541221131, 5385.712461738172, 5372.694084069174, 0.999994306834292, 0.999999348077888, 0.9999946738152449, 60.01074791234839, 60.0111242138942, 60.01243330684814, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4965, 4.528194, 2746.196, 600.1748, 4.579906, 2748.047, 822.4387, 3.325562, 2734.6, 607.0954, 4.521301, 2744.926, 794.3152, 3.461064, 2747.034, 596.6132, 4.601292, 2747.835, 99.94519, 100.0, 99.52347, 99.91545, 99.97569, 100.0
234282.21572, 283.7340263542278, 284.1748336408928, 284.32897375535345, 18.903258630851266, 19.041946195878186, 18.993041662280458, 5342.1976427850095, 5380.314132268709, 5373.744396321099, 85.1323031665359, 1.483357103560138, -21.3282199225805, 5346.070043305293, 5378.176170935753, 5377.2211003381235, 0.9999946476239532, 0.9999997898108652, 0.9999938466253391, 60.013627233051935, 60.01499710101117, 60.011724008289946, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 600.1484, 4.577094, 2748.078, 605.1554, 4.53883, 2747.104, 817.8769, 3.34581, 2737.932, 608.9595, 4.506408, 2745.153, 794.5441, 3.455403, 2747.657, 593.8696, 4.624365, 2746.463, 100.0, 99.96998, 99.66777, 99.89493, 99.99836, 99.9487
234284.54872000002, 284.00824161444973, 284.27748075722394, 284.3670620994634, 18.905070212888848, 19.02958819457946, 18.981713002385845, 5342.20827846237, 5382.680049767733, 5379.061656108622, 90.51388333065552, 0.8085560649258241, -16.649323257715423, 5348.9390464661, 5384.948179660636, 5370.822193150163, 0.9999934092946627, 0.9999995542019833, 0.9999959414062326, 60.01859515425895, 60.01542595635152, 60.01511517852164, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 606.4571, 4.529443, 2746.479, 600.0775, 4.579537, 2747.938, 822.5163, 3.325194, 2734.882, 607.076, 4.522772, 2745.896, 789.165, 3.478779, 2745.336, 593.8497, 4.624548, 2746.461, 99.95547, 100.0, 99.53414, 99.93429, 99.91158, 99.95484
234286.91936000003, 283.8336972383446, 284.20400145664684, 284.2273743816742, 18.87928516805661, 19.007802753939878, 18.949044400783126, 5335.2328935649, 5378.112205649122, 5359.528106594655, 85.83760638104513, -1.9569327624708421, -17.69736977869843, 5331.82756604631, 5376.693456917851, 5360.711300889222, 0.9999927585555343, 0.9999982302417721, 0.9999907387586768, 60.01447385131998, 60.016383115284356, 60.01634148023265, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 600], 5500.0, [], 612.4307, 4.475368, 2740.75, 593.6183, 4.625771, 2746.455, 828.5922, 3.2893, 2725.158, 600.7844, 4.573886, 2748.053, 783.0421, 3.501973, 2741.513, 587.5871, 4.665933, 2741.707, 99.76317, 99.9546, 99.19629, 100.0, 99.78528, 99.7818
