TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
234607.07156, 282.49778868223297, 283.09886968421387, 283.138802501412, 18.987098168873192, 19.12633784607594, 19.09072147082121, 5344.772048097589, 5392.2218045578065, 5381.556744288322, 90.87143726110207, 2.9385826150985395, -21.368654908785174, 5346.124272339473, 5383.232356140408, 5382.263062122807, 0.9999925646477311, 0.9999999663664492, 0.9999894152660321, 60.01151994237169, 60.01020480013886, 60.01003550035257, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4571, 4.528016, 2746.254, 600.1165, 4.578984, 2747.935, 822.594, 3.323721, 2734.191, 606.9789, 4.521669, 2745.784, 789.1841, 3.478596, 2745.228, 814.4915, 3.367612, 2742.715, 99.95513, 100.0, 99.50093, 99.93631, 99.91181, 99.81851
234609.42544000002, 282.4757603061234, 283.02435009264013, 283.16470038360177, 18.96611114572809, 19.108727217242883, 19.09288572050393, 5346.820524506437, 5388.520668729168, 5382.311623751367, 85.00077927503025, 1.4379157317880527, -25.998034194465617, 5341.811213817966, 5383.640448479167, 5381.650399205445, 0.9999915885602868, 0.9999998884292367, 0.9999888749741572, 60.00683951947831, 60.01154840496184, 60.013024506266845, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4374, 4.529443, 2746.306, 593.5988, 4.629086, 2745.606, 822.8269, 3.325194, 2737.899, 609.5809, 4.495928, 2743.075, 793.5522, 3.459603, 2747.35, 808.7657, 3.395446, 2746.387, 99.94919, 99.93812, 99.61136, 99.83161, 99.9872, 99.94966
234611.7704, 282.5290386837873, 283.15850793476915, 283.2629292997559, 18.98784017138861, 19.11490534858509, 19.05758636495574, 5341.760780964263, 5389.111607385661, 5378.429557596131, 87.56244907989912, 1.814062415612625, -25.041711658238455, 5345.118768632207, 5392.118010471658, 5382.3586913169165, 0.9999894548530659, 0.9999997777743206, 0.9999911171589443, 60.009400404395784, 60.00973258402144, 60.00830449781588, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 602.3959, 4.556927, 2747.617, 591.1669, 4.638112, 2745.493, 821.5651, 3.327219, 2734.432, 607.1924, 4.522956, 2745.785, 789.2222, 3.478414, 2745.114, 814.5114, 3.367429, 2742.951, 99.9969, 99.9196, 99.5547, 99.93235, 99.91187, 99.81847
234614.11172000002, 282.65131896416585, 283.18194573284165, 283.2749798391677, 18.982425259910617, 19.113115853740638, 19.06044701949664, 5345.751788041391, 5381.601461939005, 5375.78306475753, 84.83035468337766, 3.528704036925319, -25.46065374465961, 5341.717343514315, 5384.543985388156, 5378.287513851665, 0.9999846844572328, 0.9999998620954846, 0.9999882842837645, 60.01277869380776, 60.01030192968766, 60.01343650996205, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4374, 4.528372, 2746.25, 593.8517, 4.625034, 2746.342, 822.3804, 3.324642, 2735.223, 613.0181, 4.468716, 2739.827, 789.2032, 3.478231, 2745.007, 814.5114, 3.367062, 2742.757, 99.94715, 99.95054, 99.50647, 99.7134, 99.90984, 99.82238
234616.48216, 282.2622932345141, 282.7891527180976, 282.92241489449265, 18.951903700888433, 19.092929457219743, 19.0254427031241, 5329.4421683230385, 5377.699410874355, 5359.573283148841, 85.43272437654628, 2.2491965618091854, -22.393459242741983, 5333.932832743779, 5379.670068652562, 5365.311498832201, 0.9999885026201811, 0.9999997839537647, 0.999991879816699, 60.0141424161864, 60.01450492650385, 60.013817481076984, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 612.7067, 4.473048, 2740.742, 600.0775, 4.579353, 2747.992, 828.6699, 3.288748, 2725.271, 619.4261, 4.40657, 2729.59, 782.9276, 3.501973, 2741.535, 820.7739, 3.334284, 2736.601, 99.73277, 100.0, 99.18363, 99.34503, 99.77505, 99.59599
234618.84484, 282.5498696929896, 283.06547152997194, 283.3073915012166, 18.975854068126218, 19.115660210053633, 19.070387412318297, 5343.880350152937, 5383.288604784087, 5377.730219038595, 86.58061138963006, 6.202470536352848, -24.85725491168523, 5339.9760724304, 5386.1738165728275, 5381.724893889744, 0.9999896637846525, 0.9999997159467772, 0.9999895877340502, 60.01702872394776, 60.01307157992059, 60.01214576610847, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.5359, 4.528194, 2746.086, 593.8323, 4.624849, 2746.338, 822.4193, 3.323353, 2734.168, 613.1151, 4.468716, 2739.544, 789.2222, 3.478414, 2745.276, 814.4915, 3.367429, 2742.821, 99.94521, 99.95238, 99.52264, 99.7031, 99.90581, 99.82235
234621.16204000002, 282.5674656341167, 282.99549581764757, 283.1563274912638, 18.98801434330693, 19.12893975574129, 19.096173795955167, 5348.8813761049005, 5390.724748082468, 5386.786910527529, 86.5304368154292, 2.5239530035505595, -28.34016364703848, 5346.520734412372, 5391.913447562824, 5384.098514196077, 0.9999875524451938, 0.9999998424625366, 0.9999897012879031, 60.01425258111301, 60.015692489345874, 60.01297156959733, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.3782, 4.527837, 2746.139, 600.1748, 4.578616, 2748.101, 822.4193, 3.325378, 2734.755, 613.0181, 4.468532, 2739.88, 789.5084, 3.477501, 2745.703, 813.6366, 3.37457, 2744.349, 99.95097, 100.0, 99.52513, 99.71322, 99.92725, 99.86155
234623.62096000003, 282.4337770605397, 283.06565871679913, 283.1333067224878, 18.98937234920017, 19.110026537938158, 19.081598064148128, 5343.024394339444, 5382.013101089574, 5379.935825471532, 86.30439863141532, 0.7640265065460881, -24.98540086743924, 5343.261540825918, 5388.057951325588, 5379.881571422306, 0.999993208873445, 0.9999996935382527, 0.9999892256465519, 60.00780089035617, 60.01003674702078, 60.015265147015334, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 600.0301, 4.579593, 2747.995, 606.4784, 4.531278, 2746.994, 817.178, 3.350964, 2739.39, 609.7946, 4.494825, 2742.454, 791.0725, 3.473118, 2745.697, 813.5769, 3.372007, 2742.973, 100.0, 99.96201, 99.6975, 99.83175, 99.94476, 99.83916
234626.02380000002, 282.5111916274741, 283.01041261098544, 283.19661185937224, 18.98938539108536, 19.129889657883343, 19.086625700826826, 5345.699986889018, 5380.719390477376, 5374.937867648086, 82.71270611623277, 3.316641622777297, -27.32912170185159, 5342.192591259936, 5384.403574789187, 5377.988676823358, 0.9999882001850452, 0.9999995303394145, 0.9999864044361391, 60.01444234183093, 60.00996125202233, 60.012187009006325, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4177, 4.528016, 2746.36, 600.1553, 4.579169, 2748.162, 822.3998, 3.324826, 2735.175, 607.0565, 4.522772, 2745.676, 795.4597, 3.454125, 2747.598, 814.4915, 3.367245, 2742.824, 99.94713, 100.0, 99.51656, 99.93219, 99.99622, 99.81416
234628.42808, 282.44265921317236, 283.02404763862035, 283.1835072677294, 18.96983708529881, 19.093880823064925, 19.043140680564, 5337.608991653491, 5383.188529081191, 5369.0917735822, 77.65623332550422, 7.155123358086485, -22.019971918615397, 5334.6722850732085, 5381.528342164776, 5369.640609764683, 0.9999911137361841, 0.9999978803083486, 0.9999850947145994, 60.01023576742795, 60.01260626944404, 60.012740930192194, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 612.1941, 4.478045, 2740.799, 593.8129, 4.625218, 2746.399, 828.631, 3.288932, 2725.383, 600.8232, 4.57407, 2747.937, 801.7353, 3.427461, 2748.205, 820.7938, 3.333918, 2736.656, 99.74704, 99.9526, 99.19781, 100.0, 100.0, 99.58968
234630.73824, 282.4284081680815, 283.036118861318, 283.18249978774315, 18.986997776408675, 19.12806328381979, 19.084806570367597, 5340.255116674122, 5391.879254158646, 5379.646969901129, 84.76842861309706, -0.6575358271379628, -21.007631527558907, 5343.792375600529, 5390.796724147441, 5381.712243851066, 0.9999890828948614, 0.9999999991158632, 0.9999914450112601, 60.01019768443462, 60.010816715815274, 60.012289930122904, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4571, 4.528551, 2746.364, 600.0386, 4.579721, 2747.992, 822.3222, 3.32593, 2734.654, 607.1148, 4.522772, 2745.732, 795.4215, 3.453942, 2747.328, 814.4716, 3.367429, 2743.007, 99.95512, 100.0, 99.54561, 99.9283, 99.9942, 99.82913
234633.07572000002, 282.50563219245555, 283.0599043835147, 283.1804161153964, 18.98264309553744, 19.121355579052572, 19.074034671805332, 5351.789572612158, 5387.74708618671, 5376.19713280198, 88.75059793192167, 0.03181825157980711, -24.299888813572466, 5351.810231849062, 5387.944400812692, 5374.216937149328, 0.9999906567234569, 0.9999999922734659, 0.9999897393468979, 60.00651668007897, 60.005774636326095, 60.00544268374459, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4768, 4.528908, 2746.417, 593.8712, 4.624849, 2746.454, 822.3804, 3.325562, 2734.712, 607.0954, 4.522956, 2745.896, 801.6017, 3.428192, 2748.2, 814.4517, 3.367612, 2742.715, 99.95931, 99.95457, 99.52726, 99.93024, 99.99824, 99.81851
234635.43784000003, 282.39051141980923, 282.9904158084742, 283.1717595777575, 18.999108284177712, 19.142267024393714, 19.090316597999404, 5352.394666189047, 5389.922579271586, 5383.394383051899, 92.70440186226824, 2.074210749638496, -24.10196456734093, 5339.292236042025, 5395.256853235246, 5383.987982470176, 0.9999881213639951, 0.9999999311462734, 0.9999900391792946, 60.000858150576484, 60.007375597848046, 60.00403577757663, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 600.0892, 4.579771, 2748.272, 587.4898, 4.666478, 2741.597, 816.0522, 3.359616, 2741.657, 613.1151, 4.468716, 2740.337, 807.286, 3.405181, 2747.048, 810.3562, 3.387755, 2745.405, 100.0, 99.77769, 99.77817, 99.71726, 99.97869, 99.91641
234637.84956000003, 282.36270734923, 282.9670284730729, 283.1822253872382, 18.977042442210998, 19.1209522433008, 19.08611304709501, 5346.43176665218, 5382.864616852947, 5372.484330951211, 87.03351899601, 2.7495567487317203, -25.678465686062054, 5338.062930385823, 5385.857480228476, 5379.855506536282, 0.9999915295149665, 0.9999999219394563, 0.9999863241658472, 60.00022406081494, 60.002044803193144, 60.003153562069315, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4965, 4.528729, 2746.254, 593.8323, 4.624665, 2746.452, 822.031, 3.326114, 2735.549, 610.2994, 4.490044, 2742.272, 801.4301, 3.427096, 2747.48, 814.5114, 3.367245, 2742.765, 99.95722, 99.95063, 99.54884, 99.80239, 99.99824, 99.82017
234640.1264, 282.37166144637865, 282.9760791117993, 283.09610423995565, 18.95506053139579, 19.08470247561448, 19.032941320271632, 5331.393342976422, 5375.441718025166, 5363.517917344937, 80.68603246504631, 6.4947559933234515, -16.327544365354015, 5332.660429240993, 5376.378061859651, 5363.3243922674, 0.9999909873847428, 0.9999993888702279, 0.999987702359926, 59.99912830866417, 59.99991967595631, 59.998370575516375, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 608.1132, 4.509455, 2744.287, 596.4783, 4.602009, 2747.814, 826.7675, 3.297399, 2727.224, 618.4553, 4.40988, 2730.037, 795.4597, 3.453942, 2747.382, 820.7938, 3.334101, 2736.542, 99.9005, 100.0, 99.2817, 99.35711, 99.9923, 99.59385
234642.44236000002, 282.34737371537517, 282.9372384668637, 283.13691938964786, 18.98085022217375, 19.11666549200649, 19.07876991662825, 5335.383258659643, 5387.342334089726, 5378.85134326667, 77.63748747380106, 5.614801174892364, -22.771322934229147, 5342.675534564681, 5388.96310002755, 5377.632117690889, 0.999990437732176, 0.9999995493728843, 0.9999924315585049, 60.00823646529908, 60.002732053346946, 60.0039818129015, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 608.4286, 4.514987, 2745.776, 594.416, 4.623929, 2746.507, 822.5358, 3.325194, 2734.766, 613.1734, 4.468349, 2740.102, 801.6971, 3.427279, 2747.876, 814.4915, 3.367612, 2742.828, 99.92992, 99.95029, 99.52921, 99.71713, 100.0, 99.82261
234644.76752000002, 282.3887623223302, 283.01238592966143, 283.1249312849151, 18.970691129102736, 19.1339125716137, 19.073776208734685, 5337.703619185633, 5388.351944030974, 5374.761560556121, 83.58062230757139, 0.28907239171121546, -21.226363160395522, 5343.819509832451, 5385.0844411873495, 5379.573733695773, 0.9999887272985712, 0.9999995005167384, 0.999986375624218, 59.99746182871294, 59.998818566597905, 59.99733091011257, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4177, 4.528729, 2746.254, 600.1553, 4.578984, 2747.88, 822.3222, 3.32501, 2735.104, 613.1151, 4.468716, 2739.876, 795.4215, 3.453942, 2747.381, 814.4716, 3.367429, 2742.77, 99.95321, 100.0, 99.54152, 99.71923, 99.98831, 99.82047
234647.15416, 282.50371407286985, 282.99608865468025, 283.1519649372095, 18.995798135724698, 19.131450509581814, 19.088646389273688, 5346.000512959813, 5386.103459713387, 5383.858132291594, 86.78362687525993, 3.8779423015980683, -23.945969449346876, 5344.670172851889, 5389.327956237043, 5384.956355888999, 0.9999876037617432, 0.9999997222974415, 0.9999897452089, 59.99820925265448, 59.997150909980924, 59.99843193274587, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 600.0498, 4.579771, 2748.158, 606.4589, 4.527041, 2746.044, 816.091, 3.359063, 2741.375, 607.1924, 4.522404, 2745.958, 789.1841, 3.478414, 2745.166, 808.209, 3.39801, 2746.4, 100.0, 99.93966, 99.77581, 99.93243, 99.90581, 99.95463
234649.50844, 282.49854906097767, 282.9910810433312, 283.12842926575934, 18.972341326337688, 19.134981094024067, 19.08069069408441, 5342.422206894584, 5386.98956367436, 5380.0967799096525, 83.01446658905991, 3.3369732798933, -19.080244430056155, 5344.05008939419, 5389.512231172136, 5376.769949882094, 0.9999881962834609, 0.9999992953447181, 0.9999874424976509, 59.992883939363864, 59.99390441291088, 59.99462523223462, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.5359, 4.528908, 2746.144, 599.9802, 4.579906, 2747.987, 822.3804, 3.325378, 2735.191, 613.1345, 4.468716, 2740.05, 795.4025, 3.453577, 2747.249, 814.4915, 3.367612, 2742.765, 99.9553, 100.0, 99.54649, 99.71734, 99.98425, 99.82461
234651.82924000002, 282.3847218495243, 282.95480829667486, 283.1359772227832, 18.972794144089857, 19.087054728577378, 19.032920651323913, 5334.138862453099, 5381.578050872829, 5364.783245872207, 81.15191237539716, 6.451948081438786, -23.301668728768163, 5338.277191421934, 5377.152405969056, 5366.980175505825, 0.9999893128105442, 0.9999996145825559, 0.9999893558569592, 59.99645401241534, 59.996467570482174, 59.99526461268965, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4374, 4.528908, 2746.526, 600.1165, 4.578984, 2747.99, 822.3804, 3.326114, 2734.874, 606.6487, 4.531229, 2746.547, 787.2766, 3.485354, 2743.403, 817.2549, 3.349849, 2739.503, 99.94921, 100.0, 99.53312, 99.95364, 99.84355, 99.71374
234654.22052000003, 282.48258270314585, 283.0496855345386, 283.2340326614908, 18.984285754712225, 19.12018421725787, 19.07780055114645, 5336.899511035679, 5388.47362749612, 5380.008804211841, 86.78797055263897, -0.08726435385824516, -24.64983405474527, 5343.988562903509, 5388.086583353515, 5379.567925643001, 0.9999889681150758, 0.9999999941404691, 0.9999899860065338, 60.00087800038829, 60.00143105315412, 59.997640870660156, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 612.7658, 4.475368, 2741.322, 595.272, 4.611588, 2747.417, 826.0104, 3.308995, 2731.544, 605.3865, 4.537113, 2746.542, 788.4402, 3.47951, 2745.174, 814.5114, 3.367245, 2742.887, 99.76781, 99.98961, 99.39237, 99.95777, 99.90799, 99.82261
234656.62824000002, 282.52524528118084, 283.1590321278591, 283.20809828607383, 18.974192302084013, 19.110649007154695, 19.071403331571506, 5346.357298884233, 5382.584932256657, 5382.925791538847, 89.31432316194741, 0.6827089300777516, -22.693564205889288, 5350.988983268144, 5384.245615584831, 5380.968196352344, 0.9999886802651335, 0.9999999972729695, 0.999993603138516, 60.000629467063426, 60.00179797929717, 60.004844475295776, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4374, 4.528729, 2746.311, 594.7272, 4.622455, 2746.398, 823.0405, 3.322617, 2734.442, 607.0371, 4.522772, 2745.729, 789.2032, 3.478049, 2745.063, 814.5313, 3.367429, 2742.828, 99.95722, 99.95256, 99.51267, 99.93024, 99.90788, 99.82047
234658.98988, 282.57195425639003, 283.13453668360046, 283.23050406447607, 18.984542940126925, 19.097131695002993, 19.083067991738588, 5340.344949819577, 5385.393642037978, 5382.740560641668, 88.91613319474142, 0.9893269056633471, -22.098049940474993, 5347.265318717452, 5391.600083582523, 5381.2378227971985, 0.9999915371613555, 0.9999999915431262, 0.9999914719538514, 60.00571866077847, 60.00472303992997, 60.00555758105325, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 600.0498, 4.57995, 2748.11, 587.4898, 4.66611, 2741.599, 816.091, 3.358879, 2741.541, 613.1734, 4.468532, 2739.819, 795.4406, 3.453942, 2747.385, 808.1891, 3.398193, 2746.46, 100.0, 99.78389, 99.76768, 99.71729, 99.98836, 99.9548
234661.30152, 282.53511288262325, 283.01893255844817, 283.26724328048005, 18.974114977510858, 19.139260146077934, 19.06875610876595, 5348.478635940195, 5382.76242294838, 5385.602651215666, 89.62687890276914, 2.765401603099235, -24.351158383794882, 5341.529284789813, 5390.741997960154, 5377.965729101427, 0.9999867670967111, 0.9999999983564102, 0.9999886680261183, 60.006900429659936, 60.007738272850204, 60.00923101414886, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.5359, 4.528016, 2746.417, 593.8907, 4.624665, 2746.288, 821.6039, 3.328507, 2735.278, 607.1342, 4.522772, 2745.788, 789.1841, 3.478596, 2745.166, 814.5511, 3.367062, 2742.707, 99.95324, 99.95457, 99.56006, 99.93036, 99.90771, 99.82051
234663.64128, 282.3728355537533, 283.0116313795137, 283.17542510008747, 18.95525226778343, 19.092986211780847, 19.024226005865813, 5339.952997964973, 5380.963224881312, 5364.836518878137, 78.3968645462162, 4.896215685823108, -23.54438987215326, 5331.332607460993, 5374.356535792244, 5360.103800905647, 0.999992543301576, 0.9999996126610652, 0.9999912309110339, 59.99993396338792, 60.00551081134346, 60.009247673865076, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.5162, 4.528016, 2746.474, 593.8323, 4.624665, 2746.45, 822.0504, 3.325562, 2735.017, 613.1734, 4.468164, 2740.156, 789.1841, 3.478414, 2745.336, 814.5114, 3.367429, 2742.651, 99.94921, 99.95444, 99.52561, 99.72536, 99.90771, 99.81617
234666.007, 282.4499313411133, 283.03435798447265, 283.2411422489247, 19.00054262038935, 19.114506647716674, 19.084190098160526, 5341.10721883804, 5382.6217765720185, 5379.657559406281, 86.26933686306029, 1.58596586495662, -22.789383243115935, 5344.228149489634, 5388.7333578780745, 5383.753704101512, 0.9999926476533448, 0.9999999982065136, 0.999992886914459, 60.00488944972255, 60.00378756624728, 60.006020537817726, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 612.7067, 4.473048, 2740.909, 600.097, 4.578984, 2748.049, 828.6893, 3.288748, 2725.439, 619.465, 4.409328, 2731.23, 784.4727, 3.494668, 2742.925, 817.9905, 3.349117, 2740.56, 99.75278, 100.0, 99.18976, 99.36739, 99.81898, 99.72599
234668.39256, 282.50758918763296, 283.11867167492954, 283.22370574464196, 18.94649069357154, 19.11699352781774, 19.066295245972295, 5344.378167728416, 5382.3558456567835, 5380.48441669081, 84.276412854701, 3.9129172862444648, -26.448259787225197, 5347.389940268837, 5386.742234043264, 5382.214586783242, 0.9999884052191272, 0.9999999251353702, 0.9999878333821509, 60.00522461059888, 60.008401566642725, 60.00697558035843, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4571, 4.528729, 2746.249, 594.5716, 4.615824, 2747.299, 822.4581, 3.325562, 2734.422, 613.1734, 4.468532, 2740.046, 789.1841, 3.478596, 2745.223, 814.4716, 3.367062, 2742.585, 99.94712, 99.97515, 99.51981, 99.72138, 99.90586, 99.81376
234670.86860000002, 282.5567109566082, 283.14352619113544, 283.2614995064828, 18.977814565148808, 19.136900621193522, 19.097596207241676, 5349.593551203261, 5390.971578361206, 5387.607645410545, 85.94959159397786, 2.2478555968084493, -22.50277749793372, 5347.214031592781, 5389.954333071736, 5384.153885823935, 0.9999897974961361, 0.9999999551165255, 0.9999902327617594, 60.00638033940169, 60.0085892151635, 60.005536051833, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 602.9479, 4.56246, 2748.175, 605.097, 4.535146, 2746.378, 816.2075, 3.358511, 2741.372, 607.076, 4.522221, 2745.896, 795.4215, 3.454125, 2747.547, 808.1494, 3.398193, 2746.51, 100.0, 99.95794, 99.76951, 99.93429, 100.0, 99.95459
234673.32280000002, 282.48214921845096, 283.0752370187693, 283.2799177943285, 18.982695799608663, 19.100283901740983, 19.066583211742284, 5339.479842964371, 5380.881566592719, 5378.197336366683, 84.58402109325561, 1.620596164768358, -25.023223095945923, 5335.354773077429, 5379.484342056303, 5383.491598203077, 0.9999917336344671, 0.9999999512368344, 0.999989589923404, 60.01154293379496, 60.01328274897108, 60.00951347232652, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.3979, 4.529087, 2746.254, 600.097, 4.579353, 2748.1, 822.3998, 3.324826, 2735.052, 613.1151, 4.4689, 2739.823, 789.1841, 3.478596, 2745.279, 814.4915, 3.367245, 2742.884, 99.94937, 100.0, 99.53961, 99.7215, 99.90979, 99.82465
234675.67752000003, 282.5486720194178, 283.0588249023558, 283.1928884195216, 18.98993111768165, 19.097622658162994, 19.046435372189755, 5338.794978049985, 5383.356294631697, 5370.477065406205, 76.29275886595406, 3.966974594961357, -23.75305478510954, 5341.8363935148, 5382.445212380238, 5367.880533540724, 0.9999915363927316, 0.9999999627681831, 0.9999909161989169, 60.01573236676644, 60.01802747937218, 60.011405054848844, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.3979, 4.528729, 2746.311, 600.058, 4.579353, 2748.159, 822.2252, 3.326114, 2734.954, 607.0371, 4.522404, 2745.674, 789.2032, 3.478414, 2745.167, 814.5313, 3.367245, 2742.778, 99.94538, 100.0, 99.54714, 99.93418, 99.91787, 99.82081
234677.97836, 282.4951964113433, 283.03418573737787, 283.13470280675887, 19.002724433369526, 19.11971020003583, 19.067019161415004, 5348.97484080483, 5393.844184628382, 5378.644333048313, 86.50229224814757, -1.0450354170125138, -15.681874868765362, 5351.68416387344, 5391.624188066933, 5381.580980786186, 0.9999926467747973, 0.9999999713028278, 0.99999196715229, 60.0149939917817, 60.01765536948243, 60.01641608434695, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 612.7067, 4.472691, 2740.469, 593.8323, 4.625034, 2746.335, 828.6505, 3.288748, 2725.499, 600.765, 4.573702, 2747.835, 782.9848, 3.501425, 2742.114, 820.4161, 3.338312, 2738.292, 99.74288, 99.95448, 99.19194, 100.0, 99.78528, 99.65752
234680.31888, 282.44086870454, 283.0096653342557, 283.1507875938449, 18.96299698517227, 19.124441288285542, 19.070248264202995, 5338.235548952577, 5392.955702927791, 5380.86700607176, 84.90999051518908, 1.9300656775867537, -18.244769218362308, 5335.618004671864, 5388.888110570265, 5379.129703102037, 0.9999904653958688, 0.9999999934686504, 0.9999934039488264, 60.01103245578866, 60.01663693165321, 60.015299260108534, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4177, 4.528551, 2746.306, 600.1165, 4.579169, 2748.044, 822.4581, 3.324642, 2734.654, 607.0565, 4.522956, 2745.785, 789.2222, 3.478596, 2745.28, 814.4915, 3.367429, 2742.647, 99.94921, 100.0, 99.52513, 99.92002, 99.91187, 99.82465
234682.64248, 282.50946798747026, 282.9528333630945, 283.1604082816616, 18.989954140398357, 19.12242232510519, 19.079067534987345, 5344.8940406420625, 5385.518561359247, 5382.187495775481, 82.83726282652447, 6.248016488738585, -22.854147139834822, 5350.59741784569, 5384.540863755644, 5382.055164729701, 0.9999902949659173, 0.9999998866663744, 0.9999893278098533, 60.01688846653166, 60.01124090819598, 60.01248786430384, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.3979, 4.529087, 2746.428, 593.0541, 4.633875, 2745.269, 822.1475, 3.326298, 2735.721, 610.28, 4.489125, 2742.051, 794.0863, 3.459603, 2747.412, 808.7061, 3.39746, 2746.51, 99.95365, 99.91144, 99.55794, 99.79435, 99.99674, 99.95664
234684.99152, 282.38017594455795, 282.8913495323934, 283.11175869931355, 18.965090764771634, 19.138191582276246, 19.081596471075578, 5342.360807952678, 5384.070598603813, 5380.403211682293, 85.9621018695193, 3.5083416384675985, -26.0480377808949, 5345.14368086767, 5386.377462245386, 5383.881829116726, 0.9999909686264634, 0.999999847719713, 0.9999903232325112, 60.01053268053548, 60.01090865062914, 60.01168232477869, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 603.1253, 4.55193, 2747.262, 591.3226, 4.637928, 2746.113, 821.7593, 3.327403, 2735.676, 606.9983, 4.522772, 2745.781, 789.2032, 3.478231, 2745.166, 814.4716, 3.367429, 2742.711, 99.99675, 99.91966, 99.56233, 99.92617, 99.90575, 99.81837
234687.38024000003, 282.62904664778034, 283.049109790981, 283.20024877310993, 18.96469146007361, 19.118557209415847, 19.081838382304607, 5337.8283153387165, 5388.741651474387, 5376.155573911292, 82.37275485616601, 0.7967538617552918, -22.704078913876856, 5349.055429281894, 5386.745558797624, 5382.527182834795, 0.9999907890055911, 0.999999860395729, 0.9999914274684599, 60.01508949984974, 60.01585298038435, 60.0125826985713, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4768, 4.528729, 2746.469, 593.8323, 4.624665, 2746.23, 822.0892, 3.327035, 2735.27, 613.1734, 4.468532, 2739.879, 789.2032, 3.478414, 2745.115, 814.4716, 3.367429, 2742.71, 99.95513, 99.95046, 99.52317, 99.71942, 99.90979, 99.81834
234689.68800000002, 282.486665124038, 282.9895831506046, 283.1414010053225, 18.952378518545864, 19.08342335678367, 19.01819955202865, 5330.1163528409115, 5374.731733040804, 5363.6092238669535, 83.5987074050754, 3.888207659584623, -20.21011956126449, 5337.097799253547, 5383.198477680152, 5368.411819261515, 0.9999919101282017, 0.999998105297072, 0.999991712704878, 60.010019210284185, 60.00759674189842, 60.00776401239386, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 612.7264, 4.473048, 2740.747, 600.1359, 4.579353, 2747.993, 828.6893, 3.288563, 2725.156, 619.4261, 4.40657, 2729.647, 782.6987, 3.50106, 2740.505, 820.7938, 3.334284, 2736.774, 99.74688, 100.0, 99.2059, 99.34291, 99.76984, 99.60229
234692.01944000003, 282.49380121772657, 283.08375744080877, 283.30252633252604, 18.966566940577867, 19.120562459326987, 19.06599391123279, 5342.527967064285, 5385.466309577079, 5377.23940395971, 86.22477766918018, 2.668137863709944, -23.040940151723163, 5342.8557500098195, 5385.972710874339, 5378.699047587664, 0.9999871432073799, 0.999999983488459, 0.9999890659777999, 60.00892935487456, 60.00626845579826, 60.00975693405816, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4965, 4.528016, 2746.417, 593.8323, 4.624849, 2746.398, 822.5358, 3.324826, 2734.224, 613.1151, 4.468716, 2740.102, 789.2032, 3.478596, 2745.114, 814.5114, 3.367245, 2742.778, 99.95324, 99.95247, 99.5095, 99.71324, 99.90581, 99.82252
234694.33568000002, 282.5708255262716, 283.08465288685863, 283.1685749399041, 19.00376457639854, 19.115445761146635, 19.05735451402194, 5346.851152171998, 5385.9635482198955, 5383.392142569456, 89.6269207188418, -0.1706257119408292, -23.088946359735928, 5351.55133155592, 5393.127283728601, 5382.764600170523, 0.9999891537955562, 0.999999437811799, 0.9999890186035704, 60.00497628344897, 60.006467884252125, 60.00896773738679, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4177, 4.529443, 2746.359, 600.1359, 4.578984, 2748.048, 822.2446, 3.325378, 2734.941, 613.0763, 4.468532, 2740.05, 789.1841, 3.478414, 2745.7, 813.3384, 3.373288, 2743.848, 99.95719, 100.0, 99.53557, 99.7215, 99.91846, 99.85974
234696.67048000003, 282.41593492521383, 283.0927804967565, 283.22734513888986, 18.988255704616556, 19.1282159868883, 19.072580455050804, 5344.619647854968, 5378.387318659417, 5379.221717977426, 84.27564190242401, 5.71562512671926, -25.193863080010942, 5348.785268678186, 5385.386118415029, 5381.5159576824635, 0.9999895430731343, 0.9999992165390004, 0.9999913760179407, 60.00199222342262, 60.005240879864935, 60.00933148063605, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 599.9907, 4.579057, 2748.268, 606.5173, 4.527778, 2746.154, 816.421, 3.355934, 2740.386, 608.9401, 4.50696, 2743.594, 792.5603, 3.468004, 2746.216, 812.225, 3.376768, 2743.752, 100.0, 99.94367, 99.73376, 99.87126, 99.94591, 99.85624
234698.98392000003, 282.5501313416637, 283.2165577363898, 283.21544288944494, 18.98198001966288, 19.120147510217915, 19.083120840116717, 5344.104383734483, 5387.633620045598, 5384.815969492923, 84.37043383704008, 4.573823295377224, -24.399326569683353, 5347.962038737083, 5380.3905408091705, 5378.413542449019, 0.9999895598422421, 0.9999996283909774, 0.999989379724349, 60.00790039807129, 60.00443639414315, 60.00698750965217, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4374, 4.528194, 2746.359, 600.1748, 4.5788, 2748.215, 822.3998, 3.32501, 2734.877, 607.9692, 4.517624, 2745.836, 789.2032, 3.478414, 2745.336, 814.5114, 3.367429, 2742.651, 99.94521, 100.0, 99.51668, 99.91936, 99.91187, 99.81617
234701.29992000002, 282.54553625347313, 283.1481313792992, 283.23048062924073, 18.955823550535452, 19.087142931253265, 19.0228605241636, 5336.587011644175, 5382.96456184648, 5363.746642076987, 84.67491625688572, 5.761395409935176, -22.524631485743157, 5331.637608012674, 5382.468532234869, 5364.678983996642, 0.9999891548986396, 0.9999997447119737, 0.9999945713875991, 60.00838166417501, 60.00801730866672, 60.006442382020936, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 609.4143, 4.501781, 2743.428, 595.3109, 4.614534, 2746.68, 827.8546, 3.291877, 2726.022, 600.7844, 4.574254, 2748.11, 782.7368, 3.500694, 2740.562, 820.7739, 3.334284, 2736.828, 99.84445, 99.9691, 99.21291, 100.0, 99.74355, 99.59599
234703.62708, 282.5692926006816, 283.1159096578495, 283.1613495589276, 18.964060051201184, 19.12850320744709, 19.07200488778066, 5348.081228156511, 5386.969915150356, 5387.249577624983, 83.11799241529366, 3.439923270592317, -25.04460209346462, 5335.391217698627, 5390.507253948082, 5377.074092134711, 0.9999890450980992, 0.9999998223918177, 0.9999881458801083, 60.00706967330686, 60.006471771695985, 60.00687522212831, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.5162, 4.528372, 2746.25, 600.1359, 4.579169, 2748.1, 822.8269, 3.322985, 2734.269, 607.1148, 4.522772, 2745.785, 789.2032, 3.478596, 2745.223, 814.4318, 3.367612, 2742.95, 99.94731, 100.0, 99.51276, 99.93626, 99.90979, 99.82077
234705.96664000003, 282.51589137929204, 283.087845341215, 283.2316523886321, 18.97657125699755, 19.110421963798444, 19.084962336658215, 5344.1866163943805, 5389.689208745943, 5381.369449422986, 88.31564526429861, 5.327010608400315, -24.533752157752588, 5344.289990328067, 5386.423533971879, 5382.83186055365, 0.9999890356602079, 0.9999999571066386, 0.9999898721967314, 60.010678677461236, 60.010981192421795, 60.011183777971915, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.3388, 4.528908, 2746.202, 593.8712, 4.624665, 2746.396, 822.594, 3.323905, 2734.691, 607.0954, 4.522772, 2745.897, 789.1841, 3.478596, 2745.223, 814.4517, 3.367612, 2742.837, 99.9553, 99.95649, 99.52647, 99.92636, 99.90979, 99.82294
234708.36804000003, 282.4242823581268, 282.9980378099765, 283.18507728053885, 18.996409804805406, 19.08572723610131, 19.095537838684333, 5348.59210692058, 5387.238394082743, 5380.650343782137, 89.14317806809686, 3.3201347014280884, -26.49593473899131, 5338.6592817534, 5392.475767293224, 5385.536195651012, 0.9999883123886297, 0.9999999775429, 0.9999890340928005, 60.010036300957886, 60.00823987384024, 60.00967327675232, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 600.1287, 4.579593, 2747.938, 587.5676, 4.665926, 2741.596, 816.091, 3.358879, 2741.603, 613.1345, 4.468532, 2739.824, 795.4788, 3.454307, 2747.382, 808.1891, 3.39801, 2746.308, 100.0, 99.77778, 99.77804, 99.71121, 99.98836, 99.94599
234710.73824, 282.47403239854134, 282.99851700896323, 283.1203976692884, 18.99122444262593, 19.118324180517476, 19.080451204914834, 5343.255394277933, 5386.340675640481, 5378.436336215583, 83.14792572332135, 3.4670370856972568, -23.19324436879174, 5340.499048552174, 5384.070591737867, 5383.091127511878, 0.9999896579371702, 0.9999999943391019, 0.9999907928678383, 60.00528437672552, 60.0053984798126, 60.00272315693637, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4768, 4.528372, 2746.307, 593.8712, 4.624849, 2746.51, 822.1669, 3.325746, 2734.89, 607.542, 4.519095, 2745.144, 789.2032, 3.478779, 2745.444, 814.5114, 3.367612, 2742.656, 99.94919, 99.95662, 99.52556, 99.90692, 99.91372, 99.81634
234713.05124000003, 282.5462434442338, 283.10112858867006, 283.1330088310038, 18.94103752748129, 19.082495973642335, 19.01783135621531, 5328.990450513196, 5372.834416183503, 5360.399915051306, 81.24517773824573, 1.9749804034761382, -25.508437659848823, 5330.204511358591, 5375.607486604648, 5361.675057964361, 0.999993377797528, 0.9999998633346058, 0.9999884378683692, 60.00565034900361, 60.00603961010394, 60.00645074598816, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.4177, 4.528551, 2746.359, 593.8907, 4.622271, 2746.739, 822.4969, 3.323905, 2733.939, 615.6784, 4.440401, 2735.715, 784.6061, 3.496129, 2742.091, 819.4816, 3.337763, 2736.668, 99.95112, 99.96266, 99.51998, 99.56376, 99.80887, 99.60556
234715.44236000002, 282.56104422474607, 283.0545586878433, 283.1453939002259, 18.99796924592852, 19.118743050615457, 19.055253934241758, 5338.234378308845, 5386.880440927898, 5374.7214482628415, 86.31462880429763, 3.2662822272907306, -23.260625795696114, 5339.343668134166, 5383.690967330669, 5378.9920901655805, 0.9999891361023011, 0.9999999737339301, 0.9999910617932506, 60.002476438832694, 60.00223633950548, 60.00177222028728, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 610.8338, 4.493571, 2743.822, 596.8479, 4.603483, 2747.362, 824.1857, 3.317647, 2734.254, 613.3481, 4.467981, 2739.826, 789.1841, 3.478414, 2745.33, 814.4517, 3.367245, 2742.588, 99.85879, 99.98768, 99.47438, 99.71523, 99.91367, 99.81851
234717.78836, 282.59537388281115, 283.1439380501391, 283.30056957722184, 18.999185412914255, 19.109443302609513, 19.071453540113644, 5344.4680499493625, 5384.695510731784, 5383.312393079049, 85.68196943326711, 1.5127236927053218, -26.297788270271894, 5344.938813708526, 5380.735834494633, 5377.065398740986, 0.9999895668875769, 0.9999999289211778, 0.999987919559304, 60.003305915665536, 60.00735516267109, 60.00544579348902, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.3585, 4.528194, 2746.249, 600.0192, 4.579353, 2748.217, 822.4581, 3.325562, 2734.162, 613.154, 4.468716, 2739.768, 789.1841, 3.478414, 2745.228, 814.4119, 3.367612, 2742.786, 99.94904, 100.0, 99.5393, 99.71125, 99.90788, 99.82108
234720.12844000003, 282.5961190153608, 283.12586904228175, 283.27967176718386, 19.00183715220305, 19.11707855243451, 19.088011773748715, 5350.940876670526, 5383.759733920518, 5386.1307576911495, 85.44908810701463, 5.337969656363384, -19.87690630817775, 5347.912993486769, 5392.344398437463, 5384.389841072574, 0.9999902698071204, 0.9999998649032208, 0.9999891685309336, 60.00400943470317, 60.00141052191044, 60.003150996062004, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 600.1089, 4.579236, 2748.005, 606.5173, 4.527778, 2746.322, 816.091, 3.359247, 2741.43, 607.1924, 4.522772, 2745.954, 795.4215, 3.453942, 2747.428, 808.1693, 3.398193, 2746.396, 100.0, 99.94159, 99.77186, 99.93637, 99.99796, 99.95246
234722.45400000003, 282.5565343681433, 283.1197436520552, 283.1654359350314, 18.982178407911842, 19.105514211216455, 19.075700816758133, 5346.088840814918, 5388.516359107025, 5381.664607488561, 88.66774792054821, 5.1270294752052905, -22.663587060385282, 5345.507964995839, 5389.0057477892415, 5379.4038878140345, 0.9999874178870245, 0.9999994906045799, 0.999988559832877, 59.999655384013735, 60.00023116659385, 60.00297240535864, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 600 800 800], 5500.0, [], 606.5359, 4.529087, 2746.365, 600.0386, 4.578984, 2747.935, 822.361, 3.325746, 2735.112, 613.1345, 4.467981, 2739.987, 789.2222, 3.478596, 2745.228, 814.5313, 3.367429, 2742.655, 99.95133, 100.0, 99.53117, 99.71117, 99.91198, 99.82061
