TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
236558.96372000003, 281.7522058409052, 282.16693466122723, 282.3438672739449, 19.04296818659855, 19.156300241301775, 19.125303434320962, 5342.944500480497, 5384.395218471609, 5380.953931474597, 87.82759460839634, -0.16530241101463616, -22.366136695300384, 5339.311654987703, 5387.248947721858, 5378.8561537781015, 0.9999906204695832, 0.9999995085858951, 0.9999923521636316, 59.98461947893861, 59.983498480243625, 59.9848962103875, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9412, 4.507313, 2744.514, 593.8517, 4.624481, 2746.287, 820.7304, 3.335502, 2737.766, 774.1921, 3.530461, 2734.162, 790.939, 3.472204, 2746.211, 589.6746, 4.652565, 2742.623, 99.88399, 99.95247, 99.60364, 99.45985, 99.94575, 99.838
236561.24692, 281.76727455886197, 282.171005831539, 282.3125035402282, 19.057249612510745, 19.137347629770257, 19.123750215721515, 5337.850583744269, 5377.304301707935, 5372.583210310551, 87.17054561115856, 4.292305749952476, -24.57795019590185, 5339.698018808714, 5381.062091452631, 5371.851009505682, 0.9999907993450161, 0.9999999014344153, 0.9999917350133157, 59.98563180507208, 59.98237098410698, 59.985190666878836, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9412, 4.506957, 2744.572, 600.1748, 4.577327, 2747.882, 819.2939, 3.343049, 2739.422, 776.2892, 3.522003, 2736.509, 794.4487, 3.455585, 2747.592, 581.5829, 4.701825, 2733.862, 99.88417, 100.0, 99.66589, 99.60436, 99.99333, 99.49631
236563.55992000003, 281.84419938189205, 282.1967074390719, 282.31657625962566, 19.04488370216917, 19.14237790547433, 19.120473756177965, 5337.202103216407, 5381.593671734365, 5380.19408130844, 90.63120028046, 2.8171025801158294, -22.926572705630406, 5344.97395446553, 5376.708907784562, 5372.662723776314, 0.9999903196830019, 0.9999999940328471, 0.9999933804059045, 59.98622809148214, 59.98538615733765, 59.98276776322936, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 613.4756, 4.469121, 2740.755, 603.8519, 4.553197, 2747.499, 818.7116, 3.343233, 2737.535, 774.697, 3.52991, 2734.269, 791.0153, 3.471839, 2745.987, 586.4738, 4.672892, 2740.505, 99.72625, 99.99262, 99.6712, 99.47749, 99.94187, 99.7402
236565.88820000002, 281.7007504519216, 282.12016998740216, 282.2968825943449, 19.05367281043175, 19.16475601278839, 19.14586813601491, 5343.18053331584, 5379.298136439661, 5380.453326438962, 86.79996531178335, 1.158757083716182, -20.275734780364473, 5342.079271422838, 5379.293131033872, 5379.210175261396, 0.9999913495411633, 0.9999998500064365, 0.9999934000962009, 59.991994887334, 59.98965449096059, 59.98935194764652, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.8623, 4.507492, 2744.353, 600.2332, 4.577695, 2747.99, 820.7304, 3.335318, 2736.693, 780.5807, 3.509685, 2739.74, 790.939, 3.471839, 2745.992, 586.3743, 4.673075, 2740.389, 99.88399, 100.0, 99.61808, 99.71024, 99.94568, 99.73803
236568.2282, 281.7167899623736, 282.15505379222463, 282.2407492649747, 19.043661016939282, 19.185009670493738, 19.124180093655518, 5340.5910744236435, 5386.137065665538, 5370.600753722883, 85.1911385752993, 8.491908446166917, -18.04968026048664, 5340.9641123822885, 5386.378024306592, 5375.391739591563, 0.999993605535155, 0.9999994930691398, 0.9999944787879805, 59.99130145194238, 59.993193795816964, 59.991334784504915, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 602.4944, 4.560497, 2747.648, 593.8517, 4.624665, 2746.396, 827.0005, 3.298872, 2727.933, 786.7947, 3.488356, 2744.575, 784.6252, 3.495763, 2742.245, 592.6965, 4.632422, 2745.826, 99.99805, 99.95435, 99.29307, 99.87759, 99.80141, 99.9298
236570.54336, 281.795930924829, 282.18883790367533, 282.4374169089762, 19.046701716823172, 19.164996034610336, 19.155085741417274, 5338.668189305419, 5386.264610059536, 5381.087444703854, 87.74280325722816, 1.8058505074395725, -19.0888426380111, 5343.663934376699, 5387.544150922454, 5380.73819644342, 0.9999928113925438, 0.9999999962928541, 0.9999928573981766, 59.99852009042914, 59.99596570674546, 59.99362528116345, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9609, 4.506778, 2744.52, 600.2332, 4.578432, 2747.933, 821.0216, 3.332925, 2736.863, 780.5031, 3.509317, 2739.637, 790.939, 3.472204, 2746.265, 586.4738, 4.673258, 2740.506, 99.88001, 100.0, 99.57971, 99.69541, 99.93794, 99.73811
236572.90856, 281.7246905571666, 282.2401228089617, 282.4075138983558, 19.038510971627606, 19.184738814773453, 19.147015606348504, 5348.965701241492, 5377.912467316082, 5373.986969447461, 85.15268469269358, 3.0804550546185965, -24.22040490574136, 5344.143651721891, 5388.2935442635335, 5380.046599443975, 0.9999924254211516, 0.9999998527530156, 0.9999925400420727, 60.00533830253367, 60.002949523145055, 60.00301318227864, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.7046, 4.506957, 2744.405, 593.8517, 4.624481, 2746.397, 820.7304, 3.334213, 2736.349, 786.853, 3.487621, 2744.057, 790.9199, 3.471839, 2746.105, 592.7562, 4.632056, 2745.885, 99.88402, 99.95644, 99.58681, 99.86734, 99.94782, 99.93387
236575.2276, 281.693975339903, 282.1540982067914, 282.4020602164615, 19.04671565827084, 19.157821093007346, 19.126669689296012, 5346.277881642725, 5386.616420400431, 5383.086543836384, 87.36185007101926, 0.7983180093924602, -22.19748688837626, 5349.301514747396, 5387.568864894249, 5379.823768397491, 0.9999930161781346, 0.9999998820446341, 0.9999925206902665, 59.996254952600125, 60.00316854222328, 60.00742031962088, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 615.1907, 4.449668, 2737.347, 587.626, 4.666294, 2741.711, 814.4604, 3.367347, 2742.733, 793.1446, 3.463719, 2746.749, 796.1845, 3.452846, 2747.247, 596.6132, 4.605137, 2747.087, 99.61742, 99.78197, 99.82102, 99.96533, 99.98345, 99.98393
236577.64396000002, 281.895157662082, 282.2684935870878, 282.42313399291476, 19.05537343872702, 19.1864665029569, 19.14426119772893, 5348.958712284287, 5390.282008727141, 5378.416797199705, 89.99447452425943, -0.7868149041117931, -19.76870908193132, 5349.971848516574, 5389.500285927976, 5377.530523449933, 0.9999927141153296, 0.9999997999083833, 0.9999930725063767, 60.004020617315135, 60.00580051915142, 60.00596267227242, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.882, 4.506599, 2744.572, 593.8129, 4.623929, 2746.398, 820.7304, 3.334398, 2736.865, 786.8336, 3.487437, 2743.998, 790.9581, 3.471657, 2746.102, 599.0386, 4.587375, 2748.009, 99.88609, 99.95046, 99.60547, 99.86753, 99.94187, 100.0
236579.98932000002, 281.861667224693, 282.17011803102673, 282.2642644854165, 19.03377205246477, 19.17928761300386, 19.11615500021749, 5342.557726923418, 5385.318121640309, 5374.438351955779, 84.7604747845653, 4.250171007305539, -17.095640029257538, 5345.381274521078, 5385.814603051955, 5377.45770120219, 0.9999942653011543, 0.9999994828055736, 0.9999934975136898, 60.003875211452225, 60.00648663047917, 60.004905892875186, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 606.1811, 4.530336, 2746.783, 597.1008, 4.597404, 2747.872, 825.7387, 3.30605, 2728.535, 780.3089, 3.51042, 2739.913, 784.568, 3.495215, 2742.634, 605.4006, 4.537932, 2746.806, 99.96656, 100.0, 99.3288, 99.71653, 99.81557, 99.97377
236582.33812000003, 281.7987619225275, 282.11356680456777, 282.2480959291659, 19.028505014605283, 19.19233567813355, 19.15185338979191, 5347.5653337368, 5384.510822452345, 5381.978508912464, 87.88233248609095, 3.2468712144304277, -21.268441047957367, 5355.447299573909, 5377.535313310694, 5380.242221286008, 0.9999920070346175, 0.9999999980667607, 0.9999931020602528, 60.008452705154156, 60.00477924461168, 60.00493957676656, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.8426, 4.507135, 2744.52, 593.8517, 4.624665, 2746.391, 821.0992, 3.332373, 2736.06, 786.7947, 3.487437, 2743.945, 790.9771, 3.471657, 2746.156, 599.0386, 4.587192, 2748.007, 99.87808, 99.9526, 99.5763, 99.86327, 99.94153, 100.0
236584.66904, 281.4981376084943, 282.21074390681946, 282.39791862217874, 19.052683679150544, 19.185737215138886, 19.136454676752578, 5346.319858407887, 5386.850783132536, 5379.593340972908, 84.75267716848793, 0.751510557271672, -21.770216727629986, 5347.189155221174, 5384.856964338918, 5385.714885611432, 0.9999935021173173, 0.9999997849874019, 0.9999923861252873, 59.99735464447137, 60.00597513481887, 59.99912791524468, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9609, 4.506778, 2744.572, 600.2137, 4.577879, 2747.992, 820.4005, 3.336054, 2737.298, 780.2701, 3.51042, 2739.191, 790.939, 3.472022, 2746.157, 599.0983, 4.586825, 2747.953, 99.88, 100.0, 99.609, 99.70684, 99.9439, 100.0
236586.96688000002, 281.7990299541165, 282.1429035014275, 282.21380391252023, 19.045661712381765, 19.161007456872248, 19.12867572467131, 5342.889760980957, 5386.02840405781, 5377.758347793315, 90.14816604300177, 1.160309654788307, -21.77497649262068, 5340.880650719528, 5383.564864018682, 5382.541017074938, 0.9999926338504673, 0.9999999393473552, 0.999991607074217, 60.00166320628583, 59.99891444928302, 60.003502548908436, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 615.1119, 4.450382, 2737.295, 606.4784, 4.527594, 2745.99, 814.441, 3.367715, 2742.85, 774.3086, 3.531564, 2734.702, 797.1382, 3.447002, 2747.825, 592.8159, 4.631873, 2745.887, 99.6254, 99.9377, 99.82359, 99.48122, 100.0, 99.9318
236589.37768, 281.72961303281403, 282.18093164853497, 282.40322852409986, 19.049318352466145, 19.170000213136507, 19.125605143528677, 5337.054380567486, 5381.663998858553, 5373.564293333927, 83.65040083286749, 4.396982835811059, -21.525557892755387, 5343.804931718097, 5380.973687436959, 5375.340301516052, 0.9999924602231915, 0.9999999716243464, 0.9999901812419596, 60.00200615684169, 60.00067348498219, 60.00295456113801, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9412, 4.507313, 2744.691, 600.2526, 4.578063, 2747.934, 820.8857, 3.333845, 2736.387, 780.3672, 3.510052, 2738.865, 790.9581, 3.471839, 2746.152, 597.5873, 4.602207, 2747.324, 99.89042, 100.0, 99.60311, 99.724, 99.9436, 99.99027
236591.71972000002, 281.6753229319674, 282.1606801617144, 282.31081557600044, 19.016380175951937, 19.138165280858537, 19.07956093110513, 5337.822798678948, 5374.396023055371, 5365.812707874559, 79.09976132932889, 9.506572018222641, -22.860495324187355, 5337.665297517532, 5376.20620727688, 5361.9870225791865, 0.9999908182944397, 0.9999995092800634, 0.9999937863499057, 59.99781161036965, 59.99893983929435, 59.99943637868311, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.8426, 4.507135, 2744.515, 600.2526, 4.578063, 2747.934, 820.9052, 3.333845, 2736.535, 771.9395, 3.537264, 2729.382, 787.8489, 3.485354, 2743.76, 588.0046, 4.663187, 2741.023, 99.88401, 100.0, 99.58345, 99.36643, 99.85655, 99.77349
236594.06388000003, 281.8603720242116, 282.21398030992907, 282.35518371028076, 19.030974663307106, 19.177712099859004, 19.1299586880004, 5339.553091612997, 5385.878853662025, 5374.585803107629, 84.66400314955627, -0.14570697037879654, -13.16279294131175, 5341.190515007375, 5387.880980889443, 5382.221589281683, 0.9999928885613292, 0.9999999696749944, 0.999997739536446, 60.00216314970636, 60.004535017263954, 60.001906452090815, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 603.697, 4.545506, 2747.132, 596.0892, 4.604035, 2747.646, 823.5063, 3.321881, 2734.705, 773.1046, 3.533771, 2733.162, 790.8818, 3.472387, 2746.325, 592.7363, 4.632239, 2745.827, 99.98388, 99.99991, 99.49401, 99.48593, 99.9417, 99.93193
236596.45436000003, 281.8378467645829, 282.2884559889822, 282.375901908498, 19.02860025459853, 19.154539492410493, 19.11501058851104, 5340.606397512675, 5382.346469023404, 5379.485054512285, 84.73984978397584, 3.1160529710223273, -22.07976424197048, 5340.5337066982, 5379.069537329148, 5379.577581529764, 0.9999921152363663, 0.9999999050412453, 0.9999920362178422, 60.005775611031964, 60.00529644440652, 60.00782600551635, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.882, 4.507313, 2744.624, 594.0658, 4.622823, 2746.342, 820.7693, 3.333845, 2736.854, 774.2115, 3.531564, 2733.913, 790.939, 3.472204, 2746.105, 592.6965, 4.632788, 2745.774, 99.884, 99.94841, 99.60099, 99.49815, 99.94187, 99.93189
236598.92432000002, 281.7256195703366, 282.2618537353156, 282.4242649341306, 19.021195767206198, 19.16994438617024, 19.128347188091965, 5341.499047478555, 5382.40489706827, 5379.31303273591, 84.77138227757382, 3.2973830459145574, -20.776132512944855, 5337.827079265872, 5387.607994864513, 5375.388793439927, 0.9999912354881698, 0.9999999995137839, 0.9999920053989669, 60.00681937025879, 60.0064382415176, 60.01026655576098, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 615.2302, 4.449847, 2737.4, 587.6454, 4.665741, 2741.594, 814.4604, 3.367531, 2742.904, 780.3478, 3.509501, 2739.347, 797.2336, 3.44682, 2747.767, 599.0784, 4.587558, 2747.783, 99.61725, 99.7777, 99.82538, 99.66995, 100.0, 100.0
236601.27120000002, 281.7859310333728, 282.2134361134303, 282.46214783527506, 19.025259193128555, 19.17848131850492, 19.148044549465652, 5339.407700917229, 5383.511823486797, 5379.9966140253855, 85.64207681546418, 0.8174402172403461, -18.44010791972687, 5342.522964977059, 5382.98059693672, 5385.899144475755, 0.9999899921352844, 0.9999997241702001, 0.9999933565483752, 60.014126303747304, 60.00473186244674, 60.014364294073275, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9609, 4.507313, 2744.52, 593.8907, 4.624665, 2746.34, 820.7498, 3.334582, 2737.092, 774.2309, 3.531197, 2733.438, 790.9199, 3.472022, 2746.103, 592.6965, 4.632239, 2745.884, 99.88419, 99.95046, 99.60173, 99.47555, 99.94563, 99.92572
236603.57156, 281.7567878724611, 282.3764243121657, 282.38677491946055, 19.030483108252625, 19.162649756516398, 19.101535024798707, 5340.233341721075, 5380.351224224107, 5373.5698489453225, 81.1722447003068, 5.093883463024667, -18.508776159026638, 5339.2352461100445, 5385.494461434869, 5375.319230414301, 0.9999924532565837, 0.9999990369055892, 0.9999953031359984, 60.01136155083031, 60.01274561796931, 60.00929930553469, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.8623, 4.507492, 2744.41, 593.8323, 4.624665, 2746.226, 820.8663, 3.333293, 2736.901, 780.4254, 3.509317, 2738.696, 790.9008, 3.472387, 2745.931, 600.0526, 4.578035, 2747.952, 99.8901, 99.95042, 99.59067, 99.68589, 99.93556, 100.0
236605.90516000002, 281.71679077482725, 282.23236274857214, 282.3022049366766, 19.048957235226723, 19.178121514496432, 19.147158352395937, 5339.782977901626, 5387.043703005235, 5376.043745939165, 86.31662557310528, 4.526046095138781, -20.310848189359604, 5337.695595120796, 5387.157018851731, 5386.226438473116, 0.9999929912892176, 0.9999999609835932, 0.999990184521172, 60.0094529083808, 60.01213116188023, 60.01165882492413, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 602.5536, 4.560318, 2747.806, 600.2526, 4.578063, 2748.045, 826.8452, 3.301817, 2730.354, 785.1636, 3.494056, 2741.453, 787.8298, 3.482066, 2745.203, 601.3051, 4.572908, 2747.778, 100.0, 100.0, 99.35673, 99.77256, 99.88713, 100.0
236608.22364, 281.61675509436213, 282.2769090311717, 282.40533819259304, 19.05300901558167, 19.17242435517002, 19.157523251359727, 5341.628280699614, 5391.380584711786, 5383.320734936709, 86.73587872143912, -0.3648494048502471, -23.577192133343942, 5343.584016842134, 5379.4417190328395, 5384.571413458481, 0.9999912279051327, 0.9999997154930488, 0.999990847879226, 60.01083692393645, 60.011316272928084, 60.011709929135215, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.882, 4.50767, 2744.683, 596.0113, 4.605325, 2747.752, 820.7304, 3.334766, 2736.966, 785.5714, 3.492034, 2743.808, 790.939, 3.471839, 2746.217, 599.0983, 4.586093, 2747.894, 99.88802, 100.0, 99.59511, 99.85338, 99.93597, 100.0
236610.56276000003, 281.66356637666763, 282.2367168101909, 282.48859632313, 19.043472377279617, 19.165922551292084, 19.136957478946798, 5344.870890947882, 5383.616427193496, 5381.8191761688595, 88.35459945709817, 3.937116123104488, -23.564563712658583, 5343.864079669519, 5387.365197285689, 5378.453582454797, 0.9999925293867536, 0.9999997481267732, 0.9999911866279529, 60.006117770635846, 60.009193172636316, 60.00480435770514, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 612.6475, 4.47394, 2739.715, 604.9998, 4.537172, 2746.432, 814.674, 3.366611, 2742.958, 793.1058, 3.463719, 2746.905, 797.1001, 3.447002, 2747.77, 592.7363, 4.632422, 2745.605, 99.7363, 99.97225, 99.82302, 99.97099, 100.0, 99.92569
236612.87328000003, 281.73897354226034, 282.2519413059398, 282.4578422215363, 19.044767371114204, 19.17103216655019, 19.144659325638855, 5338.525490326268, 5386.021406498207, 5386.392752784253, 92.35265276242944, 2.388947850107229, -22.26816266193032, 5343.45890382831, 5389.841308185372, 5383.667992019216, 0.9999934524192426, 0.9999999926443708, 0.9999930109602547, 60.00236397942436, 60.01016452976718, 60.009014070944204, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9609, 4.507492, 2744.515, 600.2721, 4.578248, 2748.269, 820.7693, 3.334213, 2736.854, 786.8141, 3.487437, 2743.892, 790.9581, 3.471839, 2746.048, 599.0585, 4.586276, 2747.948, 99.89391, 100.0, 99.58547, 99.8654, 99.94187, 100.0
236615.1504, 281.73649614902416, 282.175659336818, 282.26951122169044, 19.03386787674668, 19.18850491343183, 19.137027931869344, 5345.190367652679, 5385.756702596704, 5381.191203389497, 82.44196651384573, 4.273181318812249, -25.121524026230873, 5347.101826415351, 5386.676881153916, 5385.345906782919, 0.9999911650123157, 0.999999467439341, 0.9999918203536236, 60.00807423166154, 60.008887608595096, 60.00886080375574, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.8623, 4.507313, 2744.792, 600.2332, 4.577879, 2748.157, 820.6334, 3.33495, 2737.221, 786.8141, 3.487069, 2744.115, 790.939, 3.471839, 2745.998, 592.6568, 4.632422, 2745.601, 99.88228, 100.0, 99.60982, 99.86945, 99.9339, 99.92355
236617.50324000002, 281.8440093536148, 282.26443193163993, 282.502632061335, 19.05980137968698, 19.186643438448883, 19.133102028503075, 5344.757188312004, 5388.957693643572, 5376.074049875963, 81.51088262567146, 0.7691293956527261, -20.67834926508158, 5345.610989593157, 5387.969641405811, 5381.469044145564, 0.9999917709993627, 0.9999994387724163, 0.9999936603729528, 60.006093675146325, 60.009795646765596, 60.00778432637795, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 602.5536, 4.560318, 2747.807, 593.8907, 4.624481, 2746.563, 827.0393, 3.298687, 2728.496, 780.3866, 3.509501, 2738.575, 784.6061, 3.495033, 2742.253, 586.3942, 4.673075, 2740.334, 100.0, 99.95871, 99.28067, 99.69789, 99.80759, 99.73186
236619.86800000002, 281.7362118099907, 282.3140905579087, 282.37636473631136, 19.047708713726323, 19.156561091325546, 19.120410630333673, 5341.39546930541, 5384.449334905519, 5382.281524336873, 88.77321375815427, -0.7453708431030464, -18.547025093884997, 5339.19469911524, 5380.231048994649, 5376.512899684861, 0.9999926603608094, 0.9999999541690041, 0.9999919810278222, 60.004287387671795, 60.005961260606, 60.00685131950529, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.8426, 4.507849, 2744.458, 600.2916, 4.5788, 2748.048, 821.0992, 3.333109, 2736.331, 786.8141, 3.487437, 2743.901, 790.9199, 3.471474, 2746.268, 592.6767, 4.632605, 2745.603, 99.88626, 100.0, 99.58615, 99.86947, 99.93193, 99.92781
236622.27352000002, 281.665219214819, 282.12450955491545, 282.32546372088007, 19.018810876729454, 19.15334640016463, 19.13404083670394, 5339.666696897575, 5376.875078475534, 5375.6844263126195, 87.13336797604256, 1.6064581074906528, -21.012508394806332, 5340.659210284153, 5379.125521476025, 5374.9980002927105, 0.9999928517864554, 0.9999999913991121, 0.9999923391287058, 60.00331859572211, 60.005069274735924, 60.00793602283392, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9609, 4.507313, 2744.514, 593.8517, 4.625218, 2746.343, 820.4005, 3.336238, 2737.19, 778.4253, 3.516488, 2736.505, 794.4678, 3.455403, 2747.695, 598.0446, 4.594516, 2747.836, 99.88399, 99.9564, 99.62405, 99.60515, 99.99339, 100.0
236624.59512, 281.65672982950707, 282.25516507311113, 282.44426130156637, 19.04556618215697, 19.16069193333254, 19.135785530354674, 5340.252721519638, 5380.953867006989, 5381.17631039291, 84.49132107925334, 1.309253829751924, -23.097305446630344, 5343.68078796027, 5385.92029802433, 5378.603411665602, 0.9999921720862581, 0.9999994431865098, 0.9999931357324382, 60.00795133876493, 60.00954371427681, 60.0034388899844, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 613.3573, 4.4693, 2740.864, 590.6027, 4.6464, 2745.147, 818.9057, 3.343601, 2738.595, 780.1924, 3.510604, 2739.507, 790.939, 3.472204, 2746.217, 592.7164, 4.632239, 2745.72, 99.72815, 99.89699, 99.66856, 99.70662, 99.93788, 99.932
236626.96816000002, 281.61551809793673, 282.25329268961747, 282.3956164044136, 19.060464140568524, 19.16950578670394, 19.134107936058868, 5339.77122689615, 5382.602905699605, 5380.9177287607745, 87.60111998292587, 1.9888643767599206, -21.331082062652513, 5346.557693893592, 5391.44479788673, 5375.453064921103, 0.9999907882001423, 0.9999991808769725, 0.999993406299706, 60.00262226387267, 60.00580361693001, 60.00556376956376, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9412, 4.507135, 2744.849, 593.7934, 4.624481, 2746.398, 820.7887, 3.33495, 2736.528, 780.4448, 3.510052, 2739.52, 790.939, 3.472022, 2746.048, 599.0585, 4.587008, 2748.005, 99.89617, 99.95238, 99.61177, 99.71412, 99.94373, 100.0
236629.29472, 281.69209394481703, 282.31803921376144, 282.5123453059072, 19.031932414556017, 19.172834861995636, 19.121310738412642, 5344.817080544879, 5385.505340094452, 5374.579399389486, 84.5457632329875, 7.966038095145905, -21.617098006940523, 5344.144340977517, 5385.26187649222, 5378.559916847895, 0.9999940237437731, 0.9999989596737524, 0.9999922748466489, 60.0003559607637, 60.00006296574715, 59.999775076121075, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 602.5536, 4.56014, 2747.754, 600.2526, 4.578063, 2748.101, 827.0005, 3.29924, 2728.567, 786.8141, 3.48854, 2744.352, 784.5871, 3.495398, 2742.909, 605.3609, 4.537383, 2746.923, 100.0, 100.0, 99.27863, 99.87809, 99.81528, 99.97166
236631.65412000002, 281.58987927022855, 282.32412119507137, 282.38567503347497, 19.049280945656374, 19.163964082734996, 19.139037553003455, 5352.578978250069, 5382.730451603307, 5381.027528269035, 86.92433415996499, 1.2471691959408417, -20.68689602599079, 5343.838929007575, 5387.117999274854, 5379.078402272265, 0.9999924350692964, 0.9999996756453243, 0.9999912039708182, 59.99661642561986, 60.0029954966886, 60.00408896363256, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9609, 4.507135, 2744.577, 593.9296, 4.624481, 2746.455, 820.6722, 3.335134, 2736.704, 780.4448, 3.510236, 2739.963, 790.939, 3.471839, 2746.156, 599.0585, 4.587008, 2747.949, 99.88628, 99.95247, 99.59974, 99.71053, 99.93771, 100.0
236633.97420000003, 281.7363763204665, 282.1736063531004, 282.3245139818155, 19.056501398401927, 19.15473375962871, 19.14756659928367, 5339.859989633364, 5383.765452462624, 5383.339910362109, 89.08829600743945, 3.8231176987342224, -21.244961478771074, 5343.341177789276, 5383.22092240272, 5381.335772126227, 0.999991912873116, 0.9999999691472834, 0.9999924658747821, 60.00799430094187, 60.00583250871937, 60.00375788502736, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9017, 4.506957, 2744.572, 600.1748, 4.5788, 2748.157, 820.9634, 3.334213, 2736.762, 786.7947, 3.487621, 2744.061, 790.939, 3.471657, 2746.16, 598.9194, 4.591037, 2747.834, 99.88609, 100.0, 99.6052, 99.8654, 99.9439, 100.0
236636.28412000003, 281.7028787874101, 282.25700217009296, 282.35917759066683, 19.055799041271555, 19.181232351330408, 19.156111217325872, 5344.287309973422, 5382.503214556999, 5383.115905776601, 89.47198289966104, 4.819888683267209, -21.935751182851618, 5348.790337193964, 5382.506384791805, 5382.820617611431, 0.9999906010979831, 0.9999999503111042, 0.9999917983136017, 60.00311385739834, 60.001076614497585, 60.003084077393645, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 615.1513, 4.449133, 2737.347, 606.5562, 4.52741, 2746.325, 814.4216, 3.367715, 2742.522, 792.4455, 3.467212, 2746.326, 795.021, 3.455403, 2747.187, 595.9372, 4.606968, 2747.723, 99.62314, 99.9397, 99.82102, 99.953, 99.99552, 99.99243
236638.66944000003, 281.6910713803946, 282.2263331259881, 282.2828714912641, 19.055261629095735, 19.17201649769842, 19.160345980670176, 5348.972718681255, 5384.931980480729, 5380.862469637919, 88.51038861568418, 1.787494040446063, -23.718076758174448, 5348.625332398429, 5388.825953266304, 5381.77547972909, 0.9999923787032434, 0.9999998497042024, 0.9999914514603402, 59.999559876467856, 60.0052580903772, 59.99906192193205, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9214, 4.507135, 2744.572, 600.2526, 4.578248, 2748.16, 820.6916, 3.333845, 2736.681, 786.8141, 3.487253, 2743.946, 790.9581, 3.472204, 2746.321, 592.796, 4.632422, 2745.887, 99.88609, 100.0, 99.60102, 99.86945, 99.93765, 99.92993
236641.06876000002, 281.77084463028996, 282.39545146747935, 282.52408841489597, 19.020876702311092, 19.152347104879293, 19.09419613955361, 5334.670463674914, 5380.094055056524, 5368.108238674908, 83.25620359983736, 7.703662336495427, -20.71022796963507, 5341.499989601595, 5381.92912398476, 5369.713209752338, 0.9999930252373151, 0.9999989611203567, 0.9999924457334433, 60.00310094698848, 60.00221601114343, 60.005705530932126, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 605.7079, 4.537296, 2747.255, 595.8557, 4.615087, 2746.908, 826.2822, 3.30016, 2728.916, 780.6002, 3.510604, 2739.342, 784.6443, 3.495398, 2742.906, 586.4141, 4.673258, 2740.388, 99.97926, 99.97111, 99.3163, 99.71459, 99.81337, 99.73582
236643.46904000003, 281.6789132640431, 282.31322793484577, 282.4543934695631, 19.0346597708138, 19.19611505081307, 19.1418304063799, 5343.210476029074, 5383.867137482251, 5387.986610626779, 87.94109300365403, 5.961321376068895, -20.512084071782738, 5342.4262842918815, 5385.49552581006, 5381.318555874067, 0.99999055310598, 0.999999901388101, 0.9999895231417033, 60.00274317030845, 60.00162706433689, 59.997778912561984, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9412, 4.506778, 2744.572, 600.2721, 4.578063, 2748.213, 820.7304, 3.334398, 2736.981, 786.8141, 3.487437, 2744.062, 790.939, 3.471839, 2746.213, 592.7164, 4.632605, 2745.886, 99.88402, 100.0, 99.60729, 99.86558, 99.93979, 99.92993
236645.83844000002, 281.68919687244585, 282.28684085413755, 282.43699024320733, 18.987032103910533, 19.177425849407182, 19.14622807917343, 5340.541446586676, 5385.432000971934, 5373.228445323659, 90.0788479521816, 6.1984833247553865, -22.544088794584695, 5343.099307054416, 5380.654057295541, 5382.756801956391, 0.9999916205598174, 0.9999993177636913, 0.9999891828327375, 60.000530467299136, 60.001384001543755, 60.00088820580191, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.882, 4.507313, 2744.519, 593.8712, 4.625034, 2746.511, 820.5751, 3.33495, 2736.41, 780.406, 3.509501, 2739.473, 790.939, 3.472022, 2746.105, 592.7164, 4.632422, 2745.719, 99.88417, 99.94627, 99.58903, 99.68993, 99.94782, 99.93389
236648.17768000002, 281.7387042349511, 282.3445688899736, 282.5275375313015, 19.030828180007425, 19.147806416341027, 19.11247143178817, 5340.525758414082, 5385.780939726874, 5379.896912209958, 85.27961561718166, 2.731078358702405, -22.028436814568522, 5335.92109894247, 5380.305187434251, 5380.940920502833, 0.9999920774950537, 0.9999994291558865, 0.9999919183563939, 60.005214632154114, 60.001456599281994, 60.002115740830206, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 615.2104, 4.44949, 2737.295, 587.5676, 4.665741, 2741.769, 814.4604, 3.367347, 2742.845, 774.2697, 3.529726, 2734.319, 797.1764, 3.447185, 2747.873, 598.8398, 4.590671, 2747.835, 99.61724, 99.77983, 99.82324, 99.47445, 100.0, 100.0
236650.46768000003, 281.6351362860194, 282.28427907888863, 282.4112079806083, 19.022817190345584, 19.163387247809737, 19.141365706455847, 5339.292754555927, 5383.07523733409, 5377.204302777574, 87.34408605317185, 5.244701540425524, -21.94075160942066, 5347.526859088576, 5385.736078401877, 5377.570815216661, 0.9999904462971686, 0.9999999923746764, 0.9999908598641075, 60.00643592406682, 60.00808513671321, 60.00785466520872, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.882, 4.506957, 2744.462, 593.8517, 4.624665, 2746.502, 820.3616, 3.336054, 2737.167, 779.6099, 3.51281, 2737.816, 790.9581, 3.471839, 2746.156, 595.9769, 4.609899, 2747.718, 99.88402, 99.95055, 99.61661, 99.64916, 99.94373, 99.98816
236652.80292000002, 281.7941375252571, 282.36739457667477, 282.4713297111136, 19.019484796661228, 19.158687663593827, 19.084168454044615, 5336.7904683994675, 5379.827421486879, 5365.525188372376, 83.5394910884188, 4.159216591175891, -19.540893754252693, 5335.154476499888, 5379.360130831492, 5367.636945836129, 0.9999942401567968, 0.99999922360413, 0.9999912193900982, 60.00923052742349, 60.01301780865013, 60.01459533899214, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9017, 4.507492, 2744.739, 594.0074, 4.619876, 2747.135, 821.3128, 3.331084, 2735.49, 771.1045, 3.540022, 2727.253, 786.5518, 3.490832, 2742.86, 604.5855, 4.543609, 2746.925, 99.8842, 99.97497, 99.57648, 99.29416, 99.84134, 99.97172
236655.10608000003, 281.712360430218, 282.3108561132039, 282.4741551552787, 19.020750494404375, 19.159009520019367, 19.130910502390286, 5335.236061025443, 5387.367842346575, 5381.19271986511, 87.34276550467575, 4.7514300445291155, -20.077323251419955, 5343.905327489101, 5382.6442624008405, 5384.566495128781, 0.999991616628187, 0.9999995143264785, 0.9999913828761832, 60.01778212329925, 60.01589850549718, 60.01744111737684, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 604.4659, 4.541936, 2746.831, 597.2565, 4.60514, 2747.358, 822.8269, 3.325562, 2735.842, 774.0756, 3.530461, 2733.332, 790.9008, 3.472204, 2746.217, 599.0585, 4.586459, 2747.836, 99.9683, 99.98975, 99.54833, 99.48694, 99.94165, 100.0
236657.44608000002, 281.7825020809559, 282.26779502543417, 282.53428050313437, 19.035959826063916, 19.140705886981312, 19.12487222591427, 5344.391376630583, 5384.503651167783, 5378.89612157356, 85.16296998075677, 4.133327355640176, -21.911412537243677, 5340.627722220894, 5383.73603524438, 5381.760644804118, 0.9999908325489983, 0.9999999120984455, 0.9999901048976398, 60.02183387777448, 60.01985597437204, 60.0187593304511, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9412, 4.507313, 2744.735, 600.1943, 4.578432, 2747.933, 820.6334, 3.334398, 2735.902, 774.4251, 3.530829, 2733.31, 790.939, 3.471839, 2746.103, 599.0386, 4.587924, 2747.953, 99.88209, 100.0, 99.57055, 99.45755, 99.94204, 100.0
236659.79588000002, 281.8727139466958, 282.3519789188481, 282.58131075733064, 19.028014147544127, 19.156522587117152, 19.13589724326772, 5338.904917989389, 5386.1352800474915, 5377.277737372407, 91.33914545303986, 0.7417698134863713, -20.867383334849364, 5341.803638194052, 5387.458227835984, 5382.2368258184915, 0.9999953175409834, 0.9999997107597582, 0.9999902611919089, 60.01995614522993, 60.02421910505417, 60.02369773858565, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 615.0922, 4.450739, 2737.51, 606.5173, 4.52741, 2746.156, 814.441, 3.367899, 2742.961, 780.5419, 3.509317, 2739.23, 797.1573, 3.447002, 2748.099, 592.7164, 4.632422, 2745.659, 99.61933, 99.94988, 99.82359, 99.69169, 100.0, 99.92566
236662.12972000003, 281.76341200743104, 282.2529472420202, 282.4079543865676, 19.053044772687013, 19.164829115962913, 19.13002608209239, 5341.792177253097, 5385.228733956047, 5376.517064272364, 86.61774114723266, 7.772903946858321, -24.17183141369287, 5337.506009661278, 5384.999031121424, 5373.051143672582, 0.9999946177351811, 0.9999995090196716, 0.9999917698369372, 60.02270908959708, 60.02339504641509, 60.023983036661626, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9214, 4.506778, 2744.352, 600.2332, 4.577695, 2747.992, 820.7498, 3.335318, 2737.597, 774.095, 3.530829, 2732.65, 790.9008, 3.471839, 2745.938, 599.0585, 4.586459, 2747.948, 99.89202, 100.0, 99.62591, 99.4522, 99.93979, 100.0
236664.5032, 281.7521875629952, 282.3182114924278, 282.48525368341615, 18.97456398338586, 19.139040776300448, 19.077400512435904, 5329.460878129528, 5375.838730569702, 5358.460891659158, 79.23775843773456, 8.179034580683947, -20.700563592746676, 5331.74281983637, 5375.253726530977, 5365.28607911268, 0.9999951947080131, 0.9999982827477734, 0.9999947440567598, 60.020991383613826, 60.021785994094444, 60.02152333923811, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9017, 4.508563, 2744.514, 600.0386, 4.579353, 2747.877, 820.8469, 3.333109, 2737.328, 774.3862, 3.53138, 2733.105, 790.9008, 3.472204, 2746.016, 592.1995, 4.636085, 2744.973, 99.89024, 100.0, 99.62244, 99.46876, 99.94563, 99.90068
236666.87376000002, 281.67661573306026, 282.3008096000259, 282.4671283603208, 19.03335112450075, 19.16740014566304, 19.136551575359743, 5338.733392628845, 5382.620469200024, 5379.2294328887165, 86.99544224077636, -0.8356709999752638, -21.561140192725446, 5347.967079701481, 5380.808591322192, 5379.545571971028, 0.9999916648944506, 0.999999898968279, 0.9999906016862066, 60.01330708815356, 60.0179116851125, 60.014742009902186, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 602.5536, 4.559783, 2747.754, 593.8712, 4.624297, 2746.343, 827.0393, 3.300896, 2729.417, 769.318, 3.544986, 2728.825, 787.4483, 3.483345, 2744.926, 590.8874, 4.641944, 2745.367, 100.0, 99.95055, 99.31495, 99.31756, 99.88828, 99.89641
236669.22184, 281.6859203130975, 282.23561106818056, 282.39192211820136, 19.038167823679974, 19.15956838096745, 19.128187848857102, 5341.826486889735, 5386.730478289322, 5377.6762467971785, 85.87977119103698, 5.382951438546115, -22.520067604158385, 5343.241639296155, 5383.917804426975, 5377.481200068615, 0.9999926040601548, 0.9999996400248553, 0.9999928880242444, 60.006654493438624, 60.0069905166783, 60.01461830866666, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9609, 4.50767, 2744.62, 598.0541, 4.599062, 2747.588, 821.371, 3.33182, 2736.699, 774.1727, 3.529358, 2733.786, 790.939, 3.471839, 2746.165, 592.6568, 4.632422, 2745.6, 99.88608, 100.0, 99.59956, 99.46404, 99.94182, 99.93187
236671.63812000002, 281.6825340210752, 282.33101332731013, 282.41364622672404, 19.028625532819596, 19.14568820859625, 19.131388214419616, 5337.805556886633, 5386.143771184719, 5372.824920241923, 85.44605018414654, 3.056175003741828, -22.967334806544613, 5343.865983949643, 5379.920238862169, 5373.739739152441, 0.9999919972628396, 0.9999998842703384, 0.9999935498195314, 60.00024243953953, 60.00257755957832, 60.00677611978738, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 612.7658, 4.4693, 2739.381, 588.7544, 4.662794, 2741.822, 814.5768, 3.367347, 2742.899, 780.7944, 3.510236, 2738.402, 797.1573, 3.446637, 2747.656, 599.0386, 4.586459, 2747.725, 99.69718, 99.786, 99.81498, 99.70649, 100.0, 100.0
236674.00236, 281.74295341121666, 282.1667720240941, 282.4683040966081, 19.037632308920987, 19.16241245809666, 19.13238323036967, 5335.37025831284, 5385.134123660958, 5377.044963088565, 86.28369617355523, 3.043005979518057, -22.96003185988775, 5336.343007037695, 5378.877923964385, 5378.79905406168, 0.9999927597300985, 0.9999999777497494, 0.9999916208598829, 60.001702050887026, 60.00307664419472, 60.00339366839264, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 600], 5500.0, [], 608.9609, 4.506957, 2744.515, 593.949, 4.624113, 2746.286, 820.6334, 3.334029, 2736.855, 774.2309, 3.52991, 2733.229, 790.9008, 3.472022, 2746.103, 592.6767, 4.632422, 2745.775, 99.89012, 99.9565, 99.58694, 99.44296, 99.93979, 99.92986
