TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
236993.84444000002, 281.8630537728443, 282.4021234340641, 282.5622215953081, 18.992014536978182, 19.134819800866836, 19.08853777217088, 5332.637207173379, 5378.42404144568, 5362.442228391582, 79.12278930109665, 8.502384323470437, -23.58679008695799, 5332.371877825242, 5385.6673566023155, 5366.692061148726, 0.9999907508015403, 0.9999997466303824, 0.9999921731821452, 60.02028786487505, 60.02117872596589, 60.01844149133441, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.882, 4.507313, 2744.687, 593.949, 4.624113, 2746.563, 820.5945, 3.334582, 2737.101, 774.1533, 3.529726, 2733.515, 790.9199, 3.472022, 2745.852, 813.8751, 3.36871, 2742.379, 99.87999, 99.95448, 99.5829, 99.48511, 99.93268, 99.82758
236996.15780000002, 281.8286556199352, 282.42561144118076, 282.4635087472428, 19.035422088626728, 19.17642417229346, 19.137626911392836, 5350.85226291107, 5391.46303649179, 5384.954360056564, 85.33980021441948, 4.643734054237825, -22.74343995251138, 5346.087691938319, 5386.45920494187, 5386.649285248673, 0.9999890481360219, 0.9999999612185813, 0.9999907368784707, 60.02318900772778, 60.022888243510714, 60.02383623561206, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 602.5536, 4.559961, 2747.638, 600.2137, 4.578248, 2747.939, 827.0199, 3.300344, 2729.71, 769.7452, 3.543515, 2729.53, 787.5627, 3.484441, 2744.799, 815.4855, 3.362301, 2742.385, 100.0, 100.0, 99.34519, 99.33863, 99.88835, 99.8065
236998.47472000003, 281.8286389712457, 282.3927014237139, 282.5777541651994, 19.053452736799862, 19.161541529982312, 19.142646278000807, 5339.090411009457, 5387.449627660818, 5375.399207283923, 87.19453746646377, 4.590760443913041, -24.553036284694926, 5339.10440301333, 5390.350159902752, 5382.41154278525, 0.9999904046890117, 0.9999999263917176, 0.9999898031829784, 60.01976955954394, 60.02096168010215, 60.019558772642746, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.8426, 4.506778, 2744.404, 596.0892, 4.605325, 2747.588, 820.6528, 3.335318, 2736.865, 769.2986, 3.546825, 2726.188, 790.9199, 3.472022, 2745.995, 813.3384, 3.373288, 2743.635, 99.87999, 99.99167, 99.6056, 99.24559, 99.93788, 99.8541
237000.88868000003, 281.85482330174347, 282.3798776638453, 282.4933288596736, 19.02942624303113, 19.152557779540423, 19.104046806311654, 5338.106097081657, 5378.4307639753515, 5374.381886081297, 89.12177758097789, 0.43159189710468127, -19.275673360582232, 5339.399807935068, 5380.419967892133, 5380.023949293667, 0.9999906402176747, 0.9999999319641898, 0.9999894007290112, 60.01772787965786, 60.01876299814077, 60.01854656283001, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 612.2729, 4.472691, 2739.496, 605.0776, 4.533856, 2746.379, 814.7322, 3.367163, 2742.85, 761.5312, 3.567234, 2716.833, 797.1382, 3.447185, 2747.77, 807.0161, 3.403503, 2746.74, 99.71603, 99.95186, 99.82342, 98.87443, 100.0, 99.97133
237003.27076, 281.9829479499963, 282.40966648923774, 282.60436758242105, 19.025526680091264, 19.161934959606224, 19.145231961493646, 5348.882188140276, 5390.001618709974, 5381.38248243005, 90.66601880304074, -0.6407308603477304, -23.030346618741078, 5346.664865270762, 5388.210148677642, 5384.522735041189, 0.9999930516294182, 0.9999998850982333, 0.9999912771884996, 60.02314910535374, 60.019773426369234, 60.0195255769288, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.8623, 4.506957, 2744.682, 600.2137, 4.578063, 2748.047, 820.711, 3.334582, 2736.368, 767.8033, 3.549583, 2725.291, 790.9008, 3.472204, 2746.159, 813.2589, 3.373471, 2743.465, 99.89009, 100.0, 99.60138, 99.20025, 99.94384, 99.85407
237005.62952000002, 281.8711069857447, 282.4791662585352, 282.5165962137985, 19.05881050238367, 19.16139861112514, 19.13508346681455, 5341.180306552376, 5387.395291519375, 5380.4517765662, 87.5192486822798, -0.5896800959220911, -23.03387675626027, 5348.417434157771, 5386.831165275034, 5385.063839636677, 0.9999919856164359, 0.9999995374640431, 0.9999922274435096, 60.01559034965206, 60.0204251365025, 60.02110896709087, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.882, 4.507849, 2744.677, 600.1748, 4.578063, 2747.991, 820.7304, 3.334582, 2737.165, 767.881, 3.549767, 2725.999, 790.9199, 3.472204, 2746.159, 813.4179, 3.373288, 2743.509, 99.88993, 100.0, 99.62369, 99.18239, 99.94782, 99.85811
237007.97648, 281.77823725554947, 282.3656838388653, 282.49169018431917, 19.05616054495149, 19.19215739756454, 19.128923677479754, 5345.516905966181, 5392.866375915414, 5377.335246302717, 84.73785011730479, 9.919793676647032, -20.51777290916766, 5345.247181571057, 5391.582998479286, 5385.368131927126, 0.9999951491609069, 0.9999999988446222, 0.9999915908001381, 60.01512488032192, 60.01831403937484, 60.018600266481464, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 602.5733, 4.559783, 2747.749, 593.8907, 4.624481, 2746.563, 827.0005, 3.298872, 2728.281, 774.1338, 3.530645, 2732.717, 784.568, 3.495398, 2742.804, 819.7004, 3.341242, 2739.011, 100.0, 99.95658, 99.28054, 99.45462, 99.81164, 99.66976
237010.28548000002, 281.76863720238396, 282.3307478274785, 282.4968638288222, 19.02962385474394, 19.157399577111946, 19.119204746411206, 5339.424815661469, 5393.229606738205, 5382.535955579538, 92.41416587169715, 2.4371032592061965, -22.410371442601672, 5348.637284382116, 5393.634286585912, 5384.522682768125, 0.9999900788793479, 0.9999999611611518, 0.9999936098822967, 60.02217815204808, 60.02079841832672, 60.021428114027884, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9806, 4.507492, 2744.74, 600.2526, 4.578432, 2748.104, 820.8081, 3.335502, 2736.688, 768.6384, 3.547193, 2727.384, 790.8818, 3.471839, 2746.051, 813.2787, 3.373471, 2743.515, 99.88418, 100.0, 99.60239, 99.26054, 99.93771, 99.85624
237012.68000000002, 281.81426956727773, 282.3229367512401, 282.4657686812414, 19.04087775854789, 19.167084214251048, 19.172378048441164, 5349.866390293662, 5394.4840208574715, 5380.56088582622, 87.14492231794611, 2.977400491751723, -23.11382687760215, 5350.0665765840195, 5390.513806408753, 5380.073427497776, 0.9999911996203952, 0.999999982677945, 0.999989351495904, 60.02535572838216, 60.02649036812351, 60.024797038870375, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.882, 4.506599, 2744.288, 593.2487, 4.633507, 2745.434, 818.304, 3.347835, 2740.439, 777.4932, 3.518142, 2738.44, 795.7649, 3.45102, 2747.635, 807.2547, 3.403503, 2746.978, 99.88804, 99.92561, 99.71592, 99.64462, 99.99756, 99.97117
237015.02868000002, 281.73761887920404, 282.35262660822457, 282.42586510083333, 19.04214799726168, 19.158932568032483, 19.138708493567233, 5343.659696730993, 5389.602286120902, 5383.454884654737, 84.6601138588403, 2.846085581978514, -21.12045554985616, 5346.424616030276, 5386.075702247671, 5378.007855409571, 0.9999892401770816, 0.9999999931425192, 0.9999882775581249, 60.03129578645462, 60.02776138233089, 60.02337671076761, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 612.3715, 4.481971, 2742.115, 591.984, 4.63498, 2746.0, 820.5945, 3.335318, 2737.038, 773.9785, 3.531564, 2733.453, 790.9581, 3.471839, 2745.995, 813.398, 3.373471, 2743.696, 99.79668, 99.92559, 99.58934, 99.47543, 99.93788, 99.85424
237017.41496000002, 281.8129047078712, 282.3589899354857, 282.4987503969355, 19.04968734769997, 19.180762406506823, 19.13523901073183, 5346.464466739907, 5381.744853329972, 5390.569588706229, 87.42333934169665, 5.774471680555962, -22.147184548829046, 5343.975249502576, 5386.348575152814, 5380.774275274984, 0.9999901661553127, 0.9999999141670302, 0.9999912758387471, 60.031471503802436, 60.02803086268378, 60.0310939178973, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9609, 4.50767, 2744.735, 593.949, 4.624113, 2746.452, 820.6722, 3.33495, 2736.076, 780.6779, 3.508581, 2739.387, 790.939, 3.472022, 2746.273, 813.3582, 3.372922, 2743.469, 99.8821, 99.95452, 99.5769, 99.68718, 99.93788, 99.84593
237019.82484000002, 281.8678552775132, 282.34683301854227, 282.4679309568486, 19.053799785660836, 19.191089775819446, 19.13304165461093, 5350.644366843133, 5394.818682447791, 5382.128484349437, 81.28373178846414, 5.117010946220489, -19.650662447191962, 5350.755675806287, 5393.6881465853085, 5380.976725360352, 0.9999931641428078, 0.9999993239827489, 0.9999927072994202, 60.02925995880403, 60.02714313256189, 60.02966925198287, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 602.593, 4.559961, 2747.974, 600.2526, 4.578248, 2748.157, 826.9811, 3.299056, 2728.496, 786.8918, 3.487805, 2744.217, 784.568, 3.495581, 2742.53, 819.6606, 3.339777, 2737.581, 99.99997, 100.0, 99.2789, 99.86961, 99.8195, 99.64176
237022.13144000003, 281.8837439963407, 282.4321246681327, 282.4503904010751, 19.053787960952395, 19.17788911611924, 19.135293957755156, 5348.572688430001, 5396.979181261807, 5389.903785139602, 86.75144251425536, 0.4733659576727405, -25.714312957202765, 5351.142916484032, 5392.041774780216, 5384.765427524036, 0.9999905041258823, 0.9999999725782908, 0.9999911688238967, 60.02627129278579, 60.0235886861002, 60.02266561512134, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9412, 4.506957, 2744.401, 593.949, 4.623929, 2746.398, 820.6916, 3.333661, 2737.031, 780.4254, 3.509133, 2738.789, 790.9199, 3.472204, 2745.995, 813.3185, 3.373288, 2743.74, 99.88, 99.95251, 99.59289, 99.72805, 99.94591, 99.84994
237024.47812, 281.9077006316341, 282.3577079594971, 282.5279790475665, 19.053715698685803, 19.184816502102915, 19.125105175028306, 5351.575679126403, 5392.260600677049, 5385.15444309736, 83.40191673577829, 2.5940336538969113, -22.619204457987507, 5350.704601022313, 5393.558280942321, 5383.222655079475, 0.9999917915861994, 0.9999997613099263, 0.9999921658979296, 60.02097244480209, 60.02046301043509, 60.021184623448995, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 609.0003, 4.507492, 2744.515, 600.2526, 4.578432, 2747.932, 820.711, 3.334213, 2737.666, 786.8336, 3.486334, 2744.48, 792.1216, 3.467639, 2747.047, 811.5292, 3.385191, 2745.285, 99.8901, 100.0, 99.59098, 99.87609, 99.96136, 99.90514
237026.8114, 281.95507446528364, 282.4357617015151, 282.61239197728236, 19.025692236283305, 19.179837166072108, 19.131009812515682, 5349.198267042279, 5393.853876864493, 5370.6650505354355, 88.29793061902637, 2.4374923444790966, -24.418741966064545, 5354.261074511136, 5386.251034991674, 5381.15891282331, 0.9999918379877124, 0.9999998733136516, 0.999986116549396, 60.02322121531997, 60.025346047987036, 60.02499428421542, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 615.2302, 4.449133, 2737.185, 606.1866, 4.530356, 2746.773, 816.1686, 3.358879, 2740.732, 790.3094, 3.476773, 2745.249, 792.7892, 3.467091, 2746.353, 812.6226, 3.376951, 2744.085, 99.62508, 99.96214, 99.75758, 99.91213, 99.96349, 99.86835
237029.14548, 281.91645240907104, 282.42896451163995, 282.4820702188321, 19.041252692735835, 19.175372273413558, 19.154084763121183, 5346.660645514385, 5394.499281833094, 5378.954935224087, 92.1057760660733, 3.7003931233284675, -22.5076694999384, 5350.262208291141, 5393.01724962567, 5385.124285040405, 0.999992169318108, 0.9999999360172096, 0.9999927916683746, 60.01882620129938, 60.01870498376521, 60.015373550809265, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 609.0003, 4.506243, 2744.573, 600.2916, 4.577327, 2748.159, 820.6334, 3.33495, 2735.964, 786.8336, 3.487437, 2744.004, 790.9199, 3.471839, 2746.216, 813.3582, 3.373105, 2743.697, 99.89392, 100.0, 99.60591, 99.87141, 99.94591, 99.84793
237031.58376, 281.9219398407549, 282.46506534050786, 282.51269043632067, 19.026096698616307, 19.162214116168045, 19.10682708647379, 5343.178642093231, 5388.700637126701, 5376.085621920982, 82.94931889863314, 6.80131925674732, -22.066661186746842, 5341.683809058267, 5386.479615964693, 5377.455533454073, 0.9999912997196619, 0.9999990127509591, 0.99999371053555, 60.01891855779668, 60.01439305954149, 60.018919645688996, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 603.007, 4.559961, 2747.864, 593.8517, 4.624665, 2746.45, 827.0005, 3.298503, 2727.997, 780.5807, 3.509317, 2739.507, 784.6061, 3.495946, 2742.522, 819.7004, 3.339961, 2737.864, 100.0, 99.95461, 99.30085, 99.70175, 99.81147, 99.63562
237033.91696000003, 281.9557259075799, 282.4706948533383, 282.6525218711434, 19.04870354791491, 19.175551362795673, 19.14577249870833, 5349.564709128412, 5383.04101198338, 5385.391529637243, 88.51777918672428, 1.5626352930394205, -25.275188671091655, 5353.268255763535, 5393.50099220828, 5386.201626309897, 0.9999886156409591, 0.9999999611084721, 0.9999917476123366, 60.013490308686585, 60.01568352240978, 60.0156147509575, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9412, 4.506778, 2744.405, 600.2721, 4.578063, 2748.272, 820.6334, 3.334766, 2736.773, 786.853, 3.487253, 2744.052, 790.939, 3.471839, 2746.264, 813.3582, 3.372739, 2743.748, 99.88784, 100.0, 99.59086, 99.86718, 99.94766, 99.85611
237036.27276000002, 281.95506066524365, 282.43689907522446, 282.52893863420695, 19.03923970023786, 19.167054407371815, 19.12162228283413, 5344.328152911422, 5386.133345320011, 5381.05285975974, 86.4967831728336, 3.8483904006519936, -21.369059450761597, 5346.239499228863, 5385.057742651297, 5378.344993043151, 0.9999871157325518, 0.9999999853283066, 0.9999914170755115, 60.01749708412421, 60.016233400293366, 60.014497590296685, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.882, 4.50767, 2744.52, 593.8907, 4.625034, 2746.511, 820.6722, 3.334398, 2737.279, 780.5225, 3.509317, 2739.23, 790.9199, 3.471657, 2746.159, 813.2787, 3.373471, 2743.579, 99.88226, 99.95667, 99.62065, 99.70143, 99.93204, 99.85227
237038.62084000002, 281.84006867424426, 282.4579953723744, 282.5654952834048, 19.0465822048699, 19.16900276549771, 19.13568493678043, 5353.663080473678, 5386.540176887117, 5382.0152328506165, 89.07828934396503, 3.7957957755195366, -23.79268871306408, 5347.907063178988, 5387.920865510829, 5384.453835997462, 0.9999917369965989, 0.9999998156773222, 0.9999907508537149, 60.02366355226741, 60.02039019402128, 60.017842306497016, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 615.0922, 4.449311, 2737.075, 587.6454, 4.665557, 2741.818, 814.4022, 3.368083, 2743.02, 774.1144, 3.531013, 2733.729, 796.6805, 3.451203, 2747.516, 808.209, 3.395446, 2745.719, 99.61915, 99.78611, 99.8276, 99.49147, 99.99768, 99.93863
237040.94912000003, 281.77673981987164, 282.3400178798803, 282.46971845793155, 19.045068994759163, 19.185525739786893, 19.11448779762224, 5342.858926377932, 5382.912004672415, 5383.0039792611215, 91.36154499329405, 2.517849292871688, -24.4744667734509, 5350.489091798365, 5388.989942315374, 5381.2803210334, 0.999992027529908, 0.9999996886403169, 0.9999929387335172, 60.01591738757356, 60.01679993809073, 60.01547517835429, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9412, 4.506778, 2744.41, 593.8907, 4.624297, 2746.45, 820.6916, 3.33495, 2737.212, 777.9787, 3.517958, 2736.433, 790.939, 3.471839, 2745.944, 813.3582, 3.373105, 2743.634, 99.88401, 99.95444, 99.61, 99.59593, 99.93602, 99.8498
237043.32196000003, 281.8614893887412, 282.4293988883688, 282.5381134789381, 19.027612780190513, 19.143889868857666, 19.08801107115876, 5341.363793751441, 5387.393268185386, 5371.903325990732, 83.62320286630563, 5.698778584813226, -18.646942777698087, 5340.792108702264, 5386.362991930275, 5366.92702726932, 0.9999920609012684, 0.9999999136588057, 0.999991827696629, 60.01552392684424, 60.01265551785984, 60.017318575493235, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.4483, 4.515166, 2745.908, 595.6806, 4.606798, 2747.645, 821.3904, 3.320224, 2732.524, 768.619, 3.549951, 2725.353, 784.549, 3.495581, 2742.742, 819.6805, 3.339961, 2737.864, 99.92802, 99.99583, 99.4476, 99.20465, 99.80777, 99.64193
237045.62376000002, 281.86420523195216, 282.3533865672694, 282.4206565229161, 19.035310725433284, 19.168035304574143, 19.12250938279646, 5345.417516156654, 5378.726060198205, 5380.669014724797, 86.2352103079761, -0.19382026588755252, -22.1911110657652, 5344.481594227912, 5389.616797325909, 5381.656096380694, 0.9999903959865672, 0.9999999965797144, 0.9999918108273282, 60.016744797967014, 60.01536547659208, 60.020545906504296, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 607.3049, 4.517129, 2745.028, 594.2993, 4.62135, 2746.341, 821.4487, 3.331636, 2736.499, 773.9785, 3.531564, 2733.438, 790.939, 3.472022, 2746.108, 813.3384, 3.373105, 2743.756, 99.9175, 99.95046, 99.58505, 99.48089, 99.94199, 99.84997
237048.0364, 281.80575705739824, 282.3752364402075, 282.4700182643491, 19.047001995511355, 19.155346187907508, 19.120598791494324, 5336.768791903038, 5385.730250435019, 5381.694162490781, 89.59304462230511, -1.5828190534998612, -22.5349021312054, 5345.022219546885, 5386.9209217137495, 5381.042569749479, 0.9999900333849703, 0.9999987525092296, 0.9999906308713422, 60.01553806733255, 60.01508219417743, 60.01616228891649, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9609, 4.50767, 2744.85, 600.2916, 4.578248, 2748.048, 820.6528, 3.33495, 2737.166, 767.8616, 3.549399, 2725.451, 790.9008, 3.472022, 2746.273, 813.3582, 3.373105, 2743.689, 99.88398, 100.0, 99.60004, 99.19634, 99.94799, 99.84779
237050.35796000002, 281.7879486658464, 282.2872555846745, 282.4105316543316, 18.98772909416732, 19.1314199929223, 19.118219847372934, 5341.161521446725, 5387.143080070312, 5379.413476580468, 90.02933054636242, 10.058923692866188, -19.424046691144667, 5337.753363613528, 5385.600590324983, 5377.246768407964, 0.9999927634162182, 0.9999998984416545, 0.9999900938080399, 60.015656885979276, 60.01877926689835, 60.01673220594557, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 615.2104, 4.449311, 2737.343, 606.5757, 4.527778, 2746.152, 814.4216, 3.367715, 2742.85, 761.6282, 3.567418, 2716.93, 797.1001, 3.447733, 2747.875, 806.9963, 3.40332, 2746.918, 99.62298, 99.94586, 99.82342, 98.8845, 100.0, 99.97147
237052.70384000003, 282.01406143518443, 282.53546001047386, 282.5989537408012, 19.03280264999251, 19.15141530969674, 19.12409771866498, 5339.530075220759, 5389.067421780181, 5376.726062154968, 86.37837460321953, 5.754504309155436, -20.610000479939913, 5344.795848027843, 5385.672530922063, 5383.51511799634, 0.9999913245783103, 0.9999996492425103, 0.9999894969747097, 60.02306233819012, 60.01854439283246, 60.02257450843621, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9017, 4.507492, 2744.568, 600.1943, 4.578432, 2748.216, 820.6722, 3.334398, 2737.373, 767.8228, 3.549399, 2725.446, 790.9008, 3.472022, 2746.164, 813.3781, 3.372556, 2743.747, 99.89202, 100.0, 99.62408, 99.21018, 99.94591, 99.85608
237055.03644000003, 281.85414848258966, 282.5182691760179, 282.48248911912316, 19.01954520196221, 19.149106773904116, 19.088114398443622, 5337.525979639725, 5385.8947723838055, 5371.533563502039, 80.67304651966947, 7.871504779058341, -21.678854317804962, 5342.676389860127, 5387.836009888948, 5369.139445477027, 0.9999907367099187, 0.9999998890712976, 0.9999938900833545, 60.01974451792443, 60.020417124045316, 60.02108131888598, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9017, 4.507313, 2744.462, 600.2332, 4.578432, 2748.159, 820.614, 3.334213, 2737.135, 767.9393, 3.547744, 2727.036, 789.5465, 3.479327, 2744.683, 816.2808, 3.358089, 2740.291, 99.8821, 100.0, 99.59098, 99.24788, 99.89875, 99.75351
237057.38992000002, 281.89400673537773, 282.2890138245727, 282.53855659885755, 19.031096716202427, 19.15491868973444, 19.128479229720025, 5343.219691932031, 5390.584944422539, 5385.237278057211, 86.95376621427107, 2.468581036354408, -22.798855846781862, 5344.850708475854, 5378.529327511842, 5380.191425576178, 0.9999911211319406, 0.9999999383068127, 0.9999905163605186, 60.01862661374977, 60.02217285607965, 60.02037828941952, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 602.593, 4.559426, 2747.735, 594.844, 4.613245, 2747.411, 824.671, 3.311941, 2732.705, 770.3083, 3.544435, 2727.486, 790.1569, 3.475127, 2746.106, 813.4974, 3.373105, 2743.58, 100.0, 99.98739, 99.45682, 99.28893, 99.93262, 99.84997
237059.72596, 281.789631233571, 282.5414899217842, 282.53478398162923, 19.017090899998085, 19.164014795230752, 19.124739645139474, 5336.952693111559, 5390.591465324717, 5378.893111502841, 87.25854286365666, 1.0386908159072163, -23.301123476740486, 5345.571207117575, 5376.994711242421, 5381.898499801531, 0.9999930859886742, 0.9999998826114913, 0.9999908625791581, 60.02076625006229, 60.02337575763085, 60.02284247319709, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9017, 4.507492, 2744.572, 595.1942, 4.615271, 2746.569, 820.5363, 3.335134, 2736.922, 774.1533, 3.530461, 2733.729, 790.9199, 3.471839, 2746.105, 813.3384, 3.373838, 2743.521, 99.8901, 99.96499, 99.60769, 99.4613, 99.94187, 99.86068
237062.0756, 281.8175275789425, 282.43521955311905, 282.5804226259577, 19.034141349078652, 19.15645323267503, 19.141758149528638, 5348.202339652771, 5387.534160348865, 5381.903691349179, 90.27708513826519, -0.9921985872294954, -22.878753781368232, 5346.676960510518, 5379.558844251939, 5377.674626881907, 0.9999889758414005, 0.999999980536821, 0.9999893366515283, 60.02090060608087, 60.01952226147888, 60.01960451906413, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 614.9739, 4.449668, 2737.238, 587.6454, 4.665926, 2741.819, 814.5186, 3.368267, 2743.024, 780.6002, 3.508949, 2738.955, 797.2145, 3.44682, 2747.876, 807.0559, 3.403503, 2746.858, 99.62316, 99.7859, 99.83181, 99.70048, 100.0, 99.96934
237064.52116000003, 281.84662020099796, 282.40884224986337, 282.64299524205336, 19.024872946972877, 19.165668966061595, 19.132577301984774, 5347.505995089778, 5388.022380755723, 5383.287791457179, 85.63855278182382, 4.174916853210561, -22.70780165323788, 5336.765064328201, 5384.24963457542, 5372.863551830181, 0.9999932654235348, 0.9999999202728825, 0.9999916266860168, 60.02528452332738, 60.027049226108524, 60.02692627164571, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9412, 4.506778, 2744.463, 593.8517, 4.624297, 2746.342, 820.7304, 3.335134, 2736.861, 774.4445, 3.530277, 2733.533, 790.8818, 3.472022, 2746.319, 813.3384, 3.373105, 2743.524, 99.88594, 99.95037, 99.60547, 99.48271, 99.9439, 99.84583
237066.96128000002, 281.84384328178896, 282.3418536141004, 282.48598249648927, 18.95944474878492, 19.12955707598128, 19.061506339268327, 5330.695789057753, 5378.724123897024, 5365.373801607006, 84.43180200860434, 8.327852397158495, -20.263241928411844, 5337.9336443627435, 5379.594429434761, 5364.159040976501, 0.9999926927791803, 0.999999057436371, 0.9999918157645434, 60.023235492253875, 60.02407508700268, 60.02523298089011, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.8623, 4.50767, 2744.74, 593.8712, 4.624481, 2746.341, 820.614, 3.333477, 2736.993, 774.3474, 3.530461, 2733.07, 790.9199, 3.472022, 2746.0, 813.6167, 3.371823, 2742.764, 99.88209, 99.95641, 99.56859, 99.47267, 99.9439, 99.82401
237069.29092000003, 281.9423123868393, 282.4313316946311, 282.57506907453035, 19.027098442474564, 19.159245320635524, 19.138087077140142, 5347.75957094096, 5385.585768466386, 5378.812208233222, 88.09516994814066, 3.2434574440661663, -20.054639034511638, 5341.418287485325, 5386.440917956478, 5385.482536043878, 0.9999914542953252, 0.999999717682829, 0.9999924134495042, 60.0307677322827, 60.024248619017385, 60.0245509613646, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 602.5536, 4.56014, 2747.644, 600.2526, 4.578248, 2748.159, 827.0393, 3.299976, 2729.91, 769.3569, 3.543515, 2729.173, 787.2576, 3.485536, 2744.5, 816.241, 3.361752, 2742.064, 99.99788, 100.0, 99.31566, 99.29608, 99.88071, 99.79098
237071.60088, 281.79803945429285, 282.4531297539691, 282.4741434062864, 19.045437321217488, 19.16078735618742, 19.12532236725131, 5336.220145272959, 5392.977524136797, 5384.6957687698, 91.24266822342133, -0.5122654405406593, -23.708720441723244, 5346.660312961406, 5374.909720942438, 5380.703793428195, 0.9999913045061426, 0.9999997631421905, 0.9999917792691995, 60.027516559170444, 60.0254268049056, 60.02456388213736, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9214, 4.506599, 2744.682, 595.4277, 4.613982, 2747.7, 820.711, 3.334582, 2737.035, 770.153, 3.544802, 2727.169, 790.9008, 3.472022, 2746.052, 813.3185, 3.373471, 2743.638, 99.87983, 99.98142, 99.60138, 99.27565, 99.93788, 99.8521
237073.90992, 281.9381469908563, 282.52346299221466, 282.5699742169707, 19.014197155672115, 19.132385006136207, 19.09992632265011, 5339.019373674779, 5376.132460338962, 5380.384137967561, 89.70138524199001, 2.1726418318817196, -22.589991870203335, 5341.491385120012, 5378.337899123921, 5377.903015213795, 0.999989931449678, 0.9999998199119815, 0.9999910685590114, 60.02805482945389, 60.02483186610939, 60.02525429772989, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 611.6224, 4.483399, 2740.914, 603.9686, 4.546381, 2746.937, 815.6057, 3.361825, 2742.705, 761.5894, 3.567786, 2716.775, 797.1382, 3.447002, 2747.821, 807.036, 3.403503, 2746.973, 99.77575, 99.98227, 99.79582, 98.89083, 100.0, 99.97348
237076.25012, 281.9961148258172, 282.4582874931872, 282.60151185362247, 19.010581025410318, 19.161241833092003, 19.12224975146401, 5336.522911152868, 5387.166766055324, 5376.74095984751, 90.34368699410243, 3.479538664008487, -22.078529838106988, 5347.06827592736, 5384.4201010872375, 5374.918291114159, 0.9999909457692767, 0.999999844919426, 0.9999923956549104, 60.02787474535594, 60.0272495395303, 60.02709159545776, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 609.434, 4.506064, 2744.515, 600.1943, 4.577879, 2748.102, 820.6722, 3.334766, 2736.916, 767.881, 3.549583, 2725.558, 790.939, 3.471839, 2746.055, 813.4179, 3.373105, 2743.688, 99.88578, 100.0, 99.60747, 99.20239, 99.94199, 99.85393
237078.59016000002, 281.7940282802133, 282.394853317003, 282.41233248596126, 19.031493359217137, 19.148817574547216, 19.132107704175265, 5344.212086252546, 5388.8497412387, 5382.843811605095, 82.76719335773987, 2.519866372407904, -21.663212139895222, 5339.712414635522, 5389.198575958394, 5382.88147915183, 0.9999901476424031, 0.9999999723402578, 0.9999918140661521, 60.027948756717095, 60.028294314679044, 60.02617882334455, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.8426, 4.507135, 2744.682, 600.2916, 4.578063, 2748.099, 820.5945, 3.335318, 2736.52, 767.8033, 3.549399, 2725.34, 790.9199, 3.471839, 2746.0, 813.3185, 3.373105, 2743.697, 99.88611, 100.0, 99.60013, 99.21037, 99.94575, 99.84596
237080.97592000003, 281.82882007644923, 282.44418148098896, 282.65948616060484, 19.030820851114836, 19.17296146774598, 19.113192007861024, 5347.701259430264, 5392.901182272358, 5380.254112377988, 84.28836601149533, 6.609711735447945, -21.489102000641708, 5347.741764723093, 5392.826193366129, 5374.657642936975, 0.9999890607471713, 0.999999410885179, 0.9999929073736021, 60.02876692991275, 60.02704346951863, 60.02687091300757, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 602.593, 4.560318, 2747.754, 593.9101, 4.624297, 2746.451, 827.0975, 3.298687, 2728.335, 774.1727, 3.530461, 2733.333, 784.568, 3.495398, 2742.634, 819.7004, 3.340144, 2737.918, 100.0, 99.9585, 99.29516, 99.48108, 99.80181, 99.6398
237083.36132000003, 281.80842998557995, 282.3482759553111, 282.61936940350733, 19.03692686040993, 19.152892109355463, 19.12160493597968, 5345.275546240352, 5389.460246682796, 5381.689415510161, 87.66227261051347, 1.3629435192201527, -23.42350371592238, 5349.359708493671, 5388.220526986282, 5377.478205793418, 0.9999917706179196, 0.9999999027342749, 0.999988503319237, 60.02697466408217, 60.0288027124568, 60.027019569319286, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9017, 4.506957, 2744.41, 600.2137, 4.578248, 2747.993, 820.711, 3.335502, 2736.853, 767.9976, 3.549399, 2726.835, 790.8818, 3.472204, 2746.003, 813.2589, 3.373471, 2743.638, 99.88818, 100.0, 99.6076, 99.24057, 99.93407, 99.8521
237085.81688000003, 281.8238002519087, 282.38625010335846, 282.47124341591586, 19.025331375504447, 19.172223551969772, 19.14205511550394, 5342.248799920916, 5387.334161922185, 5380.984963475581, 86.21230521687335, 7.212772017051293, -23.314910399972632, 5345.6250432908255, 5390.082541724216, 5386.1827376430365, 0.9999921800644082, 0.9999999447163312, 0.9999904703196227, 60.02705218141253, 60.02747558557958, 60.02740122641402, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.882, 4.50767, 2744.515, 593.8712, 4.625218, 2746.004, 819.2551, 3.343417, 2739.32, 776.8718, 3.520716, 2737.187, 795.0973, 3.453577, 2747.71, 807.8909, 3.402221, 2746.907, 99.88402, 99.94837, 99.65746, 99.62109, 100.0, 99.97107
237088.19536, 281.94525516019706, 282.4069275252174, 282.5929886355147, 19.050084166828963, 19.15123282005088, 19.14112239892021, 5350.286384663454, 5388.490690301619, 5382.6467093328865, 84.46336584339997, 3.845091338207567, -25.47391909508292, 5345.337753796702, 5388.199906864927, 5376.199291461028, 0.9999919292480908, 0.9999990138856919, 0.9999919401293089, 60.025354529489405, 60.025255558074065, 60.023755753304606, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 612.1349, 4.484291, 2742.51, 591.6533, 4.634796, 2745.719, 820.4199, 3.334766, 2736.527, 774.0562, 3.530461, 2733.542, 790.939, 3.472022, 2746.103, 813.3185, 3.373288, 2743.403, 99.79062, 99.92783, 99.5976, 99.48467, 99.94187, 99.84353
237090.53308000002, 281.83761125412565, 282.327081877561, 282.51225942832093, 19.042135226274276, 19.164776352946635, 19.144080367866522, 5352.2036378816365, 5394.528303820791, 5386.538551826347, 87.50206558429727, -5.368229419613272, -21.58379923545331, 5344.9562364566655, 5394.056038609544, 5383.235418288135, 0.9999893277482106, 0.9999999986620661, 0.9999926287171046, 60.02114591801339, 60.02142804823787, 60.022573178148, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9214, 4.507135, 2744.73, 593.9101, 4.624113, 2746.28, 820.6528, 3.334766, 2736.369, 780.3672, 3.509685, 2738.29, 797.1573, 3.447185, 2748.094, 813.3781, 3.373105, 2743.575, 99.89184, 99.95452, 99.58755, 99.69185, 100.0, 99.84779
237092.90416, 281.9526562009039, 282.43543146924526, 282.5254465981142, 19.05559602380329, 19.168220572783284, 19.117470745799093, 5351.017964419459, 5388.494529800802, 5381.074176179916, 80.71216070654884, 5.254837360159854, -21.799411098889777, 5348.118523460119, 5391.313843916698, 5375.0784748594015, 0.9999899417338407, 0.9999989422282269, 0.9999921329533663, 60.017990601283095, 60.01886566990342, 60.01946471028, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 602.593, 4.559783, 2748.084, 600.2721, 4.578063, 2748.271, 827.0393, 3.298872, 2728.223, 786.8918, 3.487805, 2743.603, 803.3948, 3.419974, 2747.711, 819.6805, 3.339961, 2737.808, 100.0, 100.0, 99.28903, 99.85582, 100.0, 99.63993
237095.24672000002, 281.8282251900862, 282.38265782240023, 282.5176972103881, 19.04144201173986, 19.174763142516706, 19.120366675919012, 5353.331403679313, 5387.58337154933, 5389.11226564146, 91.58523992567643, -0.8538371101003577, -22.795450866661668, 5353.700175756648, 5391.947493535628, 5390.396075065157, 0.9999919596538394, 0.999999924855242, 0.9999920944536492, 60.02079770543281, 60.021010724100215, 60.020739676952424, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.882, 4.507313, 2744.406, 593.949, 4.624481, 2746.564, 820.6722, 3.335318, 2735.796, 780.2313, 3.509317, 2739.043, 797.1955, 3.44682, 2748.099, 813.2787, 3.373288, 2743.688, 99.88004, 99.95858, 99.61009, 99.682, 100.0, 99.8481
237097.56536, 281.9646604592937, 282.4017615536222, 282.53979441462127, 19.04797386711027, 19.198535243428445, 19.144423672277124, 5345.194907050025, 5393.559263531574, 5384.628244372103, 87.50228784046521, 2.20211738323016, -23.289649681433275, 5355.928649737465, 5391.818710139755, 5389.688518298307, 0.999991443226571, 0.9999999993871593, 0.9999884011240324, 60.02400924401214, 60.021417215501266, 60.02165906214334, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9609, 4.507135, 2744.678, 600.2916, 4.578063, 2748.053, 820.6528, 3.335318, 2737.308, 786.8336, 3.487621, 2744.164, 803.3948, 3.417234, 2747.483, 811.9666, 3.379881, 2744.946, 99.88209, 100.0, 99.62004, 99.87352, 99.99202, 99.88746
237099.93416000003, 281.99282438198617, 282.4847987313339, 282.6054581133286, 19.068100434889224, 19.192001383238555, 19.18054463011553, 5346.446073914348, 5396.63218489357, 5387.370507082206, 86.11955381521739, 4.299078849402122, -25.98713920488126, 5350.026699099651, 5382.963695548655, 5389.650628844601, 0.9999875585959088, 0.9999997491548048, 0.9999898930753632, 60.02050972946057, 60.01727873141587, 60.01816666890045, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 615.2499, 4.449668, 2737.29, 606.5173, 4.527594, 2746.378, 815.4116, 3.362745, 2741.16, 791.0668, 3.474015, 2745.497, 806.1797, 3.410294, 2747.438, 811.8274, 3.3775, 2743.856, 99.62106, 99.94777, 99.78096, 99.92297, 99.99041, 99.87385
237102.25972000003, 281.9131703721422, 282.5063994366433, 282.5648497019921, 19.067061644522262, 19.186066493186264, 19.157410917840366, 5342.8100820894615, 5393.889225836692, 5389.453820206675, 85.73499214836238, -3.224372398583455, -30.834779833345806, 5343.923863034251, 5399.3399063751785, 5387.767232491549, 0.9999862780465569, 0.9999999689848148, 0.999987687174771, 60.02528349049775, 60.02490722757761, 60.02376571819437, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9214, 4.507135, 2744.572, 600.2526, 4.578248, 2748.105, 820.7693, 3.334213, 2736.236, 786.7947, 3.487437, 2743.839, 803.3566, 3.420339, 2747.77, 813.3582, 3.373105, 2743.528, 99.88609, 100.0, 99.58272, 99.86329, 100.0, 99.84967
237104.61400000003, 281.9064746547523, 282.45493193466945, 282.62901222994986, 19.03752288416228, 19.171438272813628, 19.10768333614127, 5338.872679281853, 5387.021711470368, 5371.83438423891, 79.96777687034376, 5.102496589169732, -21.538031478157336, 5347.50962975859, 5389.667923869184, 5375.044107756988, 0.9999918235582079, 0.9999945019255262, 0.9999916393461267, 60.022322564869356, 60.02320037002555, 60.01872732187593, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 604.2687, 4.546576, 2747.725, 594.7856, 4.622271, 2746.396, 826.9422, 3.29924, 2727.994, 780.5419, 3.510052, 2739.682, 797.062, 3.44755, 2747.873, 819.6805, 3.339961, 2737.635, 99.99261, 99.9544, 99.29272, 99.69578, 100.0, 99.64614
237107.0382, 281.9172951374346, 282.4299349699218, 282.5509142610943, 19.058184604275723, 19.18735712849362, 19.15939282870828, 5351.047353534894, 5389.719417126548, 5386.8375724152775, 95.16880140266198, 3.384936419110204, -22.71533442045893, 5356.871807795583, 5395.788159559523, 5379.986819660117, 0.9999915109735819, 0.9999999843823446, 0.9999901646297232, 60.02331664680985, 60.02241063739263, 60.0216259707269, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9214, 4.50767, 2744.792, 600.2721, 4.578063, 2748.155, 820.6916, 3.334582, 2736.006, 786.8336, 3.487253, 2743.999, 803.4329, 3.419243, 2747.262, 813.398, 3.373655, 2743.465, 99.88207, 100.0, 99.60938, 99.86117, 100.0, 99.85838
237109.37108, 281.95541946606414, 282.5344113347201, 282.5870598521348, 19.037311734867274, 19.166775507894332, 19.143544686736185, 5343.3670151536735, 5388.239020535402, 5380.035295525881, 89.51698307868628, 0.6688685531238434, -21.94873983669254, 5349.40768254738, 5393.043352045408, 5375.41336156252, 0.9999919519144896, 0.9999997917891794, 0.9999934977267676, 60.01935493199207, 60.01560053224549, 60.0179056362342, None, None, None, 0.0, 0.0, n_derated=6_strings=[600 600 800 800 800 800], 5500.0, [], 608.9609, 4.506778, 2744.683, 593.8323, 4.624665, 2746.51, 820.6722, 3.336054, 2736.238, 780.5031, 3.509133, 2739.026, 797.1001, 3.44682, 2747.769, 813.3384, 3.373105, 2743.523, 99.89011, 99.95046, 99.58276, 99.68423, 99.99663, 99.85414
